{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 1, "section_title": null, "text": "1 ASHRAE TC9 9 Data Center Power Equipment Thermal Guidelines and Best Practices Whitepaper created by ASHRAE Technical Committee TC 9 9 Mission Critical Facilities Data Centers Technology Spaces and Electronic Equipment ASHRAE 2016", "token_count": 34}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 2, "section_title": null, "text": "2 Data Center Power Equipment Thermal Guidelines and Best Practices Table of Contents 1 INTRODUCTION 4 1 1 TYPICAL DATA CENTER POWER DISTRIBUTION SYSTEM 4 1 2 CATEGORIZING DATA CENTER POWER EQUIPMENT BY LOCATION 5 2 CHANGES IN DATA CENTER ENVIRONMENTS 10 2 1 ASHRAE THERMAL GUIDELINE CLASSES FOR IT EQUIPMENT SPACES 10 2 2 INCREASING USE OF ECONOMIZATION IN IT EQUIPMENT SPACES 12 2 3 RISING EXHAUST TEMPERATURE OF IT EQUIPMENT 13 2 4 AIR TEMPERATURE TRENDS IN IT SUPPORT EQUIPMENT SPACES 15 2 5 THERMAL TRANSIENTS AND EXCURSIONS IN IT EQUIPMENT SPACES 16 3 TEMPERATURE RATINGS FOR POWER EQUIPMENT 17 4 MEDIUM AND LOW VOLTAGE SWITCHGEAR 19 5 UNINTERRUPTIBLE POWER SUPPLIES 21 6 ELECTRICAL POWER DISTRIBUTION 30 6 1 ROOM POWER DISTRIBUTION UNIT PDU 30 6 2 TRANSFORMERS 32 6 3 REMOTE POWER PANEL RPP 33 6 4 PANELBOARDS 33 6 5 BUSWAYS 34 6 6 RACK AUTOMATIC TRANS FER SWITCHES RATS AND RACK STATIC TRANSFER SWITCHES RSTS 35 6 7 RACK POWER DISTRIBUTION UNITS 36 6 8 RECOMMENDATIONS FOR POWER DISTRIBUTION EQUIPMENT 42 7 HIGHER VOLTAGE DC HVDC POWER 44 8 ASHRAE TC9 9 RECOMMENDATIONS 48 9 SUMMARY 51 10 REFERENCES 51 APPENDIX A DEFINITIONS 55", "token_count": 199}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 3, "section_title": null, "text": "3 Acknowledgements The ASHRAE TC9 9 committee would like to thank the following persons for their groundbreaking work and willingness to share their subject matter knowledge in order to further the understanding of the entire data center industry Chuck Rabe Hewlett Packard Enterprise Darrel Gaston Hewlett Packard Enterprise Mark Lewis Hewlett Packard Enterprise David Mohr Hewlett Packard Enterprise Dave Rotheroe Hewlett Packard Enterprise Dave Kelley Emerson Network Power Eric Wilcox Emerson Network Power Kyle Wessels Emerson Network Power Jon Fitch Dell Al Dutra - Dell John W Collins Eaton Marc H Hollingsworth Eaton Sturges Wheeler Eaton Phillip J Fischer Eaton John Bean Schneider Electric Victor Avelar - Schneider Electric Jay Taylor Schneider Electric Marc Cram Server Technology Robert Faulkner Server Technology Joe Prisco IBM Roger Schmidt IBM William Brodsky IBM Paul Estilow DLB Associates These persons invested a significant amount of their time in conference calls writing drafts drawing figures and editing and reviewing text Thanks also to Jon Fitch Dell for leading the white paper team and making final edits to the paper Special thanks to Roger Schmidt for his support on the white paper and for his leadership of the ASHRAE TC9 9 IT sub-committee Special thanks also to Dave Kelley Emerson Paul Artman Lenovo John Groenewold Chase William Brodsky IBM Roger Schmidt IBM Terry Rodgers Primary Integration", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 3, "section_title": null, "text": "his support on the white paper and for his leadership of the ASHRAE TC9 9 IT sub-committee Special thanks also to Dave Kelley Emerson Paul Artman Lenovo John Groenewold Chase William Brodsky IBM Roger Schmidt IBM Terry Rodgers Primary Integration Solutions Tom Davidson DLB Associates Jason Matteson Lenovo Joe Prisco IBM and Dustin Demetriou IBM for taking the time to do an in -depth review of the draft and for providing detailed and insightful feedback Thanks also t o Ian Bitterland Bob Landstrom and Harry Handlin from The Green Grid for providing helpful review comments", "token_count": 95}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0004", "chunk_index": 4, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 4, "section_title": null, "text": "4 1 Introduction Changing data center environmental conditions are of importance to IT equipment but also to power equipment especially where the two types of equipment share the same physical space and air stream ASHRAE s document 1 Thermal Guidelines for Data Processing Environments Fourth Edition has increased the industry s awareness of the effect increased operating temperature can have on IT equipment In some cases power equipment can be subjected to higher temperatures than the IT equipment Higher temperatures can impact equipment reliability Exposure to warmer temperatures coupled with the fact that usable life cycle of power equipment is typically longer than IT equipment increases the importance of this topic This paper discusses how changes to the data center thermal environment may affect power distribution equipment This paper also provides an overview of data center power distribution 2 3 and describes the typical power equipment used for both IT loads and non-IT loads i e lighting and cooling Included in this list of equ ipment is switchgear uninterruptible power supplies UPS static transfer switches switchboards transformers power distribution units PDU remote power panels RPP panelboards rack PDU line cords facility receptacles and IT cable trays Note that the order in which the power distribution equipment is discussed is not necessarily the same order in which it would appear on", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0005", "chunk_index": 5, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 4, "section_title": null, "text": "PDU remote power panels RPP panelboards rack PDU line cords facility receptacles and IT cable trays Note that the order in which the power distribution equipment is discussed is not necessarily the same order in which it would appear on an electrical diagram The paper concludes with a set of recommendations on how to improve power equipment thermal compatibility and reliability 1 1 Typical Data Center Power Distribution System An electrical one -line diagram is typically used to communicate specific details of an electrical distribution design and shows the logical flow of electricity from utility mains to the IT equipment A block diagram shown in Figure 1 provides a higher-level view of a data center s electrical flow without the complexity of a one -line diagram Figure 1 serves as a guide to show where certain types of equipment are typically found within a data center both logically and physically Dashed lines are used to show in which type of space each piece of power equipment resides Heavy dashed lines indicate electrical space lines with a dash and a single dot delineate mechanical space and the line with a dash and two dots defines the IT space Generators though part of the data center power infrastructure are beyond the scope of this paper In general data center electrical architectures start", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0006", "chunk_index": 6, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 4, "section_title": null, "text": "dot delineate mechanical space and the line with a dash and two dots defines the IT space Generators though part of the data center power infrastructure are beyond the scope of this paper In general data center electrical architectures start with a utility supply at medium-voltage 600 to 1000V which feeds medium-voltage switchgear Note the new version of the National Electrical Code NFPA 70 4 which will be released in 2017 will define medium voltage as 600 to 1000V This medium -voltage is stepped down to low -voltage typically 480V and lower using a transformer which then feeds low -voltage switchgear Low -voltage switchgear generally feeds UPS units which then feed UPS output switchgear or panelb oards and then feed room PDUs Room PDUs typically provide power to remote power panels RPPs which supply branch circuits to each IT rack which then feed rack PDUs i e power strips Working back up the power supply chain to the utility feed t here is a similar chain of power distribution equipment used for non-IT loads such as lighting and cooling equipment As you go higher in the electrical architecture the more likely it is that the equipment at the medium voltage level feeds both IT and non-IT equipment", "token_count": 207}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0007", "chunk_index": 7, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 5, "section_title": null, "text": "5 Figure 1 Overview of a typical data center power distribution system 2 Used with permission 1 2 Categorizing Data Center Power Equipment by Location Data center power distribution equipment can be categorized a number of different ways but for the purposes of this paper it is helpful to categorize power equipment by location and by power path The location of power equipment e g mechanical space IT space cold aisle hot aisle will determine its usage environment It is also helpful to know whether the equipment is in series with critical IT equipment i e a UPS or in parallel i e lighting power panel since this may influence the selection of the power equipment Power equipment generally has a longer usage lifecycle than IT equipment", "token_count": 127}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0008", "chunk_index": 8, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 6, "section_title": null, "text": "6 Figure 2 General classification of data center spaces ballroom hot aisles cold aisles and grey areas Figure 2 above shows an example of a typical data center facility space plan Most data centers have four types of environmental areas ballroom spaces hot aisles cold aisles and grey areas Many data center designs have computer rooms where cold air is distributed through a raised floor system that uses the under floor space as a supply air plen um formed by the raised floor Cold aisles are formed by the space between the front faces of two row s of IT equipment racks The front face of the rack is where IT equipment takes in its cooling air Cold air is distributed through an under floor air volume formed by the raised floor Perforated floor tiles in front of the racks direct the cooling air upwards to the face of each rack Many new data centers as well as legacy Telco facilities use an alternative design that deploys IT racks directly on the floor slab Regardless both design strategies orient the IT racks in what is called a hot aisle cold aisle layout Cold aisles are formed by the space between the front faces of two rows of IT equipment racks The front face of the rack is where IT equipment", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0009", "chunk_index": 9, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 6, "section_title": null, "text": "IT racks in what is called a hot aisle cold aisle layout Cold aisles are formed by the space between the front faces of two rows of IT equipment racks The front face of the rack is where IT equipment takes in its cooling air As the name would imply the coolest air temperatures in the data center are found in the cold aisle Hot aisles are formed by the space between two rows of back to back racks where the hot exhaust air from both racks is directed into a common aisle The highest air temperatures in the data center are typically found in the hot aisle Ballroom spaces are a multi-purpose area of the data center IT equipment space Ballroom spaces are the areas that aren t contained within a hot aisle or a cold aisle The temperature of the ballroom spaces can be similar to the cold a isles the hot aisles or something in between depending on the", "token_count": 162}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0010", "chunk_index": 10, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 7, "section_title": null, "text": "7 aisle containment strategy being used A lower volume of cooling air is usually provided to ballroom areas compared to cold aisles because the equipment located in ballroom spaces usually generates much less heat than IT equipment Grey areas are dedicated to IT support equipment The air temperature is similar to or slightly warmer than the cold aisles or ballroom areas A much smaller volume of cooling air is provided to these areas compared to a cold ais le or ballroom because the IT support equipment generates much less heat than IT equipment Grey areas are dedicated to IT support equipment The space temperature in most grey areas is controlled to a broader range of environmenta l conditions than computer rooms allowing for both higher and lower temperature and humidity extremes than the cold aisles or ballroom areas A much smaller volume of cooling air is provided to these areas compared to a cold aisle or ballroom because the IT support equipment generates much less heat than IT equipment and has a far greater tolerance for ambient environmental conditions Figure 3 and Figure 4 are Venn diagrams that illustrate the location of power equipment within a data center Figure 3 shows where the major types of power eq uipment are typically located inside the data hall i e IT equipment", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0011", "chunk_index": 11, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 7, "section_title": null, "text": "3 and Figure 4 are Venn diagrams that illustrate the location of power equipment within a data center Figure 3 shows where the major types of power eq uipment are typically located inside the data hall i e IT equipment space and outside of the data hall The equipment shown in the overlapped area can be located either inside or outside the data hall Figure 4 applies to power equipment located within the data hall and specifically breaks down equipment location in the hot aisle and in the cold aisle The equipment shown in the overlapped area of Figure 4 is sometimes located in the hot aisle cold aisle or ballroom areas Power equipment including line cords receptacles terminations etc placed in the hot aisle must be specified to operate in a warmer environment Note that equipment located in certain areas of the data center such as end of rows and back of racks or cabinets may also require a higher operating temperature specification Figure 3 Venn diagram illustrating the physical location of data center power equipment", "token_count": 177}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0012", "chunk_index": 12, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 8, "section_title": null, "text": "8 Figure 4 Venn diagram of power equipment located within the data hall IT equipment space Table 1 summarizes the information in Figure 3 and Figure 4 but also adds the estimated range of usage lifetimes for various equipment types", "token_count": 40}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0013", "chunk_index": 13, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 9, "section_title": null, "text": "9 Table 1 Comparison of physical location and typical usage lifetimes for power and IT equipment Type of Equipment Shares Space Air with IT Equip Location Typical Usage Lifetime years Generators NO Outdoor enclosure or separate room 20 years Electrical Switch Gear Sometimes Ballroom or separate grey area 20 years Transformers Sometimes Ballroom or separate grey area 20 years UPS Rack mount YES Ballroom or Cold aisle 4 to 8 years UPS - floor standing and row-based 3-phase UPS from 20kW up to 1 2MW YES Cold aisle ballroom or separate grey area 10 to 20 years UPS Central Enterprise - 3 000 KVA Sometimes Separate grey area or ballroom 15 to 20 years Flooded Vented Wet Cell Battery Strings NO Typically grey area - separate battery room 15 to 20 years Sealed batteries Sometimes Ballroom cold aisle or grey area 3 to 10 years Flywheel UPS Sometimes Ballroom cold aisle hot aisle or grey area 15 to 20 years Panelboard Sometimes Ballroom or separate grey area 20 years Static Transfer Switch Sometimes Ballroom cold aisle hot aisle or grey area 20 to 25 years Computer Room PDU Sometimes Ballroom cold aisle hot aisle or grey area 8 to 20 years Remote Power Panel RPP YES Ballroom cold aisle hot aisle or grey area 8 to 20 years Rack PDU", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0014", "chunk_index": 14, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 9, "section_title": null, "text": "area 20 to 25 years Computer Room PDU Sometimes Ballroom cold aisle hot aisle or grey area 8 to 20 years Remote Power Panel RPP YES Ballroom cold aisle hot aisle or grey area 8 to 20 years Rack PDU YES Hot aisle 8 to 12 years Rack ATS YES Hot or cold aisle 8 to 12 years Power Cable individual cables YES Hot cold aisle ballroom or under floor 8 to 20 years Power Bus Way copper bus bar plug modules into to tap power YES Hot cold aisle ballroom or under floor 8 to 20 years", "token_count": 98}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0015", "chunk_index": 15, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 10, "section_title": null, "text": "10 Structured Cabling low voltage IT cabling fiber and copper Sometimes Hot cold aisle ballroom or under floor Varies widely Servers YES Cold aisle 3 to 8 years Storage Arrays YES Cold aisle 5 to 8 years Networking YES Cold aisle 5 to 10 years These lifetimes are based on equipment that is properly maintained and used in an appropriate application and environment These items are usually replaced because of changes in data center power capacity that require a change in power cable and bus bar sizing but not because these items wear out As shown in the right-hand column of Table 1 most power equipment stays in service longer than the IT equipment it supports Power equipment can have a wider variety of physical locations than IT equipment The environments for power equipment are also less homogeneous than for IT equipment and they include hot and cold aisle separate grey spaces battery rooms as well as the outdoors Most power equipment is natural convection cooled with the exception of UPS modules and some transformers whereas IT equipment is typically cooled by forced air from a set o f variable speed internal fans The intent of the ASHRAE thermal guidelines 1 was to provide guideline s for IT equipment Power equipment was not a primary consideration in the writing of", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0016", "chunk_index": 16, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 10, "section_title": null, "text": "cooled by forced air from a set o f variable speed internal fans The intent of the ASHRAE thermal guidelines 1 was to provide guideline s for IT equipment Power equipment was not a primary consideration in the writing of those thermal guidelines As will be discussed later the way power equipment specifications are written is quite a bit different than specifications for IT equipment Ensuring compatibility between the two types of equipment is not always a simple exercise of comparing ambient air temperature relative humidity and dew point values Both types of equipment power and IT need to be compatible with the environment of the physical space where they are located Some power equipment located is located in the hot aisle exhaust of the IT equipment which is a different environment al condition than the classes described in the ASHRAE thermal guidelines In general the thermal and environmental requirements for power equipment are much less stringent than for IT equipment 2 Changes in Data Center Environments Changes to data center environmental conditions are being driven by the need to save energy and reduce operational expenses One of the largest operational expenses in delivering IT is the cost of energy In a traditional data center cooling costs alone can easily represent 25 or more of total energy costs 5 Many", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0017", "chunk_index": 17, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 10, "section_title": null, "text": "save energy and reduce operational expenses One of the largest operational expenses in delivering IT is the cost of energy In a traditional data center cooling costs alone can easily represent 25 or more of total energy costs 5 Many data centers now run several degrees warmer compared to 10 or 15 years ago to save on cooling costs 6 New energy saving technologies such as air -side economization and water-side economization are growing in adoption whose hours of beneficial use increase as computer room temperatures increase 2 1 ASHRAE Thermal Guideline Classes for IT Equipment Spaces ASHRAE issued its first thermal guidelines for data centers in 2004 1 The original ASHRAE air temperature recommended envelope for data centers was 20 -25 C 68-77 F This was a conservative statement based on data available at the time on where a data center could be reliably", "token_count": 145}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0018", "chunk_index": 18, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 11, "section_title": null, "text": "11 operated Reliability and uptime were the primary concerns and energy costs were secondary Since then ASHRAE has issued a recommended range of 18 -27 C 64-81 F and in 2011 published classes 1 that allow a temperature range of 5 to 45 C 41 to 113 F The A3 40 C 104 F and A4 45 C 113 F classes were created to support new energy saving technologies such as economization A summary of the ASHRAE recommended range and classes are given in the table below Table 2 ASHRAE 2015 Thermal Guidelines 1 Classa Equipment Environmental Specifications for Air Cooling Product Operationsb c Product Power Offc d Dry-Bulb Temperaturee g C Humidity Range Non-Condensingh i k l Maximum Dew Pointk C Maximum Elevatione j m m Maximum Temperature Changef in an Hour C Dry-Bulb Temperature C Relative Humidityk Recommended Suitable for all 4 classes A1 to 4 18 to 27 -9 C DP to 15 C DP and 60 RH Allowable A1 15 to 32 -12 C DP 8 RH to 17 C DP and 80 RHk 17 3050 5 20 5 to 45 8 to 80 A2 10 to 35 -12 C DP 8 RH to 21 C DP and 80 RHk 21 3050 5 20 5 to 45 8 to 80 A3 5 to 40 -12 C", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0019", "chunk_index": 19, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 11, "section_title": null, "text": "5 20 5 to 45 8 to 80 A2 10 to 35 -12 C DP 8 RH to 21 C DP and 80 RHk 21 3050 5 20 5 to 45 8 to 80 A3 5 to 40 -12 C DP 8 RH to 24 C DP and 85 RHk 24 3050 5 20 5 to 45 8 to 80 A4 5 to 45 -12 C DP 8 RH to 24 C DP and 90 RHk 24 3050 5 20 5 to 45 8 to 80 B 5 to 35 8 to 28 C DP and 80 RHk 28 3050 NA 5 to 45 8 to 80 C 5 to 40 8 to 28 C DP and 80 RHk 28 3050 NA 5 to 45 8 to 80 Notes for Table 2 2015 Thermal Guidelines SI Version a Classes A3 A4 B and C are identical to those included in the 2011 edition of Thermal Guidelines for Data Processing Environments The 2015 version of the A1 and A2 classes have expanded RH levels compared to the 2011 version b Product equipment is powered ON c Tape products require a stable and more restrictive environment similar to 2011 Class A1 Typical requirements minimum temperature is 15 C maximum temperature is 32 C minimum RH is 20 maximum RH is 80 maximum", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0020", "chunk_index": 20, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 11, "section_title": null, "text": "equipment is powered ON c Tape products require a stable and more restrictive environment similar to 2011 Class A1 Typical requirements minimum temperature is 15 C maximum temperature is 32 C minimum RH is 20 maximum RH is 80 maximum dew point is 22 C rate of change of temperature is less than 5 C h rate of change of humidity is less than 5 RH per hour and no condensation d Product equipment is removed from original shipping con tainer and installed but not in use e g during repair maintenance or upgrade e Classes A1 A2 B and C De-rate maximum allowable dry-bulb temperature 1 C 300m above 900m Above 2400m altitude the de-rated dry-bulb temperature takes precedence over the recommended temperature Class A3 De-rate maximum allowable dry-bulb temperature 1 C 175m above 900m Class A4 De-rate maximum allowable dry-bulb temperature 1 C 125m above 900m f For tape storage 5 C in an hour For all other ITE 20 C in an hour and no more than 5 C in any 15 minute period of time The temperature change of the ITE must meet the limits shown in the table and is calculated to be the maximum air in let temperature minus the minimum air inlet temperature within the time window specified The 5 C or 20", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0021", "chunk_index": 21, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 11, "section_title": null, "text": "temperature change of the ITE must meet the limits shown in the table and is calculated to be the maximum air in let temperature minus the minimum air inlet temperature within the time window specified The 5 C or 20 C temperature change is considered to be a temperature change within a specified period of time and not a rate of change See Appendix K of reference 1 for additional information and examples g With a diskette in the drive the minimum temperature is 10 C not applicable to Classes A1 or A2", "token_count": 93}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0022", "chunk_index": 22, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 12, "section_title": null, "text": "12 h The minimum humidity level for Classes A1 A2 A3 and A4 is the higher more moisture of the 12 C dew point and the 8 RH These intersect at approximately 25 C Below this intersection 25 C the dew point 12 C represents the minimum moisture level while above it RH 8 is the minimum i Based on research funded by ASHRAE and performed at low RH the following are the minimum requirements 1 Data centers that have non-ESD floors and where people are allowed to wear non-ESD shoes may want to consider increasing humidity given that the risk of generating 8kV increases slightly from 0 27 at 25 RH to 0 43 at 8 RH see Appendix D of reference 1 for more details 2 All mobile furnishing equipment is to be made of conductive or static dissipative materials and bonded to ground 3 During maintenance on any hardware a properly functioning and grounded wrist strap must be used by any personnel who contacts ITE j To accommodate rounding when converting between SI and I-P units the maximum elevation is considered to have a variation of 0 1 The impact on ITE thermal performance within this variation range is negligible and enables the use of rounded values of 3050m 10 000ft k See Appendix L of reference", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0023", "chunk_index": 23, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 12, "section_title": null, "text": "maximum elevation is considered to have a variation of 0 1 The impact on ITE thermal performance within this variation range is negligible and enables the use of rounded values of 3050m 10 000ft k See Appendix L of reference 1 for graphs that illustrate how the maximum and minimum dew-point limits restrict the stated relative humidity range for each of the classes for both product operations and product power off l For the upper moisture limit the limit is the minimum absolute moisture of the DP and RH stated For the lower moisture limit the limit is the maximum absolute moisture of the DP and RH stated m Operation above 3050m requires consultation with IT supplier for each specific piece of equipment Applying the ASHRAE thermal guide line classes listed in Table 1 looks straightforward but in practice an older data center may have equipment that was designed to different versions of those guidelines For example the recommended envelope from the 2004 ASHRAE guidelines was 20 25 C 68-77 F whereas newer equipment is typically designed to Class A2 35 C 95 F or even A3 40 C 104 F and A4 45 C 113 F The life of a typical data center is 15 to 20 years so some of the data center equipment may be original to", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0024", "chunk_index": 24, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 12, "section_title": null, "text": "35 C 95 F or even A3 40 C 104 F and A4 45 C 113 F The life of a typical data center is 15 to 20 years so some of the data center equipment may be original to the time the data center was built and some will have been recently refreshed One of the challenges with implementing new energy saving cooling technologies such as economization is identifying an environmental control window that is compatible with all of the different thermal specifications types of equipment and equipment vintages in the data center 2 2 Increasing Use of Economization in IT Equipment Spaces Economization is the use of outdoor air to cool the data center 7 The premise of economization is simple why run an air conditioner or chiller if there is already an unlimited supply of cold air outside Many world-wide locations can economize for as much as 5 0 of the hours in a year within the ASHRAE recommended range of 18 -27 C 64-81 F Larger percentages of economization energy savings require a wider allowable temperature and humidity range There are several forms of economization air-side economization 7 water-side economization 7 and refrigerant economization Air-side economization typically accomplishes cooling by bringing filtered outside air directly into the data center without any air conditioning or humidity control", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0025", "chunk_index": 25, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 12, "section_title": null, "text": "and humidity range There are several forms of economization air-side economization 7 water-side economization 7 and refrigerant economization Air-side economization typically accomplishes cooling by bringing filtered outside air directly into the data center without any air conditioning or humidity control In winter months when the outside air is cold a comfortable working temperature inside the data center is maintained by mixing the incoming air with hot exhaust air from the IT equipment It should be noted there are forms of indirect air-side economization that use a thermal wheel heat pipes or a plate air to-air heat exchanger 8 These indirect air-side economization methods bring only a very small amount of outside air into the IT space of the data center The disadvantage of a wheel or plate is the hea t exchange step required makes it less efficient in full economizer cooling mode compared to air -side economization The disadvantage of direct air - side economization is depending on the local air quality it can bring pollutants into the data center 9 which can require additional filtration to remove Another disadvantage of direct air -side economization is in some climates the humidity of the outdoor air is outside the recommended or allowable limits for the IT equipment This can preclude use of air-side economization even", "token_count": 215}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0026", "chunk_index": 26, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 13, "section_title": null, "text": "13 when the outdoor temperature is favorable Direct air-side economization can also make data centers prone to larger rates of change of temperature and humidity Water-side economization uses outdoor air for data center cooling but indirectly Outdoor air is used to chill liquid and the liquid is piped into the data center where air -handling units AHUs and or computer room air handlers CRAHs use an air-liquid heat exchangers called cooling coils to cool the data center air The advantage of water-side economization is it doesn t bring outside air into the data center and it allows tight humidity control similar to an HVAC cooled data center Refrigerant economization is a variant of air conditioning in which the refrigerant bypasses the compressor on the way back to the condenser outside the data center 10 11 The energy that would have been used b y the compressor is what is being saved A purpose -built air conditioning system is required for refrigerant economization The efficiency of both air-side and water side economization can be improved by the addition of evaporative or adiabatic cooling For water-side economization the cooling of the water ca n be improved with the use of an open tower where the heat exchange surfaces are wet and the evaporation of water improves the cooling efficiency Evaporative cooling is", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0027", "chunk_index": 27, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 13, "section_title": null, "text": "adiabatic cooling For water-side economization the cooling of the water ca n be improved with the use of an open tower where the heat exchange surfaces are wet and the evaporation of water improves the cooling efficiency Evaporative cooling is also sometimes used with direct air-side economization - the air entering the data center is passed through an evaporative cooling media where the air is cooled by the addition of more moisture An example of a direct air-side economized evaporative cooled modular data center is shown below in Figure 5 Figure 5 Air-side economized modular data center with evaporative cooling module 2 3 Rising Exhaust Temperature of IT Equipment In addition to energy saving improvements in data center cooling significant improvements have also been made in the energy efficiency of the IT equipment itself One of the most common energy saving improvements is in the fan speed algorithm the equipment uses to regulate fan speed Most IT equipment now has a control algorithm that reduces the fan speed at low workloads when very little cooling is needed As work loads increase these new energy efficient fan algorithms increase the fan speed only as much as needed to keep component and sub-assembly temperatures inside the equipment within design limits The consequence of this de sign change ha s been an increase", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0028", "chunk_index": 28, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 13, "section_title": null, "text": "increase these new energy efficient fan algorithms increase the fan speed only as much as needed to keep component and sub-assembly temperatures inside the equipment within design limits The consequence of this de sign change ha s been an increase in exhaust air temperatures of almost 10 C 18 F over the last 8 years see Figure 6", "token_count": 58}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0029", "chunk_index": 29, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 14, "section_title": null, "text": "14 Exhaust temperature rise for air inlet temperatures of 35 C 95 F and 45 C 113 F are shown in Figure 7 and Figure 8 As the inlet air temperature rises to 35 C 95 F and 45 C 95 F most servers reach a maximum exhaust air temperature somewhere between 58 and 60 C 140 F For power distribution infrastructure i e line cords facility receptacles etc located in a hot aisle or exhaust path of IT equipment there may be operating limitations due to 1 maximum rated temperature of a component which may be addressed by using de-rating or 2 maximum ambient temperature as referenced in some IEC standards like IEC 60309-1 12 60309-2 13 60320 etc 14 Many ITE manufacture rs provide Unified Extensible Firmware Interface UEFI BIOS settings to increase fan speeds to increase cooling and reduce exhaust temperatures to alleviate this concern Contact your specific IT Equipment manufacturer for more information In some applications a higher temperature rated appliance or interconnection coupler may be required In the future more harmonization of product safety standards such as IEC 60950 -1 may be desirable to embrace maximum rated temperature versus an ambient environment requirement with temperature rise since in an IT environment the local temperature of a component is a combination of ambient pre-heat temperature rise", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0030", "chunk_index": 30, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 14, "section_title": null, "text": "such as IEC 60950 -1 may be desirable to embrace maximum rated temperature versus an ambient environment requirement with temperature rise since in an IT environment the local temperature of a component is a combination of ambient pre-heat temperature rise etc Figure 6 Server T projection at 25 C 77 F server inlet temperature 15", "token_count": 55}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0031", "chunk_index": 31, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 15, "section_title": null, "text": "15 Figure 7 Server T projection at 35 C 95 F server inlet temperature 15 Figure 8 Server T projection at 45 C 113 F server inlet temperature 15 Because of space and air flow constraints the exhaust air stream is sometimes used to cool power equipment such as rack PDU s and IT equipment such as top of rack switches However with the 10 C 18 F rise in exhaust air temperature the exhaust air stream may no longer be suitable for cooling or the equipment in the hot exhaust air stream may need to be redesigned to accommodate the higher exhaust air temperatures Power equipment needs to tolerate recent changes in the data center environment such as the increase in exhaust air temperatures The industry needs to make sure the thermal specifications of power equipment are aligned to the specifications of the IT equipment where both types of equipment share the same physical space and same air stream 2 4 Air Temperature Trends in IT Support Equipment Spaces IT support equipment spaces include areas for power equipment a battery room for UPS batteries and rooms for mechanical equipment such as air handlers In general these spaces have an", "token_count": 200}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0032", "chunk_index": 32, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 16, "section_title": null, "text": "16 environmental control system that is separate from the IT equipment portions of the data center Most power equipment in IT support spaces produces only a small amount of heat compared to a similar square footage of IT equipment Note UPS units can generate quite a bit of heat and do require a significant amount of cooling Most power equipment in IT support spaces produces so little heat that the majority of the equipment designs are natural convection cooled Thus the energy savings of running the IT support equipment spaces at a higher temperature or with economization is relatively small In the case of an IT support space such as a UPS battery room the lifetime of the back-up batteries is very sensitive to temperature and the battery room needs to be maintained within a narrow temperature range specified by the battery manufacturer For a number of reas ons the air temperatur e of IT support equipment spaces has remained relatively constant and will probably stay that way for the near future 2 5 Thermal Transients and Excursions in IT Equipment Spaces Thermal transients and temperature excursions are an important design consideration for both IT equipment and for power equipment that shares the same physical space Thermal transients can be caused by a number of factors including Changes in IT", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0033", "chunk_index": 33, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 16, "section_title": null, "text": "Equipment Spaces Thermal transients and temperature excursions are an important design consideration for both IT equipment and for power equipment that shares the same physical space Thermal transients can be caused by a number of factors including Changes in IT equipment work load Use of economization An HVAC failure Power failure will cause HVAC shut down The 2015 ASHRAE thermal guidelines in Table 2 contain an important change in the way temperature rate of change is specified the new guideline calls out a maximum temperature change in an hour rather than an absolute rate of temperatur e change In a traditional data center cooling system the cold -aisle air temperature is typically controlled within a narrow range of 1- 3 C 2-5 F Chiller stages or direct expansion DX air conditioning units are cycled on and off to maintain this narrow air temperature range However chiller DX cycling can create very high instantaneous rates of air temperature change though over a very small range of temperature i e 1-3 C 2-5 F at most Thermal studi es carried out by ASHRA E show most components inside data center equipment such as hard drives have enough thermal mass that they are almost unaffected by these high instantaneous rates of air temperature change The time lag for these components to respond to", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0034", "chunk_index": 34, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 16, "section_title": null, "text": "ASHRA E show most components inside data center equipment such as hard drives have enough thermal mass that they are almost unaffected by these high instantaneous rates of air temperature change The time lag for these components to respond to a temperature change is much longer than the duration of the change Thus the new ASHRAE temperature change guideline takes thermal lag into account and is intended to keep critical components such as hard disk drives within the supplier s specified range for temperature change Traditional chiller and direct expansion based cooling technologies have worked well in data centers for years without causing equipment problems due to rapid temperature rate of change The new ASHRAE guideline change makes it clear that expensive changes to existing data center cooling infrastructure to meet an instantaneous rate of temperature rate of change requirement are not necessary Changes in IT work load will change the amount of heat the IT equipment is generating affecting the temperature of the exhaust air in the hot aisle For example t his will have a direct impact ambient air temperature surrounding rack PDUs which are usually located in the back of the IT equipment racks Work load changes will also change the loading on associated power equipment changing the temperature of the conductors inside that power equipment Workloads", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0035", "chunk_index": 35, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 16, "section_title": null, "text": "air temperature surrounding rack PDUs which are usually located in the back of the IT equipment racks Work load changes will also change the loading on associated power equipment changing the temperature of the conductors inside that power equipment Workloads can vary", "token_count": 42}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0036", "chunk_index": 36, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 17, "section_title": null, "text": "17 with the time of day and with seasons e g major shopping holidays stock trading days with heavy volume etc depending on the type of customer the IT equipment supports Economization is a common cause of thermal transients in some data centers In an economized data center the ambient air temperature floats within a predetermined range that can be much wider than the control range of a typical HVAC data center HVAC data center s are usually controlled within a fairly narrow range of about 2 C 3 6 F whereas the control range for an economized data center could be 18 to 27 C 64 F to 81 F or even wider In an economized data center the cold aisle ambient air temperature will change depending on the conditions outside the data center The temperature of most economized data centers will show a daily sinusoidal variation over time as warm day time temperatures give way to cooler night time temperatures and so forth as well as a seasonal variation Depending on how the economization is implemented in the data center environmental control system it may be possible to have cold aisle air temperature excursions as high as 40 or even 45 C 104 C or 113 C ASHRAE Class A3 or A4 It is important to note these", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0037", "chunk_index": 37, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 17, "section_title": null, "text": "data center environmental control system it may be possible to have cold aisle air temperature excursions as high as 40 or even 45 C 104 C or 113 C ASHRAE Class A3 or A4 It is important to note these are typically short term hours excursions and not continuous operation at high temperature The impact of short high temperature excursions to the time weighted average failure rate over a long period of time such as a year is very small For example in an economized data center rack PDUs must be carefully selected so their rating meets or exceeds the maximum exhaust temperature of the IT equipment during the highest inlet air temperature excursion and workload conditions expected Chiller or HVAC failures are unusual but they can occur and when they do a temperature rise in the cold aisle air temperature of 30 C 54 F in as little as 5 minutes is not uncommon The amount of time one has before IT equipment starts going into thermal shutdown is called ride through time During an HVAC failure event the power draw of the IT equipment will go up as fans inside the IT equipment speed up to try to cool the equipment This will cause an increased power demand which will cause a conductor temperature rise inside the power", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0038", "chunk_index": 38, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 17, "section_title": null, "text": "power draw of the IT equipment will go up as fans inside the IT equipment speed up to try to cool the equipment This will cause an increased power demand which will cause a conductor temperature rise inside the power equipment The power infrastructure of a data center needs to be designed to handle the increased air temperature and power demand from an HVAC failure for a long enough period of time that back-up power and cooling could be brought online It should be noted that some facilities have thermal storage such as a tank of ice or chilled water to provide additional ride through time until the chillers or HVAC units come back on line 3 Temperature Ratings for Power Equipment Temperature ratings for most power equipment are determined differently and defined differently than for IT equipment For IT equipment maximum temperature ratings are typically determined by detailed thermal analyses The maximum temperature rating is usually a fixed limit at which the cooling capability of the IT equipment reaches the maximum temperature specification limits of key components such as the processor DIMMs hard disk drives or power supply Most power equipment has a maximum temperature rating at full power load However unlike IT equipment this maximum temperature rating is flexib le and it is a function of several factors", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0039", "chunk_index": 39, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 17, "section_title": null, "text": "the processor DIMMs hard disk drives or power supply Most power equipment has a maximum temperature rating at full power load However unlike IT equipment this maximum temperature rating is flexib le and it is a function of several factors including the maximum temperature rating of the conductors the temperature rise of the conductors from the power loading ampacity the ambient air temperature and other electronic components in the equipment such as electronic trip units and ATS controllers If the maximum ambient air temperature is determined from the conductor temperature alone then the calculation is given by", "token_count": 97}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0040", "chunk_index": 40, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 18, "section_title": null, "text": "18 Maximum Tc Tc Ta Where M aximum Tc is the maximum conductor temperature rating T a is the ambient air temperature and Tc is the temperature rise of the conductor caused by the power load ing If the terms in the equation above are re -arranged the allowable ambient air temperature is simply the maximum conductor temperature rating minus the t emperature rise of the conductor from the power loading Ta maximum Tc - Tc For example consider a power busway with an ambient air temperature rating of 40 C 104 F at full power load The busway can be used at temperatures above 40 C 104 F if the power loading is reduced so the conductor temperature rise is also reduced and the conductor stays at or below its maximum temperature rating Tc Figure 9 below is an example of a set of de-rating multipliers for a busway The multiplier value on the y-axis is used to calculate a reduced maximum power load for a given ambient air temperature shown on the x-axis Figure 9 Example of power multipliers showing how power is de-rated reduced at ambient air temperatures above the full power capacity rating of 40 C 104 F While power de -rating is an important consideration it is also important to consider the temperature capability of", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0041", "chunk_index": 41, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 18, "section_title": null, "text": "multipliers showing how power is de-rated reduced at ambient air temperatures above the full power capacity rating of 40 C 104 F While power de -rating is an important consideration it is also important to consider the temperature capability of other electronic components inside power equipment such as electronic trip units and ATS controllers High operating temperatures could cause these components to lose functionality S ustained high operating temperatures could also shorten the l ifetime of these components While power de-rating is a very important factor in determining o perating ambient air temperature the air temperature determined from a power de-rating analysis must be balanced against the temperature capability of all of the components that make up a given piece of power equipment 0 5 0 6 0 7 0 8 0 9 1 1 1 30 35 40 45 50 55 60 65 70 75 80 Power Multiplier Ambient Air Temperature C", "token_count": 153}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0042", "chunk_index": 42, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 19, "section_title": null, "text": "19 Another important factor that can impact the maximum ambient air temperature for power equipment is touch temperature The temperature of handles receptacles and flat surfaces a user might touch needs to stay within comfort and product safety limits A widely used international touch temperature standard is IEC60950-1 shown below in Table 3 Table 3 Touch temperature limits from IEC60950-1 16 Object Being Touched Touch Duration Metal Glass and Similar Plastic and Rubber Handles Briefly 60 C 70 C 85 C Handles Longer Duration 55 C 65 C 75 C External surfaces and parts inside that may be touched NA 70 C 80 C 95 C Note The exact duration of the terms briefly and long duration are not defined in IEC60950- 1 For some power equipment the maximum ambient air temperature rating is a combination of conductor temperature rise and touch temperature standards 4 Medium and Low Voltage Switchgear Medium and low voltage switchgear is typically located after the utility and before the UPS gear see Figure 1 In a data center power distribution system the medium and low voltage switchgear is a combination of electrical disconnect switches and circuit breakers used to control protect and isolate electrical equipment Examples of a low voltage switchgear and distribution switchgear are shown below in Figure 10 and Figure 11", "token_count": 218}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0043", "chunk_index": 43, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 20, "section_title": null, "text": "20 Figure 10 Low voltage switchgear Figure 11 Distribution switchgear Most data center switchgear equipment is natural convection cooled Perforated panels or grill es are strategically located to facilitate natural convection based cooling The amount of heat generated inside the switchgear is dependent on loading The power carrying capability of the components inside the switchgear is a function of temperature decreasing as temperature of the components increases Switchgear is carefully designed to meet maximum rated loads with natural convection cooling alone and minimal temperature rise of components Per the IEC 61439 standard for l ow-voltage switchgear and control gear assemblies 17 the ambient temperature specification for low and medium voltage switchgear is a 35 C 95 F maximum air temperature with a 2 hour excursion up to a 40 C 104 F air temperature allowed Switchgear can be susceptible to high levels of humidity near the condensing limit In some cases high humidity levels can cause leakage and even arcing However most swit chgear is designed with a hygrostat and a panel heater to avoid condensation By heating the air inside the switchgear cabinet the panel heater reduces the relative humidity of the air effectively mitigating the effect of the high humidity and preventing condensation Most switchgear has arc protection relays and sensors as well as a ground fault relay", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0044", "chunk_index": 44, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 20, "section_title": null, "text": "inside the switchgear cabinet the panel heater reduces the relative humidity of the air effectively mitigating the effect of the high humidity and preventing condensation Most switchgear has arc protection relays and sensors as well as a ground fault relay to protect the switch in case it is inadvertently exposed to very high levels of humidity In general most electrical power distribution equipment including switchgear generates very little heat The main exceptions to this are transformers and UPS systems Switchgear rooms require only a small amount of cooling which can be provided by a number of different means but typically by traditional air conditioning Care must be exercised in designing the cooling system if the switchgear is in the sa me room or shares an air supply with batteries Batteries can generate hydrogen and building safety codes usually require a minimum rate of air exchange with the air", "token_count": 148}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0045", "chunk_index": 45, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 21, "section_title": null, "text": "21 exhausted directly to the outdoors In some northern climates it may be possible to re -use the waste heat from some power equipment such as transformer and UPS spaces to heat an adjacent space such as a battery room Airborne contamination and resulting corrosion 9 can affect the reliability and the lifetime of switchgear High humidity can accelerate the e ffect of many types of airborne corrosion High levels of outdoor air pollution in newly industrialized parts of the world can create slightly corrosive environments inside data centers and the power spac es of those data centers Most switchgear is designed to have a moderate amount of resistance to corrosion The most common corrosion design standard is class C1 of ISO 12944 18 Switchgear is also tested for airborne salt dust and most metal parts are protected by special coatings 5 Uninterruptible Power Supplies The purpose of an uninterruptible power supply unit is to provide emergency power when the input power source typically mains utility fails A UPS differs from an auxiliary or emergency power system or standby generator in that it will provide seamless protection from input power interruptions by supplying energy stored in batteries super-capacitors or flywheels The runtime of a battery based uninterruptible power source is highly dependent on the loading and can range from 15", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0046", "chunk_index": 46, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 21, "section_title": null, "text": "in that it will provide seamless protection from input power interruptions by supplying energy stored in batteries super-capacitors or flywheels The runtime of a battery based uninterruptible power source is highly dependent on the loading and can range from 15 minutes at full load to longer times at reduced loading Some battery based telecom UPS units are designed to provide 8 hours or more of run time Flywheel and supe r-capacitor based UPS units provide power for a duration of 15 to 30 seconds to a few minutes which is relatively short but sufficient to start a standby power source or properly shut down the protected equipment UPS units are used to protect data centers against unexpected power disruptions that could result in service interruptions or even data loss References 19 and 20 have a good discussion of different UPS system design configurations and configuration s that make the most sense for a given set of parameters including availability needs risk tolerance types of loads in the data center budgets and existing infrastructure Uninterruptible power supply units come in a variety of sizes monolithic single and multi-rack and modular rack mount systems see Figure 12 Figure 13 and Figure 14 as well as even smaller units that fit in place of an IT equipment power supply inside the IT equipment", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0047", "chunk_index": 47, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 22, "section_title": null, "text": "22 Figure 12 Large monolithic data center UPS Figure 13 Examples of smaller rack-based UPS units Figure 14 Example of a small rack mount UPS Uninterruptable power supplies utilize a variety of energy storage technologies including battery see Figure 15 flywheel see Figure 16 and super -capacitors 21 One of the import ant differences in these energy storage technologies is the time scale over which they can provide backup power In general batteries provide the longest duration of backup power typically at least 15 minutes and sometimes hours or more Flywheels typically provide power on the order of 15 to 30 seconds at rated load and in some cases up to several minutes especially at low load conditions Most super -capacitors are capable of providing power for much less than a minute 21 It should also be noted that energy storage capacity batteries flywheels etc are typically sized to meet a time requirement based on a maximum full rated load When there are redundant UPS systems then each system is sized for the rated load and therefore during normal operations where both systems are supporting half the actual load the installed capacity is doubled When the actual load is less than the full design rated load as is the case in all but the most heavily loaded systems the spare", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0048", "chunk_index": 48, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 22, "section_title": null, "text": "where both systems are supporting half the actual load the installed capacity is doubled When the actual load is less than the full design rated load as is the case in all but the most heavily loaded systems the spare capacity can be significantly greater still", "token_count": 46}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0049", "chunk_index": 49, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 23, "section_title": null, "text": "23 Figure 15 Data center UPS battery room with flooded cell type batteries Figure 16 Example of flywheel technology UPS with flywheel shown in front For purposes of this paper the attribute we are most interested in is the thermal compatibility of power equipment with the IT equipment when the two types of equipment share the same physical space and air supply For thermal compatibility UPS systems can be grouped into three broad categories 1 monolithic data center UPS systems or large flywheel systems 2 distributed UPS and 3 IT equipment level battery backup unit BBU The first case of large monolithic data center UPS units is simple because these systems and their associated battery strings or flywheels and other infrastructure are nearly always contained in their own independently cooled grey area of the data center That is the air temperature of these systems is completely independent and won t be affected by the temperature of the IT equipment However the temperature of batteries in the UPS systems does need to be closely controlled The most common battery technology is lead-acid of which there are two types vented lead acid VLA and", "token_count": 192}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0050", "chunk_index": 50, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 24, "section_title": null, "text": "24 valve regulated lead acid VRLA Lead acid batteries are a proven technology and they are one of the most cost effective storage technologies available The backup power source for large monolithic UPS systems can also be comprised of a number of flywheel units Flywheel systems can tolerate a much wider temperature range 0 to 40 C 32 to 104 F than batteries 15 to 25 C 59 to 77 F As with batteries flywheel systems have relatively low power dissipation and require only a small amount of cooling compared to IT equipment Flywheels can be a cheaper alternative to batteries when only short term on the order of a minute back up power is required The disadvantage is flywheel systems provide power only long enough for a diesel generator t o start up and take over providing power to the IT equipment Most communities have limits on the number of hours a facility can run diesel generators Like battery based UPS systems large monolithic flywheel UPS systems are also in their own separate environmentally controlled section of the data center where they are unaffected by the temperature of the air streams associated with the IT equipment The next type of UPS solution is a distributed UPS solution These UPS units are designed into data center style racks and when", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0051", "chunk_index": 51, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 24, "section_title": null, "text": "center where they are unaffected by the temperature of the air streams associated with the IT equipment The next type of UPS solution is a distributed UPS solution These UPS units are designed into data center style racks and when located in data halls can share the same space and air streams with the IT equipment they support When considering a distributed UPS solution there are several factors to weigh including battery technology electrolytic capacitors and semiconductor junction temperature Distributed UPS units are typically very compatible with IT equipment nearly all distributed UPS units pull air from the cold aisle and they all use variable speed fans that are controlled via internal thermal sensors There is a long history of robust thermal design with this type of UPS The most common battery technology for distributed UPS units is valve regulated lead acid VRLA batteries VRLA batteries are different from flooded vented lead acid batteries in that they emit little or no hydrogen gas and don t require a special room or special ventilation requirements The third type of UPS unit is a small battery backup BBU that resides inside the IT equipment usually with the same f orm factor as a power supply unit For BBUs the most common battery technology is lead-acid VRLA though some BBUs use lithium ion", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0052", "chunk_index": 52, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 24, "section_title": null, "text": "is a small battery backup BBU that resides inside the IT equipment usually with the same f orm factor as a power supply unit For BBUs the most common battery technology is lead-acid VRLA though some BBUs use lithium ion LiON batteries 22 One of the reasons for choosing a battery technology like LiON is that it is tolerant of higher temperature The location of the BBU is typically at the rear of the IT equipment where the cooling air has already been significantly pre -heated Air temperatures in the range of 50 oC 122 F are not uncommon in the rear chassis of most IT equipment Temperatures above 50 oC 122 F will adversely affect the service life of the battery Another important aspect of defining battery temperature is during discharge mode the batteries may have as much as a 30 C 54 F rise in temperature depending on the current draw and the discharge time After a discharge the batteries must be allowed to cool before a charge cycle can be initiated After a discharge event there will be a time window where the IT equipment is vulnerable to a back-to-back outage event where for the second outage the BBU would not have energ y stored energy to provide back -up power IT equipment BBUs are inside the", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0053", "chunk_index": 53, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 24, "section_title": null, "text": "be a time window where the IT equipment is vulnerable to a back-to-back outage event where for the second outage the BBU would not have energ y stored energy to provide back -up power IT equipment BBUs are inside the data center space and they will experience the same air streams temperature and hum idity conditions as would a power supply inside a piece of IT equipment This type of backup power deployment is not very common but it illustrates the challenges of placing a batteries inside IT equipment where a significant amount of preheating can take place In the case of a BBU inside a piece of IT equipment VRLA batteries would not be a suitable choice", "token_count": 118}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0054", "chunk_index": 54, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 25, "section_title": null, "text": "25 Discussion of Super-Capacitor Technology for UPS Systems An important class of charge storage devices is the so called ultra-capacitors or super-capacitors 23 These devices are used in some UPS systems to provide short term power back -up The most common type of super -capacitor is an electric double -layer capacitor EDLC Super - capacitors are an attractive alternative to lead-acid batteries because they have a a large number cycle times along with fast charging times b higher power density and faster energy release c are smaller and lighter than batteries d are environmentally friendly and e generally have lower maintenance costs and higher reliability than batteries However super -capacitors have some significant disadvantages relative to batteries and other types of capacitors including a low operating voltages b shorting hazard due to low internal resistance and c elevated temperatures tend to shorten the life of super -capacitors more than batteries or electrolytic capacitors A quantitative comparison of super -capacitor performance parameters to lead acid batteries and electrolytic capacitors is shown below in Table 4 Note how the maximum temperature rating for super-capacitors is only 70 C 158 F whereas most electrolytic capacitors are rated to 85 or 105 C 185 or 221 F Also the typical rated super -capacitor lifetime of 1 000 hours sounds like a lot but it", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0055", "chunk_index": 55, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 25, "section_title": null, "text": "for super-capacitors is only 70 C 158 F whereas most electrolytic capacitors are rated to 85 or 105 C 185 or 221 F Also the typical rated super -capacitor lifetime of 1 000 hours sounds like a lot but it is only 6 weeks at the maximum rated temperature of 70 C 158 F Table 4 Comparison of super-capacitor performance to lead acid batteries and electrolytic capacitors 23 Performance Parameter Lead Acid Battery Super-Capacitor Electrolytic Capacitor Charge Time 1 to 5 hours 0 3 to 30 s 10-3 to 10-6 s Discharge Time 0 3 to 3 hours 0 3 to 30 s 10-3 to 10-6 s Energy Density Wh kg 10 100 1 10 0 1 Power Density W kg 1 000 10 000 100 000 Cycle Life 1 000 500 000 500 000 Charge discharge efficiency 0 7 0 85 0 85 - 0 98 0 95 Operating Temperature Range 15 to 25 C 60 to 77 F -40 to 70 C -40 to 105 C Typical Lifetime Specification Rating 3 to 20 years 70 C for 1 000 hours 85 or 105 C for 1 000 or 2 000 hours Consider for example a super-capacitor rated for 1 000 hours 6 weeks at 70 C 158 F and 2 7V 24 According to the manufacturer the lifetime", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0056", "chunk_index": 56, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 25, "section_title": null, "text": "000 hours 85 or 105 C for 1 000 or 2 000 hours Consider for example a super-capacitor rated for 1 000 hours 6 weeks at 70 C 158 F and 2 7V 24 According to the manufacturer the lifetime of the capacitor doubles for every 10 C below the maximum rated temperature of 70 C 158 F Using the capacitor below its maximum rated voltage increases the lifetime by 1X for 2 7V maximum rating 4 5 X for 2 25V and 16X for 1 8V The adjusted lifetime of the capacitor is the product of a the lifetime extension factor from temperature b the lifetime extension factor from reducing the voltage and c the base lifetime of the component in this case 1 000 hours Assume for sake of this example the UPS unit containing the super-capacitors needs to last for at least 10 years In order to reach a design goal of 10 years", "token_count": 157}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0057", "chunk_index": 57, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 26, "section_title": null, "text": "26 the super-capacitors need to be de -rated i e used at less than their maximum temperature and voltage rating in order to increase the component lifetime beyond 1 000 hours 6 weeks Components inside a UPS chassis can generate some heat so the temperature of the super-capacitor components may be slightly higher than the temperature of the surrounding air outside the UPS cabinet This temperature rise needs to be carefully measured and taken into account for lifetime calculations A significant amount of voltage and temperature de-rating needs to be applied to the super-capacitors to achieve a 10 year lifetime as shown in Figure 17 below The de -rating constraints to achieve 10 years are such that the super-capacitors cannot be used at their maximum rated voltage of 2 7V For operational voltages of 2 25 and 1 8V a 10 year lifetime is met only if the maximum super-capacitor component temperature is maintained at or below 27 C 81 F and 46 C 115 F respectively Figure 17 Illustration of lifetime de-rating trade-offs to meet a 10 year design goal for a super- capacitor with a 1 000 hour rating at 70 C 158 F and 2 7V 24 Another important point to consider for the application of super-capacitors is the non-operational both shipping and storage temperature range of", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0058", "chunk_index": 58, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 26, "section_title": null, "text": "goal for a super- capacitor with a 1 000 hour rating at 70 C 158 F and 2 7V 24 Another important point to consider for the application of super-capacitors is the non-operational both shipping and storage temperature range of these components The recommended storage temperature for some super-capacitors is as low as 35 C 95 F 25 This is well below the 45 C 113 F temperature listed in the power off conditions of ASHRAE classes A1 A2 A3 and A4 Some types of super-capacitors are also sensitive to high humidity levels in the range of 70 RH and above 25 Thus under some circumstances it could be possible for a piece of UPS equipment to be shipped to a customer see high temperatures and high humidity levels for a prolonged period of time during transit and arrive at a data center site with compromised super-capacitors UPS equipment designers should pay close attention to the temperature voltage and lifetime ratings of super-capacitor components Supplier provided component de-rating guidelines should be carefully followed Environmental usage conditions temperature humidity in customer facing user manuals for the UPS unit should align with the data sheet of the super-capacitors and the de- rating assumptions applied in the equipment design Both customers and UPS equipment suppliers should pay close attention to non -operational shipping", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0059", "chunk_index": 59, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 26, "section_title": null, "text": "facing user manuals for the UPS unit should align with the data sheet of the super-capacitors and the de- rating assumptions applied in the equipment design Both customers and UPS equipment suppliers should pay close attention to non -operational shipping and storage conditions especially during warm summer months UPS units with super -capacitors should be shipped and stored with a temperature humidity data logger to verify tha t none of the non -operational temperature and", "token_count": 75}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0060", "chunk_index": 60, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 27, "section_title": null, "text": "27 humidity limits for the super -capacitors were exceeded Data center operators should read UPS user manuals carefully and maintain the temperature and humidity of IT spaces and grey area spaces well within those published ranges to ensure the full design lifetime of the super-capacitors Discussion of Battery Technologies for UPS Systems Two battery technologies are in widespread use in UPS systems flooded vented lead acid and valve regulated lead acid VRLA Lithium ion LiON batteries are not yet in widespread use but are considered a promising new technology A high level comparison of the different battery types is given below in Table 5 Table 5 Temperature and service life ranges for common UPS battery technologies Flooded Vented Wet Cell Lead Acid Valve Regulated Lead Acid VRLA Lithium Ion LiON Temperature Range 15 to 25 C 60 to 77 F 15 to 25 C 60 to 77 F -40 to 60 C -40 to 140 F Recommended Service Life Range 15 to 20 years 3 to 10 years 6 to 20 years Newer pure lead VRLA batteries can support an even longer service life Most flooded vented lead acid and valve regulated lead acid batteries VRLA are lead-acid based technologies but with key differences The electrolyte of flooded vented battery is liquid whereas the electrolyte of the VRLA is typically", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0061", "chunk_index": 61, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 27, "section_title": null, "text": "even longer service life Most flooded vented lead acid and valve regulated lead acid batteries VRLA are lead-acid based technologies but with key differences The electrolyte of flooded vented battery is liquid whereas the electrolyte of the VRLA is typically contained in a gel or a glass matt Flooded batteries are vented and can evolve hydrogen during use 26 especially during recharge These batteries require a separate room with its own air supply and enough turn -over of air supply to prevent a build-up of flammable hydrogen gas By comparison VRLA batteries evolve very little hydrogen and can be used in IT equipment spaces without special ventilation Significant advances have been made in the design and construction of VRLA batteries The most significant advance has been improvements in the purity of the lead used in the plates the grid and the lead paste Higher purity lead reduces the impact of corrosion which 1 prolongs battery life by as much as 20 to 100 compared to non pure -lead VRLA batteries 2 improves the high temperature tolerance of pure-lead VRLA batteries and 3 improves battery shelf life by up to 4X In general there are several important factors that determine the service life of lead acid batteries used in UPS systems 1 the number of cycles 2 the number of deep", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0062", "chunk_index": 62, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 27, "section_title": null, "text": "and 3 improves battery shelf life by up to 4X In general there are several important factors that determine the service life of lead acid batteries used in UPS systems 1 the number of cycles 2 the number of deep discharges 3 amount of time exposed to a low state of charge and 4 the time averaged temperature of the battery over its life A discussion of the service life impact of number of cycles depth of discharge and periods of low state charge is available from the battery suppliers and is beyond the scope of this paper The impact of temperature alone is fairly well understood Both types of lead acid batteries require a fairly narrow air temperature range of 15 t o 25 C 59 to 77 F with 25 C 77 F considered an ideal operating temperature As a general rule of thumb these batteries experience a lifetime reduction by half for every 8 to 10 C 14 to 18 F increase above their ideal rated operating temperature of 25oC 77 F 27 as show below in Figure 18 Just as higher ambient temperatures can reduce battery lifespans colder ambient temperatures can reduce battery capacities so the best", "token_count": 201}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0063", "chunk_index": 63, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 28, "section_title": null, "text": "28 practice is to maintain batteries within a fairly narrow range based upon the battery manufacturer s recommendations Figure 18 Typical lifetime of a lead -acid battery as a func tion of temperature Note that 25 oC 77oF is a typical temperature for 100 of the battery manufacturer s rated lifetime Flooded wet cell batteries located in a separate battery room tend to stay at a fairly uniform ideal 25oC 77oF temperature so temperature control and temperature fluctuations are typically not a significant factor that would reduce the service life of these batteries For flooded wet cell batteries consult IEEE 450 -2010 IEEE Recommended Practice for Maintenance Testing and Replacement of Vented Lead -Acid Batteries for Stationary Applications 28 VRLA batteries and LiON batteries however may be located in the IT space and even within IT equipment racks In a real-world data center it is difficult to maintain perfectly uniform temperature control across the data center from aisle to aisle rack to rack and along the height of a rack Heat can even be transmitted to the batteries from IT equipment in adjacent racks Battery temperature can change with charging or discharging All of these factors must be considered when defining VRLA and LiON battery replacement schedules and service level agreements Every effort should be made to maintain lead -acid", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0064", "chunk_index": 64, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 28, "section_title": null, "text": "equipment in adjacent racks Battery temperature can change with charging or discharging All of these factors must be considered when defining VRLA and LiON battery replacement schedules and service level agreements Every effort should be made to maintain lead -acid VRLA batteries in IT areas and inside IT equipment as close to the ideal 25oC 77oF temperature as possible For information on prolonging the life of lithium ion batteries consult references 29 30 In practice the determination of battery life more nuanced than just temperature alone For example a single short e g 100 hours excursion to warm temperatures e g 40 C 104 F won t significantly reduce the battery life However sustained 7 days a week by 24 hours a day operation at warm temperatures will have a significant impact Actual battery life can be calculated by taking the histogram of time the battery spent within each range of temperatures e g 20-25 25-30 30-35 and 35-40 C over a year the battery life curve in Figure 18 and using both sets of numbers to create a time-averaged battery life", "token_count": 182}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0065", "chunk_index": 65, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 29, "section_title": null, "text": "29 The impact of battery temperature on battery lifetime and UPS performance becomes a very important consideration when a data center is considering economizing over a wide temperature range i e outside of the ASHRAE recommended range of 18 to 27oC 64 to 81 F and the UPS or DC Power systems will be co -located within the data hall Prolonged exposure to w armer air temperatures can decrease battery life and necessitate a more frequent battery replacement schedule When considering economization over a wide temperature range one should make sure the UPS and associated batteries can provide adequate back up power over the entire range of expected data center temperatures Temperatures below 18 oC 64 F could reduce battery power output and temperatures warmer than 27oC 81 F could reduce battery lifetime When redundant UPS systems are both available the doubling of battery capacity should mitigate the reduced battery capacity due to colder temperatures When either redundant system is out -of-service it may be advisable to curtail economizer operation Another important consideration for distributed UPS systems aside from economization is to make sure the UPS units can still provide adequate backup power in the event of an HVAC system failure where air temperatures inside the data center can rise by as much as 30 oC 54 F in a", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0066", "chunk_index": 66, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 29, "section_title": null, "text": "is to make sure the UPS units can still provide adequate backup power in the event of an HVAC system failure where air temperatures inside the data center can rise by as much as 30 oC 54 F in a matter of minutes Locating UPS systems and their respective batteries in separate grey area spaces with independent HVAC systems alleviates the concerns regarding economization of data halls A complete discussion of battery technologies and their application is beyond the s cope of this paper However several good general references on batteries are available 31 32 Key Questions for Selection of Battery Based UPS Equipment The selection of battery backup systems within the temperature variations of a data center facility environment requires an answer to a number of questions essentially application criteria whi ch must be answered in advance such as What type of equipment is to be supported IT cooling distribution power distribution and management systems How is this equipment to be supported from backup battery power momentary impulse or continuous How critical is the load service level agreement reliability requirements Is the data center new construction or an existing facility physical and location limitations What is the load size usually given in kilowatt hours or megawatt hours What redundancy level is required Tier 1 through Tier 4 Are there", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0067", "chunk_index": 67, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 29, "section_title": null, "text": "requirements Is the data center new construction or an existing facility physical and location limitations What is the load size usually given in kilowatt hours or megawatt hours What redundancy level is required Tier 1 through Tier 4 Are there any environmental considerations e g California regional air-quality board What is the level of grid reliability What is the anticipated operating environment computer room through ambient outdoor environment What is the minimum anticipated duration that the battery is required to maintain the load plus a safety factor What is the battery environment temperature pressure humidity Is this a new or tested battery technology Is this a new installation or retrofit What level of business risk is the data center willing to tolerate Floor load capacity batteries are REALLY heavy", "token_count": 129}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0068", "chunk_index": 68, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 30, "section_title": null, "text": "30 Code requirements for installing emergency eyewashes and showers in close proximity to battery systems do you want a shower in your data hall The questions above take into account only physical installation criteria they do not include environmental sustainability considerations which are also important 6 Electrical Power Distribution This section details the equipment in the power path between the low voltage switch gear and the IT equipment with the exception of UPS systems which have been discussed in the previous section The order of discussion below will generally follow the flow of the power distribution diagram in Figure 1 Although Figure 1 is a fairly typical power d istribution configuration data center power distribution systems may and often do differ significantly 6 1 Room Power Distribution Unit PDU In the context of this discussion a power distribution unit PDU is a device used in data centers to distribute AC power to multiple racks of IT equipment These PDUs are typically located inside the IT equipment space of the data center A floor-mounted PDU see Figure 19 below sometimes called a main distribution un it MDU provides an effective means for bringing power from upstream switchgear either utility or UPS power to the IT equipment space where it can be distributed to various equipment racks within a data hall main", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0069", "chunk_index": 69, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 30, "section_title": null, "text": "a main distribution un it MDU provides an effective means for bringing power from upstream switchgear either utility or UPS power to the IT equipment space where it can be distributed to various equipment racks within a data hall main MDF IDF main distribution facility independent distribution facility room network operations center NOC or other IT space PDUs typically bring power in at 480V but depending on model can accept input voltages of 600V 480V 415V 400V or 380V have integral transformers to drop the vo ltage down to voltages acceptable to IT equipment and then provide multiple output breakers to feed remote power panels RPPs wall panels or rack PDUs Each PDU can handle larger amounts of energy 300 kilovolt-amps and higher depending on the manufacturer and model than an ordinary power strip typically 1 4 to 15 kilovolt-amps and typically provide power to multiple equipment racks Standalone cabinet PDUs are self -contained units that include main breakers individual circuit breakers and power monitoring panels These PDUs are sometimes combined with integral static transfer switches STSs that allow two diverse power sources to feed the PDU The PDU cabinet provides internal bus bars for neutral and grounding Per the block diagram power distribution system diagram in Figure 1 the PDU is downstream from the UPS and it is sometimes", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0070", "chunk_index": 70, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 30, "section_title": null, "text": "diverse power sources to feed the PDU The PDU cabinet provides internal bus bars for neutral and grounding Per the block diagram power distribution system diagram in Figure 1 the PDU is downstream from the UPS and it is sometimes connected to a RPP and rPDU where power is fed to individ ual pieces of IT equipment see Figure 20 In most cases the PDU distributes power directly to the rack PDU Cables are fed to the PDU either underneath through the floor or from overhead", "token_count": 86}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0071", "chunk_index": 71, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 31, "section_title": null, "text": "31 Figure 19 Photo of a cabinet PDU of the type used to distribute power to multiple racks of IT equipment inside a data center Figure 20 Location of PDU in the power supply chain Most PDUs are designed to be cooled by natural convection Openings in the raised floor for power cables should be sealed to prevent the escape of cold air from the underfloor air volume and a loss of data center cooling efficiency Many PDUs have some form of built-in intelligent power monitoring capability Power monitoring data can be used to calculate the Green Grid s PUE Power Usage Effectiveness metric 33 34 Typical temperature and humidity ratings for floor mounted PDUs are 0 to 40 C 32 to 104 F and either 0 to 95 RH or 10 to 95 RH The typical PDU temperature and humidity ratings will meet ASHRAE Classes A1 A2 and A3 at maximum rated power but require de-rating reduction of maximum power in order to meet Class A4 which has a 45 C 113 F maximum temperature requirement", "token_count": 177}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0072", "chunk_index": 72, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 32, "section_title": null, "text": "32 6 2 Transformers Though not shown on the power distribution diagram of Figure 1 low voltage transformers are an important element of data center power infrastructure Transformers are used between the medium and low voltage switch gear and as part of UPS and PDU systems Note the new version of the National Electrical Code NFPA 70 4 which will be released in 2017 will define medium voltage as 600 to 1000V In a data center a transformer could be feeding either mission critical equipment or non -critical equipment The two primary purposes of transformers are voltage change and isolation 35 Transformers are used to step down voltage from the medium supply voltage to low voltage supply Transformers are also used to step down to the end utilization voltage Within a PDU for example transformers are be used to step the voltage down from the data center distribution voltage of 480 277V to 240 120V or 208 120V typical for North America Isolation transformers are used to transfer power from an AC source to a piece of equipment while isolating that equipment from the power source usually for electrical safety reasons Isolation transformers provide galvanic isolation which can protect against electric shock suppresses electrical noise in sensitive devices allow for proper operation of over-current protection and transfer power between two", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0073", "chunk_index": 73, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 32, "section_title": null, "text": "that equipment from the power source usually for electrical safety reasons Isolation transformers provide galvanic isolation which can protect against electric shock suppresses electrical noise in sensitive devices allow for proper operation of over-current protection and transfer power between two circuits which must not be connected A dedicated isolation transformer is often built with special insulation between primary and secondary and is specified to withstand a high voltage between windings The load at which a transformer will operate at peak efficiency is determined by the transformer design and varies widely among transformer models Transformers should be selected so the point of maximum efficiency lies close to the typical loading This is important because e nergy losses in transformers cause heat generation High efficiency t ransformers and transformers that have been matched for efficiency to typical load conditions will reduce the heat contribution from transformers and reduce the incremental data center cooling costs from power equipment containing transformers An example of a dry type isolation transformer is shown below in Figure 21 Figure 21 Example of a dry type distribution transformer Transformers are not typically rated for a fixed ambient air temperature range or humidity range Instead they are rated by the maximum allowable temperature of the transformer coils The maximum temperature of the coils due to power is a function", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0074", "chunk_index": 74, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 32, "section_title": null, "text": "Transformers are not typically rated for a fixed ambient air temperature range or humidity range Instead they are rated by the maximum allowable temperature of the transformer coils The maximum temperature of the coils due to power is a function of the ambient air temperature and the temperature ris e of the coils from power dissipation Medium voltage and low voltage", "token_count": 61}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0075", "chunk_index": 75, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 33, "section_title": null, "text": "33 transformers can even have multiple ratings if fans are included instead of relying on natural convection cooling 6 3 Remote Power Panel RPP A remote power panel RPP is a distribution panel that is downstream of and fed by a floor-mount PDU or transformer see Figure 20 The reason for placing the PDU inside the IT space is to locate the point of distribution of moderately high current capacity close to the IT equipment loads Remote power panels are like PDUs but without a transformer Therefore they are smaller having a footprint about the size of a standard raised floor tile RPPs can contain as many as four panelboards and a monitor ing system RPPs distribute power to the rack PDUs inside the IT equipment racks Remote power panels typically have a temperature rating of 0 to 40 C 32 to 104 F and a humidity range of either 0 to 95 RH or 10 to 95 RH This typical RPP temperature and humidity range is compatible with ASHRAE Classes A1 A2 and A3 at maximum rated power but requires de - rating reduction of maximum power to meet Class A4 which is a 45 C 113 F maximum temperature RPPs are nearly always natural convection cooled 6 4 Panelboards Panelboards are typically a metal cabinet that houses the", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0076", "chunk_index": 76, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 33, "section_title": null, "text": "requires de - rating reduction of maximum power to meet Class A4 which is a 45 C 113 F maximum temperature RPPs are nearly always natural convection cooled 6 4 Panelboards Panelboards are typically a metal cabinet that houses the main electrical bussing and the terminals on which circuit breakers neutral wires and ground wires are installed Panelboards can be found in mechanical and electrical spaces and also in IT spaces Panelboards are used in place of RPPs to distribute power to utility convenience outlets as well as lighting and security devices HVAC equipment is typically 480V and is fed from motor control centers MCCs Panelboards are typically mounted against a wall or on steel bracings so they are only accessibl e from the front Panelboards are essentially wall-mounted low voltage switchboards Panelboards are typically the location for the last circuit breaker before the load in the electrical distribution system and all branch circuits are fed out of them to the load A typical panelboard is shown below in Figure 22 Figure 22 Photo of typical data center wall-mounted panelboard", "token_count": 180}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0077", "chunk_index": 77, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 34, "section_title": null, "text": "34 In general minimum and maximum temperature and humidity ranges are not specified for panelboards Instead the maximum ambient temperature is determined by the temperature rating of conductor wire used and how the current carrying capacity of that wire h as been de-rated for temperature De-rating means that at higher temperature the maximum rated current carrying capacity of the wire is reduced Panelboards are cooled by natural convection and typically they generate very little heat Circuit Breakers Circuit breakers are a very important component used in most types of power equipment including panelboards There are a wide range of different types and sizes of circuit breakers The focus of this paper is mainly system level power equipment with only limited discussion of key components inside the equipment While circuit breakers are a very important component the level of detail required to properly discuss circuit breakers is beyond the scope of this paper There are many good references on the types of circuit breakers used in data center power equipment For more information please consult the following references 36 37 38 and 39 6 5 Busways The National Electrical Manufacturers Association NEMA defines a busway as a prefabricated electrical distribution system consisting of bus bars in a protective enclosure along with insulating and support materials see Figure 23 below Busway systems", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0078", "chunk_index": 78, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 34, "section_title": null, "text": "and 39 6 5 Busways The National Electrical Manufacturers Association NEMA defines a busway as a prefabricated electrical distribution system consisting of bus bars in a protective enclosure along with insulating and support materials see Figure 23 below Busway systems include straight lengths of busway fittings devices and accessories A major advantage of busways is how easy the busway sections are to connect together Busways are sometimes faster and cheaper to install than a compar able cable and conduit assembly and they can be installed either overhead or underneath a raised floor In some cases busways are used because they can carry higher current in a smaller footprint than is possible with cable The power distribution system of data centers often consists of a combination of busway and cable and conduit Figure 1 shows busways as an alternative to RPPs and panelboards for distributing power to IT equipment racks Figure 23 Example of a modular busway system", "token_count": 157}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0079", "chunk_index": 79, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 35, "section_title": null, "text": "35 A typical maximum ambient air temperature rating for a busway system is 40 C 104 F with no more than 55 C 121 F hot spot above ambient A typical range for relative humidity is 0 to 95 RH with an additional stipulation the environment must be non -condensing Busways are cooled by natural convection 6 6 Rack Automatic Transfer Switches rATS and rack Static Transfer Switches rSTS A rack automatic transfer switch rATS provides redundant power to single -corded equipment The rack ATS has dual input power cords supplying power to the connected load If the primary power is unavailable the rack ATS will seamlessly switch power to the secondary source within of an AC cycle A piece of single-corded IT equipment can ride through this minimal interruption via the bulk capacitance inside the power supply Most rack ATS units have built-in network connectivity which enables remote management via web SNMP or Telnet interfaces Another way of explaining the purpose of a rack ATS is to examine a typical IT equipment rack The majority of data center IT equipment e g server storage and switch is dual -corded Dual corded means that each piece of IT equipment has two power supplies and each power supply is connected to a different power source Most racks have two rack PDUs", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0080", "chunk_index": 80, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 35, "section_title": null, "text": "equipment e g server storage and switch is dual -corded Dual corded means that each piece of IT equipment has two power supplies and each power supply is connected to a different power source Most racks have two rack PDUs one on either side of the rack and each rack PDU draws power from a different leg of the separate and diverse power source In the event of a power interruption to one leg of the grid the IT equipment can run off just one of its power supplies without interrupting the functionality of the IT equipment By comparison single-corded equipment can draw its power from only one leg of the power grid If that leg is affected by an interruption or an outage then the single-corded equipment would be affected The rack ATS takes its power from two legs of the power grid and gives the single -corded equipment a similar level of power redundancy as the dual-corded equipment A good discussion of options for powering single -corded equipment in a dual -corded environment can be found in reference 36 A photo of a rack ATS is shown in Figure 24 Figure 24 Photo of rack automatic transfer switch rack ATS Rack ATS units are typically mounted in the front of the rack so the switch and the power", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0081", "chunk_index": 81, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 35, "section_title": null, "text": "36 A photo of a rack ATS is shown in Figure 24 Figure 24 Photo of rack automatic transfer switch rack ATS Rack ATS units are typically mounted in the front of the rack so the switch and the power leg indicator panel is visible from the cold aisle However in some cases rack ATS units may also", "token_count": 58}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0082", "chunk_index": 82, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 36, "section_title": null, "text": "36 be mounted in the back of the rack in the hot aisle Maximum tem perature ratings for rack ATS vary Typical ratings are 45 C 113 F 50 C 122 F Conformit Europ enne CE and 60 C 140 F Underwriters Laboratories UL depending on the regulatory certification agency Maximum humidity ratings are either 85 or 95 RH These typical ratings meet ASHRAE classes A2 and A3 for cold aisle installations Units with a 95 RH maximum relative humidity rating will also meet ASHRAE class A4 Rack ATS are natural convection cooled 6 7 Rack Power Distribution Units A rack power distribution unit rPDU is a device with multiple outlets for distributing electrical power to IT equipment inside a rack and is essentially an outlet strip designed for use in IT racks with additional monitoring and capacity Rack PDUs are also com monly called Cabinet Distribution Units CDUs A rack PDU is usually the last piece of equipment in the data center power distribution system and it is w here the plugs of the individual pieces of IT equipment are connected to data center power A rack PDU is usually located in the back of the IT equipment rack so it is in close proximity to the IT equipment power supplies Rack PDUs are sometimes also called cabinet or", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0083", "chunk_index": 83, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 36, "section_title": null, "text": "are connected to data center power A rack PDU is usually located in the back of the IT equipment rack so it is in close proximity to the IT equipment power supplies Rack PDUs are sometimes also called cabinet or enclosure PDUs because they are located inside the cabinet or enclosure of the rack A photo of a typical rack PDU is shown in Figure 25 Rack PDUs can be used in either a vertical installation configuration most common or a horizontal installation configuration Figure 25 Photos of vertical rack PDU and horizontal rack PDU shown installed in a rack Some rack PDUs have intelligence i e the ability to meter monitor and control the rack PDU through a network interface Rack PDUs vary widely in the level of built -in intelligence The most sophisticated rack PDUs enable remote monitoring of current voltage power power factor temperature humidity and even the ability to switch individual outlets on and off remotely What Rack PDU and Corresponding Power Cord Temperature Rating Is Needed The key consideration for defining a rack PDU maximum temperature rating is it must be compatible with the IT equipment in the rack However thermal compatibility does not necessarily mean identical specification limits i e a maximum temperature rating identical to the IT equipment see", "token_count": 216}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0084", "chunk_index": 84, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 37, "section_title": null, "text": "37 Table 2 for ASHRAE thermal guideline classes Rack PDUs are generally located in the rear of the rack where the air temperature is much higher Thus for rack PDUs thermal compatibility with the IT equipment means compatibility with the exhaust air temperature of the IT equipment not the inlet air temperature specification As mentioned in Section 2 3 not only are IT equipment temperatures rising they level out at a maximum of between 58 and 60 C 136 and 140 F for high inlet temperatures of the allowable ranges of Classes A3 and A4 Given that these high exhaust temperatures c ould be encountered in a real data center situation ASHRAE recommends all new rack PDU p roducts be designed to at least 60 C 140 F Rack power distribution units and other equipment covered by product safety standards such as IEC 60950 -1 16 are typically rated by the manufacturer based on a maximum allowable air temperature This makes sense because it provides a design point for selecting components inside the rack PDU Components internal to the rack PDU mu st stay at or below their rated maximum temperatures including the air temperature outside the rack PDU and any temperature rise from heating due to power dissipation of the components themselves or other components within the rack PDU", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0085", "chunk_index": 85, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 37, "section_title": null, "text": "PDU mu st stay at or below their rated maximum temperatures including the air temperature outside the rack PDU and any temperature rise from heating due to power dissipation of the components themselves or other components within the rack PDU Manufacturers of r ack PDUs often employ component de -rating De -rating is the practice of designing components to be used at temperatures voltages and currents less than their maximum rating as a way of reducing failure rate of the components and improving the reliability of the rack PDU In an economized data center rack PDUs must be carefully selected so their overall manufacturer design rating meets or exceeds the maximum exhaust temperature of the IT equipment during the highest inlet air temperature excursion and workload conditions expected It is worth noting that a rack PDU with a higher maximum temperature rating has additional benefits beyond making it capable of economization In a traditionally cooled data center that uses a chiller or direct expansion units an HVAC failure can cause data center temperatures to soar in a matter of minutes 37 Higher maximum temperature ratings of rack PDUs and IT equipment give a data center manager more ride -through time to restart their ch iller or air conditioning unit before equipment reaches its thermal trip limits and starts shutting down", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0086", "chunk_index": 86, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 37, "section_title": null, "text": "37 Higher maximum temperature ratings of rack PDUs and IT equipment give a data center manager more ride -through time to restart their ch iller or air conditioning unit before equipment reaches its thermal trip limits and starts shutting down Additional ride-through time also gives data center operators more time to gracefully shut down IT equipment and avoid a potential loss of data Other important rack PDU selection considerations include life expectancy projected failure rate over -current protection OCP design limits natural cooling versus active cooling designs mounting configuration outlet cable ratings and environmental self-monitoring State of the Industry Intelligent or smart rack PDUs have become the norm for most data centers The need to continually monitor power usage on a per -cabinet or even per -device basis has become a data center and facilities management best practice The monitoring capability of rack PDUs provides the information needed to make data driven decisions Intelligent rack PDUs contain very sophisticated electronics and require a level of design rigor and care similar to that of the IT equipment itself Data center loads are no longer as stable and static as in the past due to virtualization right -sizing of power supplies an d remote -power-off and other IT equipment", "token_count": 207}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0087", "chunk_index": 87, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 38, "section_title": null, "text": "38 firmware energy saving strategies The monitoring capability of rack PDUs and other monitoring data can be integrated with data center infrastructure management DCIM software to better control data center temperature and more efficiently manage data center power consumption A survey of rack PDU maximum temperature ratings from six leading rack PDU suppliers is shown below in Figure 26 The most common design points were 45 113 F 60 140 F and 65 C 149 F Figure 26 Benchmarking of rack PDU maximum temperature ratings across multiple suppliers Reliability and Life Expectancy of Rack PDUs Most of the failure mechanisms for electronics are thermally activated That is the failure rate increases at higher temperatures A plot of server failure rate as a function of temperature is shown below in Figure 27 Failure rate is shown on the y-axis as an x-factor The failure rate data in the graph is normalized to the failure rate at a steady state operating temperature of 20 C 68 F IT equipment operated continuously at 30 C 86 F would have an x -factor of 1 4 or a 40 higher failure rate than would the equipment run at 20 C 68 F and so forth When estimating the failure rate of a piece of IT equipment in an economized environment where the air temperature", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0088", "chunk_index": 88, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 38, "section_title": null, "text": "1 4 or a 40 higher failure rate than would the equipment run at 20 C 68 F and so forth When estimating the failure rate of a piece of IT equipment in an economized environment where the air temperature may vary widely over time one needs to do a time weighted average failure rate The failure rate of the equipment is not equal to the highest air temperature excursion", "token_count": 70}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0089", "chunk_index": 89, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 39, "section_title": null, "text": "39 Figure 27 Server reliability x-factor as a function of inlet air temperature data from 1 In the case of power equipment if that equipment was made with components materials and manufacturing processes that are similar to the IT equipment then one would expect a similar failure rate trend with temperature However power equipment tends to be much simpler and have far fewer active components than IT equipment so it is unclear whether power equipment will follow the same trend as IT equipment One would still expect a higher failure rate of power equipment at elevated temperatures but maybe not to the same degree as for the servers shown in Figure 27 Table 1 shows the typical usage time for a rack PDU as 8 to 12 years One of the concerns with any piece of equipment is whether that equipment will last for the amount of time one intends to use it or before it is replaced due to obsolescence The term lifetime refers to how long a piece of equipment will last before we can expect it to wear out and fail In practice one would like to see lifetimes much longer than the length of time the equipment is intended to be used If this is the case there should be no wear-out or associated high failure", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0090", "chunk_index": 90, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 39, "section_title": null, "text": "wear out and fail In practice one would like to see lifetimes much longer than the length of time the equipment is intended to be used If this is the case there should be no wear-out or associated high failure rate during the usage duration of the product Most m odern component manufacturing and selection processes are carefully engineered to avoid wear-out failure mechanisms which could cause high failure rates A word of caution is in order when using the term lifetime Lifetime is only meaningfu l when a cumulative failure criterion is defined along with it A valid use of the term lifetime would be to say for example a piece of equipment has a lifetime of 15 7 years to reach 1 cumulative failures That is by 15 7 years 1 of the equipment would have failed Another important term often used incorrectly as a proxy for lifetime is mean time between failures MTBF MTBF is the average amount of time between failures and is not a lifetime To better illustrate why MTBF can be a misleading indicator of lifetime consider an example where a data center manager selects a rack PDU with a 10 year MTBF At first glance 10 years looks like it would be satisfactory for a piece of equipment one expects to use for", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0091", "chunk_index": 91, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 39, "section_title": null, "text": "of lifetime consider an example where a data center manager selects a rack PDU with a 10 year MTBF At first glance 10 years looks like it would be satisfactory for a piece of equipment one expects to use for 8 to 12 years However if you assume a constant failure rate in which the failure of a piece of equipment is just as likely in any hour as it is in the next hour only 36 8 of the rack PDUs will still be functional at 10 years In other words 63 2", "token_count": 94}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0092", "chunk_index": 92, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 40, "section_title": null, "text": "40 of the rack PDUs would have already failed by 10 years In this example a 10 year MTBF does not ensure an acceptable failure rate during a 10 year deployment Great care should be exercised when selecting a rack PDU using MTBF values Calculations should be carried out to provide an estimate of the cumulative percent failing at the end of the deployment time e g 12 years and the cumulative percentage failing are within an amount the IT equipment operator finds acceptable usually a couple of percent Internal heat generation is a factor that needs to be accounted for in the design of a rack PDU and for defining a specification for the maximum external air temperatur e As shown in Figure 28 there can be a significant amount of internal heat generation in a rack PDU All of the wiring connectors contacts and over-current protection OCP devices in the rack PDU are resistive in nature and will add heat to the system Consider the OCP devices in particular which may be circuit breakers or fuses Not only will they add heat to the system but they are also sensitive to the temperature they are exposed to Most magnetic-hydraulic type circuit breakers are rated for use at 85 C 185 F however some less-expensive thermal-magnetic breakers can be", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0093", "chunk_index": 93, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 40, "section_title": null, "text": "will they add heat to the system but they are also sensitive to the temperature they are exposed to Most magnetic-hydraulic type circuit breakers are rated for use at 85 C 185 F however some less-expensive thermal-magnetic breakers can be rated to only 40 C 104 F Since nuisance tripping of the rack PDU internal breakers can cause costly service interruptions it is worth investigating this point with the manufacturer when selecting rack PDUs Figure 28 Close-up infrared photo of rack PDU showing internal heat generation One of the thermal challenges rack PDUs have is that the location of the IT equipment power cords and the architecture of a typical data center rack makes it difficult or impossible for a rack PDU to access air from the cold aisle in front of the rack for cooling Most rack PDUs are passively cooled and don t have fans or air moving devices inside them Thus rack PDUs have to be designed for much higher temperature operation than the IT equipment that connects to them The most common form factor for rack PDUs is known as the vertical rack PDU which often mounts to dedicated panels toward the rear of enclosed racks or on brackets extending from 2-post racks The natural convection -cooled rack PDUs are likely to have ventilation holes that", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0094", "chunk_index": 94, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 40, "section_title": null, "text": "PDUs is known as the vertical rack PDU which often mounts to dedicated panels toward the rear of enclosed racks or on brackets extending from 2-post racks The natural convection -cooled rack PDUs are likely to have ventilation holes that should remain free from obstruction In some cases horizontal rack PDUs are mounted within the rack unit RU space in the back of the rack A blanking panel is often used in front of the rack PDU to", "token_count": 78}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0095", "chunk_index": 95, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 41, "section_title": null, "text": "41 prevent leakage of air through the rack As with the vertical rack PDU this creates a situation where the horizontal PDU doesn t receive any cooling air from the front of the rack and must be designed to operate in the high temperature environment of the IT equipment exhaust see Figure 29 For horizontal rack PDUs there are some server rack fans that can be installed in place of a blanking panel in the front of the rack that will direct some cooling air to the horizontal rack PDU While these fan units do consume a small amount of energy they can significantly reduce the air temperature around a horizontal rack PDU and provide a modest improvement in reliability Server rack fans are not recommended for vertically installed rack PDUs A single set of rack fans will not provide cooling air along the height of the PDU nor will they reduce IT equipment exhaust temperatures Figure 29 Side view of rack showing heat build-up around installation of a horizontal rack PDU Along with the considerations for localized temperatures around the rack PDU the power cabling from the outputs of that rack PDU to the servers and other devices needs to be investigated Be sure that the C13 and C19 couplers and associated cables are properly sized to allow for", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0096", "chunk_index": 96, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 41, "section_title": null, "text": "the rack PDU the power cabling from the outputs of that rack PDU to the servers and other devices needs to be investigated Be sure that the C13 and C19 couplers and associated cables are properly sized to allow for full current carrying capability over the entire temperature range C13 and C19 refer to standard types of couplers defined in IEC 60320 14 Also consider that tightly bound bundles of cabling will cause localized heating within that bundle which could exceed the ratings of the cables Environmental Monitoring Many intelligent rack PDUs with network connectivity have the capability to provide temperature and humidity monitoring inside the rack These rack PDUs typically have multiple probes that can be positioned independently With network connectivity this data can be reported in real-time and used for Mapping the distribution of air temperature across t he data center air to better optimize cooling Making sure air temperatures are within the design specifications of the equipment Identifying localized hot spots that may need additional cooling Providing alert capability for temperature excursions that could cause a thermal shutdown of IT equipment and compromise data center uptime", "token_count": 189}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0097", "chunk_index": 97, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 42, "section_title": null, "text": "42 Improving overall data center energy efficiency 6 8 Recommendations for Power Distribution Equipment The purpose of Section 6 is to review the functionality of power distribution equipment and make recommendations to foster better thermal compatibility with IT equipment In an ideal world the end user shouldn t have to do any re-engineering and as long as the user follows installation best practices the powe r distribution equipment should have plug and play thermal compatibility with the IT equipment The power distribution equipment would have temperature and humidity specifications that meet or exceed the common IT environmental specifications and it would be obvious how the two sets of equipment environmental specifications align A summary of typical temperature and humidity ratings for different types of power distribution equipment is shown below in Table 6 The IEC 61439 standard and several ASHRAE classes are included for comparison Table 6 Typical environmental ratings for power distribution equipment at maximum rated power along with aisle location Equipment Type or Industry Standard Operational Temperature Range Operational Humidity Range Location Floor Mounted Power Distribution Unit PDU 0 to 40 C 32 to 104 F 0 to 95 RH or 10 to 95 RH Ballroom end of aisle or cold aisle Remote Power Panel RPP 0 to 40 C 32 to 104 F 0 to 95 RH", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0098", "chunk_index": 98, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 42, "section_title": null, "text": "0 to 40 C 32 to 104 F 0 to 95 RH or 10 to 95 RH Ballroom end of aisle or cold aisle Remote Power Panel RPP 0 to 40 C 32 to 104 F 0 to 95 RH or 10 to 95 RH Ballroom end of aisle cold aisle or separate grey area Panelboards Determined by circuit breakers and conductors inside Non-condensing Ballroom or separate grey area Busways 40 C 104 F with no more than 55 C 131 F hot spot rise above ambient 0 to 95 Non-condensing Ballroom cold aisle hot aisle underfloor or separate grey area Rack ATS Varies 45 C 113 F 50 C 122 F CE 60 C 140 F UL Varies 85 or 95 RH maximum Cold or hot aisle Rack PDU Varies 45 C 113 F 60 C 140 F 65 C 149 F 5 to 95 RH typical Hot aisle IEC 61439 Standard -5 to 35 C 23 to 95 F 40 C 104 F for 2 hours 50 maximum at 40 C 104 F 27 6 C 81 7 F dew point higher relative humidity is allowed N A", "token_count": 190}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0099", "chunk_index": 99, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 43, "section_title": null, "text": "43 at lower temperatures ASHRAE Class A2 10 to 35 C -12 C DP 8 RH to27 C DP and 85 RH Cold aisle and ballroom ASHRAE Class A3 5 to 40 C -12 C DP 8 RH to27 C DP and 85 RH Cold aisle and ballroom ASHRAE Class A4 5 to 45 C -12 C DP 8 RH to27 C DP and 90 RH Cold aisle and ballroom Note the maximum ambient air temperature rating of most power equipment is flexible Higher ambient air temperature ratings are possible if the maximum power rating is reduced In the context of this discussion thermal compatibility is defined as the power equipment specifications meeting or exceeding those of a given ASHRAE class plus appropriate preheating based on location A summary of how power distribution specifications align to the ASHRAE thermal guidelines for IT equipment is given below in Table 7 Table 7 Cold aisle and hot aisle compatibility of power distribution equipment Equipment Type or Standard Cold Aisle Thermal Compatibility at Maximum Power Rating Hot Aisle Thermal Compatibility at Maximum Power Rating Floor Mounted Power Distribution Unit PDU Compatible with ASHRAE Class A3 Compatible only with power de-rating Remote Power Panel RPP Compatible with ASHRAE Class A3 Compatible only with power de-rating Panelboards N A Busways Compatible with ASHRAE Class A3", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0100", "chunk_index": 100, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 43, "section_title": null, "text": "Rating Floor Mounted Power Distribution Unit PDU Compatible with ASHRAE Class A3 Compatible only with power de-rating Remote Power Panel RPP Compatible with ASHRAE Class A3 Compatible only with power de-rating Panelboards N A Busways Compatible with ASHRAE Class A3 Compatible only with power de-rating Rack ATS Compatible with ASHRAE Class A3 A4 Depends on Model Rack PDU Compatible with ASHRAE Class A4 Depends on Model IEC 61439 Standard 38 Compatible with ASHRAE Class A2 Not Compatible Nearly all power equipment is cold aisle compatible up to ASHRAE Class A3 at maximum rated power Most power equipment is hot aisle compatible but only with de -rating reduction of maximum power to limit conductor temperature rise and stay within maximum conductor temperature limits Rack PDU and ATS units are all cold aisle compatible and many models rated at 60 C 140 F are also hot aisle compatible Unlike other types of power equipment r ack PDUs rack ATS units and some line or power cords have a fixed maximum ambient air temperature rating and power de-rating flexibility is not provided in their spec ifications The maximum ambient air temperature of rack PDUs is primarily limited by touch temperature The receptacles have a 70 C 158 F touch temperature limit per IEC60320-1 14 and most metal", "token_count": 214}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0101", "chunk_index": 101, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 44, "section_title": null, "text": "44 surfaces also have a 70 C 158 F touch temperature limit per IEC60950-1 16 If 10 C 18 F is allowed for conductor temperature rise the maximum ambient air temperature rating needs to be 60 C 140 F which is the most common rating for rack PDUs Higher maximum air temperature ratings for rack PDUs may be needed in the future if the trend of rising IT equipment exhaust temperatures continues However equipment desi gners will need to find a way of overcoming touch temperature limitations The IEC 61439 family of standards Low-Voltage Switchgear and Control Gear Assemblies 38 listed in Table 7 is a commonly accepted international standard for power and power distribution equipment IEC 61439 covers low voltage switch gear power switchgear control gear assemblies distribution boards and busways IEC 61439 aligns to ASHRAE Class A2 35 C 95 F However the most common design point for power equipment is 40 C 104 F which corresponds to ASHRAE Class A3 ASHRAE TC9 9 recommends designing to IEC 61439 at a minimum and to the temperature requirements of Class A3 where possible IEC 61439 and Class A3 differ in their humidity requirements IEC 61439 calls out a requirement of 50 RH at 40 C 104 F which is a 27 6 C 81 7 F maximum dew point", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0102", "chunk_index": 102, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 44, "section_title": null, "text": "Class A3 where possible IEC 61439 and Class A3 differ in their humidity requirements IEC 61439 calls out a requirement of 50 RH at 40 C 104 F which is a 27 6 C 81 7 F maximum dew point versus only a 24 C 75 F maximum dew point for ASHRAE class A3 and A4 However little or no design work or component selection is typically done on the basis of meeting a humidity requirement Any product that meets the IEC humidity requirements should also meet or exceed the ASHRAE A3 and A4 humidity requirements A summary of the ASHRAE TC9 9 recommendations for rack power distribution equipment is as follows Rack PDUs should have a maximum ambient air temperature rating of at least 60 C 140 F Openings in the raised floor for power cables should be sealed to prevent the escape of cold air from the underfloor air volume and a loss of data center cooling efficiency The maximum power rating of p ower distribution equipmen t should be sized to account for variations and excursions in air temperature High air temperature excursions can occur for a number of reasons such as hot weather where an air -side economized data center takes its cooling air from outdoors an HVAC failure that causes temperatures to rise quickly in", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0103", "chunk_index": 103, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 44, "section_title": null, "text": "air temperature High air temperature excursions can occur for a number of reasons such as hot weather where an air -side economized data center takes its cooling air from outdoors an HVAC failure that causes temperatures to rise quickly in the data center or a localized data center hot spot when cooling is less than ideal Locate power equipment in ballroom cold aisles or grey areas where possible Higher hot aisle temperatures necessitate de -rating of maximum power whereas cold aisle temperatures typically don t require de-rating Hot aisle temperatures have risen over time and may continue to rise Ideally the power distribution infrastructure should not be a weak link that causes data center equipment to shut down The power equipment should allow the IT equipment to run as long as possible to avoid a service outage or data loss and give the equipment time to save data and perform a graceful shutdown if needed 7 Higher Voltage DC HVDC Power Both AC and HVDC voltage can be dangerous depending on the amperage flowing in a circuit In general there are two electrical hazards with either A C or HVDC shock and arc flash However since AC voltage is sinusoidal continuously changing direction and HVDC voltage is", "token_count": 207}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0104", "chunk_index": 104, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 45, "section_title": null, "text": "45 constant there are a different set of calculations used to quantify the hazards One important difference is that HVDC power flow must be controlled by a circuit breaker when applying or removing power from IT equipment The absence of zero crossings in HVDC current flow means no intrinsic arc suppression Other Electrical Power Distribution Schemes Used in Data Centers The typical power distribution infra structure transforms the utility voltage electricity supply to a value within the range of 200-240 VAC depending on geographical location For example North America is either 208 VAC or 240 VAC whereas Europe is 230 VAC In recent years the data center electrical delivery path efficiency has been studied and new schemes are emerging which can reduce capital expenditure Capex and operational expenditure Opex Figure 30 Most Common US Data Center Electrical Distribution Topologies Figure 30 shows that the HVDC 380 VDC and 277 VAC use a higher supply voltage compared to the 200 -240 VAC traditional data center topology For a product that is at constant power increasing the electricity supply voltage means decreasing the amperage Amperage is inversely proportional to voltage per Ohm s Law equation P VI In general less amperage equates to smaller cross-sectional area larger gauge copper cables to deliver the power Even though larger gauge cables have slightly higher", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0105", "chunk_index": 105, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 45, "section_title": null, "text": "the amperage Amperage is inversely proportional to voltage per Ohm s Law equation P VI In general less amperage equates to smaller cross-sectional area larger gauge copper cables to deliver the power Even though larger gauge cables have slightly higher impedance the heating losses I 2R associated with the copper cables are dominated by the amperage Higher Voltage DC HVDC DC power has been around for a long time Telecom c entral offices COs use -48 VDC for a couple reasons 1 compatibility with valve-regulated lead-acid VRLA battery strings and 2 minimize corrosion by keeping the positive terminal at ground potential The general principle behind high or higher voltage direct current HVDC is to eliminate or improve the efficiency of voltage conversions in the data center The HVDC topology in Figure 30 replaces the traditional voltage step down transformer with a more efficient AC-to-DC rectifier 380 VDC is a natural selection for IT equipment operation since an AC power supply goes through several stages before arriving at the output 380 VDC from the boost stage See Figure 31 Topology Traditional HVDC 277 Vac Step Down Transformer Step Down Transformer Step Down Transformer Step Down TransformerRectifier 200-240 VAC 277 VAC380 VDC", "token_count": 200}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0106", "chunk_index": 106, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 46, "section_title": null, "text": "46 Figure 31 IT Equipment Power Supply Train In theory the electromagnetic interference EMI filter AC-to-DC rectifier and DC boost stage can be eliminated from a traditional AC power supply Not only are there less components inside the IT equipment DC power supply when using HVDC but also less components in the data center power train Figure 32 compares the AC power train in a typical data center with double conversion UPS against a DC distribution scheme Figure 32 AC and HVDC Power Trains Compatibility with photovoltaic panel and wind turbine energy generation is also another driving force behind HVDC Renewable energy is generated at DC voltage levels and used in smaller scale DC micro-grids that can be easily to implement 208 120 V UPS AC DC DC AC PDU Bypass 480 277 V13 8 kV Battery cabinet s Chrg Isolation TransformerIsolation Transformer 480 277 V13 8 kV Isolation Transformer 380 Vdc Battery cabinet s Rectifier PDU AC HVDC", "token_count": 159}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0107", "chunk_index": 107, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 47, "section_title": null, "text": "47 277 VAC The advantage of using 277 VAC rather than 200-240 VAC in data centers is the Capex saving from eliminating the final step down transformer see Figure 30 Not only is there a savings in hardware but there is also a savings in copper wiring and maintenance There is also an Opex savings in the form of less heat released A transformer with a nameplate capacity of 100 kW that is 96 efficient at rated capacity has a loss of 4 kW that would require an equivalent amount of cooling New 2016 DOE efficiency standards for transformers 39 are shown below in Table 8 compared to the former 2002 NEMA TP-1 standard 40 Improvements in transformer efficiency especially in three -phase transforme rs should necessitate less cooling Note the efficiency requirements for single phase transformers have not changed except that that n ew 2016 DOE standard requires they be tested and measured to two decimal places instead of one Table 8 New 2016 DOE standard transformer efficiencies compared to former 2002 NEMA TP- 1 efficiency levels Supplemental Two of the emerging electrical power schemes used in data centers distribute voltages higher than the traditional 200-240 VAC An operating voltage higher than 250V requires design changes to IT power supplies line cords and rack PDUs The majority of 19", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0108", "chunk_index": 108, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 47, "section_title": null, "text": "of the emerging electrical power schemes used in data centers distribute voltages higher than the traditional 200-240 VAC An operating voltage higher than 250V requires design changes to IT power supplies line cords and rack PDUs The majority of 19 rack -mount IT equipment in the marketplace uses the IEC 60320 standard appliance inlets on power supplies Above 250 V these couplers can no longer be used because of voltage spacing requirements and electric shock protection Moving to a different set of couplers on the power supplies affects the power jumper cords between rack-mount drawer and PDU as well as the PDU receptacles The thermal compatibility of DC power equipment isn t much different than AC power equipment as their placement and usage in the data center is the same Reducing voltage conversions will reduce the heat r ejected into the environment but ever increasing AC conversion efficiencies of UPSs and IT equipment power supplies at the 200-240 VAC level are also reducing heat output 2002 NEMA TP-1 2016 DOE Standard 2002 NEMA TP-1 2016 DOE Standard 15 97 7 97 70 15 97 0 97 89 25 98 0 98 00 30 97 5 98 23 37 5 98 2 98 20 45 97 7 98 40 50 98 3 98 30 75 98 0 98 60 75 98", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0109", "chunk_index": 109, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 47, "section_title": null, "text": "97 70 15 97 0 97 89 25 98 0 98 00 30 97 5 98 23 37 5 98 2 98 20 45 97 7 98 40 50 98 3 98 30 75 98 0 98 60 75 98 5 98 50 112 5 98 2 98 74 100 98 6 98 60 150 98 3 98 83 167 98 7 98 70 225 98 5 98 94 250 98 8 98 80 300 98 6 99 02 333 98 9 98 90 500 98 7 99 14 750 98 8 99 23 1000 98 9 99 28 Single-Phase Three-Phase Efficiency Efficiency KVA KVA", "token_count": 105}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0110", "chunk_index": 110, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 48, "section_title": null, "text": "48 Time will tell the amount of HVDC or 27 7 VAC market penetrations given the legacy and rich history of 200-240 VAC as the electricity supply voltage A more complete discussion of HVDC and 277 VAC is beyond the scope of this paper 8 ASHRAE TC9 9 Recommendations The ASHRAE TC9 9 committee has the following recommendations for power equip ment including line cords power cords and receptacles that share the same physical space and air streams in the data center as the IT equipment 1 Design power equipment to meet the temperature and humidity requirements of IEC61439 at a minimum and preferably to the 40 C 104 F temperature requirement of ASHRAE Class A3 40 C 104 F is already a de-facto industry standard design point for most power equipment This recommendation applies to power equipment residing in the ballroom cold aisle and grey areas of the data center 2 Ensure power equipment environmental specifications are compatible with IT equipment specifications where the two types of equipment share the same physical space and air stream Power equipment temperature specifications are typically based on conductor temperature whereas IT equipment specifications are based on air temperature The term compatibility does not imply the two sets of environmental specifications are identical only that they are similar enough the two types of", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0111", "chunk_index": 111, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 48, "section_title": null, "text": "specifications are typically based on conductor temperature whereas IT equipment specifications are based on air temperature The term compatibility does not imply the two sets of environmental specifications are identical only that they are similar enough the two types of equipment can coexist in the same space and air stream 3 Design rack PDUs for a maximum ambient air temperature rating of at least 60 C 140 F This is needed to align with rising IT equipment exhaust temperatures in the hot aisle If IT equipment exhaust temperatures continue to increase in the future ratings above 60 C 140 F may be needed 4 Size the maximum power rating of power distribution equipment to account for variations and excursions in air temperature Warm air temperatures above the typical temperature for a data center can occur at hot spots where the local cooling is less than ideal High air temperature excursions can occur for a number of reasons such as an HVAC failure that causes temperatures to rise quickly in the data center or where an air -side or water-side economized data center takes its cooling air from outdoors and there is a rapid change in the weather s uch as a change from cool night time conditions to hot afternoon conditions on a summer day 5 Locate power equipment in", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0112", "chunk_index": 112, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 48, "section_title": null, "text": "data center takes its cooling air from outdoors and there is a rapid change in the weather s uch as a change from cool night time conditions to hot afternoon conditions on a summer day 5 Locate power equipment in ballroom cold aisle areas or grey areas where possible to minimize ampacity de-rating for temperature Avoid locating power equipment in hot aisles The temperature of the ambient air in a hot aisle is not directly controlled rather it is a byproduct of the IT equipment and associated work load on the IT equipment Higher hot aisle temperatures necessitate de-rating of maximum power whereas ballroom and cold aisle temperatures typically don t require de-rating Hot aisle temperatures have risen over time and may continue to rise Be sure to follow individual equipment manufacturers recommendations on temperature and equipment placement", "token_count": 138}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0113", "chunk_index": 113, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 49, "section_title": null, "text": "49 6 Make sure battery replacement interval s for distributed UPS units are determined from the manufacturer s guidelines and are based on the actual battery temperature and usage not just data center air temperature UPS equipment manufacturers should provide guidelines on how to determine battery r eplacement interval based on battery temperature and usage such as the number of charge and discharge cycles Other factors can influence battery temperature such as charge and discharge rate heating of the batteries from adjacent IT equipment and data center air temperature Replacement intervals should be determined so that a UPS unit will always be able to provide its rated back-up power for the intended duration in the event of a power outage 7 Power equipment using super -capacitors should be carefully designed using the component manufacturer s temperature and voltage de -rating guidelines and the temperature of the super-capacitor component itself not the ambient air temperature Power equipment manufacturers should use the super-capacitor supplier provided de-rating data and make sure the de -rating assumptions used support the intended lifetime and the published temperature and humidity operating specifications of the equipment De-rating calculations should be done using the super-capacitor component temperature and not the temperature of the surrounding air outside of the equipment cabinet Most super-capacitors have a maximum non-operational storage temperature of", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0114", "chunk_index": 114, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 49, "section_title": null, "text": "temperature and humidity operating specifications of the equipment De-rating calculations should be done using the super-capacitor component temperature and not the temperature of the surrounding air outside of the equipment cabinet Most super-capacitors have a maximum non-operational storage temperature of 45 C 113 F and some even as low as 35 C 95 F Temperature conditions during shipping and storage especially in summer can compromise the lifetime of super -capacitors ASHRAE recommends including a temperature humidity monitor during shipping and storage to detect any conditions that could adversely affect the super-capacitors IT spaces and grey areas where super-capacitor based power equipment are used should have temperature and humidity control that is well within the equipment specification limits 8 Design small battery back-up BBU units that reside inside IT equipment in place of a power supply to the same thermal conditions as a power supply A 50 C 122 F air temperature should be the minimum design point and this temperature should be measured at the same location as the inlet air of the power supply unit PSU the BBU is replacing The battery replacement interval should be determined from data provided by the battery supplier and the temperature of the battery not the temperature of the surrounding air 9 Cords from the IT equipment to the rack PDU should be", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0115", "chunk_index": 115, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 49, "section_title": null, "text": "replacing The battery replacement interval should be determined from data provided by the battery supplier and the temperature of the battery not the temperature of the surrounding air 9 Cords from the IT equipment to the rack PDU should be properly sized to allow for full current carrying capability over the ambient air temperature range around the cord for the power equipment the cord is connected to A 60 C 140 F ambient air temperature is a recommended design point for IT equipment power cords and rack PDU power cords that reside in the back of an IT equipment rack 10 For both equipment design and installation pay close attention to touch temperature limit guidelines such as IEC60950-1 and others This recommendation applies to both power equipment designers and data center operators Rising data center tem peratures especially IT equipment exhaust temperatures are pushing many surfaces closer to touch temperature specification limits If specification touch temperature limits are exceeded a", "token_count": 160}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0116", "chunk_index": 116, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 50, "section_title": null, "text": "50 different material e g plastic instead of metal may need to be used in the equipment construction 11 Power equipment that is part of a row of racks containing IT equipment such as floor mounted PDUs should be compatible with a hot aisle cold aisle air flow configuration If the power equipment requires a cooling air flow it should take air flow from the cold aisle and exhaust the air to the hot aisle in a manner similar to the IT equipment 41 Having power equipment in the same row as IT equipment is more common in colocation data centers Front to back air flow configuration is important for implementing energy efficiency strategies such as aisle containment 12 Ensure power equipment is installed in such a way as to prevent condensation Precise humidity control is not critical for most power equipment however prevention of condensation is Simple heaters such as panel heaters should be installed where needed to keep conductors slightly warmer than the surrounding air and prevent condensation from forming 13 Most VRLA batteries may not be suitable for IT equipment spaces where the data center is economizing over a temperature range wider than 18 to 27 C 64 F to 81 F The lifetime of most lead -acid based VRLA batteries is very tem perature dependent and", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0117", "chunk_index": 117, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 50, "section_title": null, "text": "for IT equipment spaces where the data center is economizing over a temperature range wider than 18 to 27 C 64 F to 81 F The lifetime of most lead -acid based VRLA batteries is very tem perature dependent and operating these batteries at temperatures much above the ideal temperature of 25 C 77 F may not practical or cost effective 14 Seal openings for power cables in the raised floor to prevent escape of cold air from the plenum and a loss of data center cooling efficiency One solution is to use commercially available grommet and brush kits A supply of cooling air from the plenum under the raised floor is usually not necessary for power equipment as most power equipment is natural convection cooled This recommendation applies primarily to power equipment located in ballroom areas 15 Monitor data center air temperature at multiple locations including locations with power equipment and line cords Air temperatures can vary widely across a data center even within the length of a meter Real -time monitoring and reporting of air temperature will prevent accidental equipment overheating and shutdown and it is a tool the data center operator can use to optimize cooling", "token_count": 199}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0118", "chunk_index": 118, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 51, "section_title": null, "text": "51 9 Summary Most p ower equipment is rated by the temperature of the electrical conductors and not the surrounding air Rack PDUs are a notable exception though the maximum air temp is calculated based on conductor temperature rise This flexible rating system allows power equipment to be used over a wide range of temperature provided the ampacity is de -rated per the manufacturer s guidelines Compatibility of thermal specifications is needed where power equipment shares the same space or air streams with IT equipment Compatibility does not necessarily mean thermal specifications power vs IT equipment are defined the same way It does mean the power equipment meets or exceeds the thermal specifications of the IT equipment including any conductor temperat ure rise ASHRAE recommends power equipment be designed for the temperature and humidity requirements of IEC61439 at a minimum and preferably to the 40 C 104 F upper air temperature limit of ASHRAE class A3 This recommendation is important because data center environmental conditions are slowly changing to save money on cooling costs Many data centers now operate at slightly warmer air temperatures and some are even economized using outside air A set of recommendations has been proposed for the major types of power equipment to improve their thermal compatibility with IT equipment and their reliability 10 References 1", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0119", "chunk_index": 119, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 51, "section_title": null, "text": "slightly warmer air temperatures and some are even economized using outside air A set of recommendations has been proposed for the major types of power equipment to improve their thermal compatibility with IT equipment and their reliability 10 References 1 ASHRAE TC9 9 Thermal Guidelines for Data Processing Environments Fourth Edition ASHRAE Atlanta Georgia 2015 2 P Hu Electrical Distribution Equipment in Data Center Environments White Paper 61 Revision 1 2015 Online Available http www apcmedia com salestools VAVR-8W4MEX VAVR- 8W4MEX_R1_EN pdf sdirect true Accessed 9 July 2015 3 D Loucks Power Equipment and Data Center Design The Green Grid White Paper 51 2012 Online Available http www thegreengrid org media WhitePapers WP51- PowerEquipmentandDataCenterDesign_v1 pdf lang en Accessed 9 July 2015 4 National Fire Protection Association NFPA 70 National Electrical Code Quincy MA National Fire Protection Association 2014 5 Emerson Network Power Five Strategies for Cutting Data CenterEnergy Costs Through Enhanced Cooling Efficiency WP151-47 2007 Online Available http www emersonnetworkpower com documentation en- us brands liebert documents white 20papers data-center-energy-efficiency_151- 47 pdf Accessed 10 June 2015 6 P Thibodeau It s getting warmer in some data centers 15 July 2013 Online Available http www computerworld com article 2483971 data-center it-s-getting- warmer-in-some-data-centers html Accessed 9 July 2015 7 J Kaiser Survey Results Data Center Economizer Use White Paper 41 2011 Online", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0120", "chunk_index": 120, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 51, "section_title": null, "text": "s getting warmer in some data centers 15 July 2013 Online Available http www computerworld com article 2483971 data-center it-s-getting- warmer-in-some-data-centers html Accessed 9 July 2015 7 J Kaiser Survey Results Data Center Economizer Use White Paper 41 2011 Online Available http www thegreengrid org sitecore content Global Content white-papers WP41- SurveyResultsDataCenterEconomizerUse aspx Accessed 10 June 2015", "token_count": 57}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0121", "chunk_index": 121, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 52, "section_title": null, "text": "52 8 Air Enterprises Thermowheel - the Energy Recovery Leader Online Available http airenterprises com products energy-recovery-thermowheel Accessed 10 June 2015 9 ASHRAE Particulate and Gaseous Contamination in Datacom Environments Atlanta Georgia American Society of Heating Refrigerating and Air-Conditioning Engineers 2014 10 R Miller APC EcoBreeze Offers Free Cooling Options 14 December 2010 Online Available http www datacenterknowledge com archives 2010 12 14 apc- ecobreeze-offers-free-cooling-options Accessed 20 August 2015 11 LIebert Liebert DSE with EconoPhase Highest Efficiency DX Cooling with pumped refrigerant economizer Product Brief 2015 Online Available http www emersonnetworkpower com documentation en- us brands liebert documents white 20papers liebert_dse_product_brief-sl-18930 pdf Accessed 20 August 2015 12 International Electrotechnical Commission IEC IEC 60309-1 Plugs socket-outlets and couplers for industrial purposes Part 1 General Requirements Geneva Switzerland IEC 2005 13 International Electrotechnical Commission IEC IEC 60309-2 lugs socket-outlets and couplers for industrial purposes - Part 2 Dimensional interchangeability requirements for pin and contact-tube accessories Geneva Switzerland IEC 2005 14 International Electrotechnical Commission IEC IEC 60320-1 2015 Appliance couplers for household and similar general purposes - Part 1 General requirements International Electrotechnical Commission IEC 2015 15 American Society of Heating Refrigerating and Air-Conditioning Engineers ASHRAE IT Equipment Design Impact on Data Center Solutions Atlanta Georgia ASHRAE 2016 16 International Electrotechnical Commission IEC IEC 60950-1 Information technology equipment Safety Part 1 General Requirements", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0122", "chunk_index": 122, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 52, "section_title": null, "text": "Commission IEC 2015 15 American Society of Heating Refrigerating and Air-Conditioning Engineers ASHRAE IT Equipment Design Impact on Data Center Solutions Atlanta Georgia ASHRAE 2016 16 International Electrotechnical Commission IEC IEC 60950-1 Information technology equipment Safety Part 1 General Requirements 2nd Edition Geneva Switzerland IEC 2005 17 IEC 61439 Low-voltage switchgear and controlgear assemblies International Electrotechnical Commission IEC 2011 18 ISO 12944 Paints and varnishes -- Corrosion protection of steel structures by protective paint systems International Organization for Standardization 2007 19 N Rasmussen The Different Types of UPS Systems APC Schneider Electric White Paper 1 Revision 7 2011 Online Available http www apcmedia com salestools SADE-5TNM3Y SADE- 5TNM3Y_R7_EN pdf sdirect true Accessed 9 July 2015 20 K McCarthy Comparing UPS System Design Configurations APC Schneider Electric White Paper 75 Revision 3 Online Available http www apcmedia com salestools SADE-5TPL8X SADE- 5TPL8X_R3_EN pdf sdirect true Accessed 9 July 2015 21 S McCluer Comparing Data Center Batteries Flywheels and Ultracapacitors APC White Paper 65 2009 Online Available http www apcdistributors com white-", "token_count": 170}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0123", "chunk_index": 123, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 53, "section_title": null, "text": "53 papers Power WP- 65 20Comparing 20Data 20Center 20Batteries 20Flywheels 20and 20Ultrac apacitors pdf Accessed 10 June 2015 22 Underwriter s Laboratories Standard for Lithium Batteries UL 1642 Underwriter s Laboratories September 2012 23 M Azarian Overview of Electrical Double Layer Capacitors University of Maryland Center for Advanced Life Cycle Engineering College Park Maryland 2013 24 Nichicon UM Series EDLC Capacitor Specification 25 Nichicon Application Guidelines For Electric Double Layer Capacitors EVerCAP CAT 8100A 26 S Mcluer Battery Technology for Data Centers and Network Rooms Ventilation APC Schneider White Paper 30 2003 Online Available http www apcdistributors com white-papers Power WP- 34 20Battery 20Technology 20for 20Data 20Centers 20and 20Network 20r ooms 20Ventilation pdf Accessed 10 June 2015 27 Eaton The Large UPS Battery Handbook 2012 Online Available http www capitolpower com pdf Batteryhandbk pdf Accessed July 2015 28 IEEE IEEE 450-2010 IEEE Recommended Practice for Maintenance Testing and Replacement of Vented Lead-Acid Batteries for Stationary Applications New York IEEE 2011 29 Battery University How to Prolong Lithium Based Batteries 20 January 2016 Online Available http batteryuniversity com learn article how_to_prolong_lithium_based_batteries Accessed 9 February 2016 30 F Leng Effect of Temperature on the Aging rate of Li Ion Battery Operating above Room Temperature Scientific Reports vol 5 no Article number 12967 2015 31 T Reddy Linden s Handbook of Batteries New", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0124", "chunk_index": 124, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 53, "section_title": null, "text": "Accessed 9 February 2016 30 F Leng Effect of Temperature on the Aging rate of Li Ion Battery Operating above Room Temperature Scientific Reports vol 5 no Article number 12967 2015 31 T Reddy Linden s Handbook of Batteries New York McGraw-Hill 2011 32 ASHRAE TC9 9 Data Center Storage Equipment - Thermal Guidelines Issues and Best Practices 2014 Online Available http tc99 ashraetcs org documents ASHRAE_Storage_White_Paper_2015 pdf Accessed 6 July 2015 33 V Avelar The Green Grid White Paper 49 PUE A Comprehensive Examination of the Metric The Green Grid 2012 34 K -D Lange Server Efficiency--Metrics For Computer Serverse And Storage Atlanta Georgia ASHRAE 2015 35 N Rasmussen The Role of Isolation Transformers in Data Center UPS Systems APC Schneider Electric White Paper 98 Revision 0 2011 Online Available http www apcmedia com salestools NRAN-7NB2FG NRAN- 7NB2FG_R0_EN pdf sdirect true Accessed 10 July 2015 36 R Tajali LOW VOLTAGE CIRCUIT BREAKER GUIDELINES FOR DATA CENTERS Rev 2 13 May 2002 Online Available http www powerlogic com literature DataCenterCBApplications_05132002 pdf Accessed 3 May 2016", "token_count": 175}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0125", "chunk_index": 125, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 54, "section_title": null, "text": "54 37 Eaton DATA CENTER UNIQUE CHARACTERISTICS AND THE ROLE OF MEDIUM VOLTAGE VACUUM CIRCUIT BREAKERS Online Available https powerquality eaton com About-Us News-Events whitepapers Data-center- characteristics asp id key Quest_user_id leadg_Q_QRequired site menu cx 3 x 18 y 7 Accessed 3 May 2016 38 Raritan Data Center Power Overload Protection 2009 Online Available http www gocsc com UserFiles File Raritan TA2011 DCpoweroverloadprotection pdf Accessed 3 May 2016 39 J Anderson and M Jansma Circuit Breakers in Data Centers The Hidden Danger Online Available http www on365 co uk files The 20Ugly 20Truth 20About 20Circuit 20Break ers 20In 20Data 20Centers pdf Accessed 3 May 2016 40 V Avelar Powering Single Corded Equipment in a Dual Corded Environment APC Schneider White Paper 62 Online Available http www apcmedia com salestools SADE-5TNRLE SADE- 5TNRLE_R1_EN pdf sdirect true Accessed 14 July 2015 41 P Lin Data Center Temperature Rise During a Cooling System Outage APC White Paper 179 2014 Online Available http www apcmedia com salestools DBOY- 7CDJNW DBOY-7CDJNW_R1_EN pdf Accessed 27 August 2015 42 International Electrotechnical Commission IEC 61439 Low-Voltage Switchgear and Control Gear Assemblies Geneva Switzerland IEC 2011 43 United States Department of Energy DOE Code of Federal Regulations at 10 CFR 431 196 Washington DC United States Department of Energy DOE 2016 44 National Electrical Manufacturers Association NEMA NEMA TP-1", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0126", "chunk_index": 126, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 54, "section_title": null, "text": "Control Gear Assemblies Geneva Switzerland IEC 2011 43 United States Department of Energy DOE Code of Federal Regulations at 10 CFR 431 196 Washington DC United States Department of Energy DOE 2016 44 National Electrical Manufacturers Association NEMA NEMA TP-1 Guide for Determining Energy Efficiency for Distribution Transformers Rosslyn Virginia NEMA 2002 45 P Lin Implementing Hot and Cold Air Containment in Data Centers APC White Paper 153 2013 Online Available http www apcmedia com salestools VAVR- 8K6P9G VAVR-8K6P9G_R0_EN pdf sdirect true Accessed 10 June 2015", "token_count": 86}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0127", "chunk_index": 127, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 55, "section_title": null, "text": "55 APPENDIX A Definitions Acronym Term Definition Adiabatic Cooling See definition for Evaporative Cooling Air-Side Economization These are systems that may use direct outdoor air blown into the data center with hot air extracted and discharged back outdoors or they may use an air -to-air heat exchanger With the air to-air heat exchanger cooler outdoor air is used to partially or fully cool the interior data center air Air side systems may be enhanced with either direct or indirect evaporative cooling extending their operating range Ampacity Ampacity is defined as the maximum amount of electric current a conductor or device can carry before sustaining immediate or progressive deterioration Arc Flash A release of thermal energy from an electric arc by the vaporization and ionization of materials reaching temperatures up to 19 400 C 35 000 F Battery Backup Unit BBU A battery backup unit provides power to a system when the primary source of power is unavailable Bus Bar In electrical power distribution a bus bar is a metallic strip or bar typically copper brass or aluminum that conducts electricity within a switchboard distribution board substation battery bank or other electrical apparatus Its main purpose is to conduct a substantial current of electricity and not to function as a structural member Bus Way A prefabricated electrical distribution system consisting of", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0128", "chunk_index": 128, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 55, "section_title": null, "text": "within a switchboard distribution board substation battery bank or other electrical apparatus Its main purpose is to conduct a substantial current of electricity and not to function as a structural member Bus Way A prefabricated electrical distribution system consisting of bus bars in a protective enclosure including straight lengths fittings devices and accessories The b usway includes bus bars an insulating and or support material and a housing Cabinet Distribution Unit CDU See definition for Rack PDU Chiller A chiller is a machine that removes heat from a liquid via a vapor-compression or absorption refrigeration cycle This liquid can then be circulated through a heat exchanger to cool air or equipment as required Circuit Breaker A device designed to open and close a circuit by non - automatic means and to open the circuit automatically on a predetermined overcurrent without damage to itself when properly applied within its rating Data Center Infrastructure Management DCIM DCIM is the management of all physical resources found in the facilities and IT domains of a data center Many suppliers are developing software tools to automate DCIM functions DIMM Dual in-line memory module Direct Expansion DX Direct expansion refers to traditional refrigerant based mechanical air conditioning systems", "token_count": 202}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0129", "chunk_index": 129, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 56, "section_title": null, "text": "56 Economization The use of outside air for data center cooling whereby the compressor is bypassed from the cooling circuit This can be accomplished by several different means a by bringing air directly into the data center air-side economization b indirectly cooling data center air with an air -to-air heat exchanger air-side economization or c by using outside air to cool water that is used to cool the air inside the data center water-side economization Electromagnetic Interference EMI Electromagnetic interference EMI is a disturbance generated by an external source that affects an electrical circuit by electromagnetic induction electrosta tic coupling or conduction The disturbance may degrade the performance of the circuit or even stop it from functioning Evaporative Cooling Evaporative cooling is the addition of water vapor into air which causes a lowering of the temperature of the air The energy needed to evaporate the water is taken from the air in the form of sensible heat which affects the temperature of the air and converted into latent heat the energy present in the water vapor component of the air whilst the air remains at a constant enthalpy value Evaporative cooling is also called adiabatic cooling Flywheel A rotating mechanical device that is u sed to store rotational energy In the context of a data center the rotational energy is", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0130", "chunk_index": 130, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 56, "section_title": null, "text": "whilst the air remains at a constant enthalpy value Evaporative cooling is also called adiabatic cooling Flywheel A rotating mechanical device that is u sed to store rotational energy In the context of a data center the rotational energy is converted into electrical energy to provide short-term power backup for critical data center equipment Free Cooling Free cooling is an economical method of using low external air temperatures to assist in chilling water which can then be used for cooling of air in a data center The chilled water can either be used immediately or be stored for the short or long- term When outdoor temperatures are lower relative to indoor temperatures this system utilizes the cool outdoor air as a free cooling source In this manner the system replaces the chiller in traditional air conditioning systems while achieving the same cooling result In general there are two types of cooling tower circuits open and closed The performance of open circuit towers is dependent on the wet bulb temperature while the performance of closed-circuit towers such as dry coolers is dependent on the dry bulb temperature Fuse A sacrificial device intended to provide overcurrent protection of either the load or source circuit See also OCP overcurrent protective device Gel Cell A gel cell is a type of VRLA battery valve", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0131", "chunk_index": 131, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 56, "section_title": null, "text": "dependent on the dry bulb temperature Fuse A sacrificial device intended to provide overcurrent protection of either the load or source circuit See also OCP overcurrent protective device Gel Cell A gel cell is a type of VRLA battery valve -regulated lead- acid battery more commonly known as a sealed battery or maintenance free battery Gel cells add silica dust to the electrolyte forming a thick putty -like gel These are sometimes referred to as silicone batteries", "token_count": 77}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0132", "chunk_index": 132, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 57, "section_title": null, "text": "57 Generator A device that converts mechanical energy to electrical energy for use in an external circuit High Voltage HV High voltage is voltages above 100KV HVAC Heating ventilating and air conditioning Independent Distribution Facility IDF An independent distribution facility is typically used in large buildings and it is a place usually a closet where the network drops on each floor connect to the networking equipment that connects to the data center IEC International Electrotechnical Commission Intelligent Power Distribution Unit iPDU See definition for rack PDU Same as rack PDU except with intelligence built-in ISO The International Organization for Standardization ISO is an international standard -setting body composed of representatives from various national standards organizations IT Information technology ITE Information technology equipment LAN A local area network LAN is a computer network that interconnects computers within a limited area such as a home school computer laboratory or office building using network media LFP Lithium iron phosphate battery Li-Ion Lithium ion battery Low Voltage LV Low voltage is voltages less than 1KV Main Distribution Facility MDF The MDF is where your data center is and the core of your network Main Distribution Unit MDU Another term for power distribution unit See definition for Power Distribution Unit PDU Medium Voltage MV Medium voltage is voltage in the range of 600 to 1000V", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0133", "chunk_index": 133, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 57, "section_title": null, "text": "data center is and the core of your network Main Distribution Unit MDU Another term for power distribution unit See definition for Power Distribution Unit PDU Medium Voltage MV Medium voltage is voltage in the range of 600 to 1000V Modular Data Center A data center constructed from one or more modular steel containers These are sometimes also called containerized data centers MTBF Mean time between failures NAS Sodium sulfur chemistry battery NEMA National Electrical Manufacturers Associations Networking Equipment Networking equipment is equipment that facilitates the interconnection of devices and the sharing of data both within the data center and beyond Network Operations Center NOC A network operations center NOC also known as a network management center is one or more locations from which network monitoring and control or network management is", "token_count": 132}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0134", "chunk_index": 134, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 58, "section_title": null, "text": "58 exercised over a computer telecommunication or satellite network NiCD Nickel cadmium battery NiMH Nickel metal hydride battery OCP Over Current Protecti on A device capable of providing protection for service feeder and branch circuits and equipment over the full range of over -currents between its rated current and its interrupting rating Such devices are provided with interrupting ratings appropriate for the intended use but no less than 5000 amperes Power Busway A raceway consisting of a grounded metal enclosure containing factory -mounted bare or insulated conductors which are usually copper or aluminum bars rods or tubes Power Meter A power meter is an instrument for measuring the electric power or the supply rate of electrical energy in Watts of a given circuit Power Supply Unit PSU A power supply is an electronic device that supplies electric energy to an electrical load The primary function of a power supply is to convert one form of electrical energy to another Power Distribution Unit PDU A Power Distribution Unit PDU is a free standing electrical distribution cabinet whose main function is to provide a required point of power distribution The PDU houses circuit breakers that are used to create multiple branch circuits from a single feeder circuit and can also contain transformers electrical panelboards and surge protection devices PUE Green Grid metric", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0135", "chunk_index": 135, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 58, "section_title": null, "text": "provide a required point of power distribution The PDU houses circuit breakers that are used to create multiple branch circuits from a single feeder circuit and can also contain transformers electrical panelboards and surge protection devices PUE Green Grid metric for energy efficienc y Stands for Power Usage Effectiveness PUE is the ratio of total power supplied to the data center divided by the amount of power consumed by the IT equipment A perfectly efficient PUE value is 1 0 Rack Power Distribution Unit RPDU An RPDU consists of multiple receptacles into which the power cords of the ITE can plug A rack PDU is sometimes also known as a cabinet PDU or an enclosure PDU It is packaged in a standard ICT equipment rack form factor so that it can be located either in the same rack cabinet or in-row close to the IT equipment racks that it is powering RPDU s are typically cord -connected and available in a variety of form factors Some are rack -mounted and take up 1 -4U of shelf space Others mount outside of the U area within a rack or cabinet for example mounted vertically in the rear of the rack or cabinet RPDUs are also known by such names as rack power module rack PDU zero -U PDU enclosure PDU and", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0136", "chunk_index": 136, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 58, "section_title": null, "text": "of the U area within a rack or cabinet for example mounted vertically in the rear of the rack or cabinet RPDUs are also known by such names as rack power module rack PDU zero -U PDU enclosure PDU and cabinet dist ribution unit Because it is the final connection point to the ITE an RPDU can provide the finest level of power consumption granularity in the data center except for what can be derived for the individual ITE itself", "token_count": 80}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0137", "chunk_index": 137, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 59, "section_title": null, "text": "59 Remote Power Panel RPP A remote power panel is a distribution panel that is sub -fed from an upstream panel usually from a floor -mount PDU This PDU maximizes use of data center space by locating the point of distribution of moderately high current capacity close to compute loads The d evice is basically a transformer -less PDU that meets a particular form factor requirement Generally equipped with standard panelboards t his cabinet accommodates branch circuit breakers Like its transformer - based relative it can be configured with single or dual source feeds to accommodate an A -B bus and dual corded downstream equipment Server A server is a running instance of an application software capable of accepting requests from the client and giving responses accordingly Servers can run on any computer including dedicated computers which individually are also often referred to as the server SNMP Simple network management protocol Storage Array Typically a disk array provides increased availability resiliency and maintainability by using existing components controllers power supplies fans etc often up to the point where all single points of failure SPOFs are eliminated from the design Structured Cabling Structured cabling is building or campus telecommunications cabling infrastructure that consists of a number of standardized smaller elements hence structured called subsystems STS Static transfer switch - a transfer", "token_count": 220}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0138", "chunk_index": 138, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 59, "section_title": null, "text": "points of failure SPOFs are eliminated from the design Structured Cabling Structured cabling is building or campus telecommunications cabling infrastructure that consists of a number of standardized smaller elements hence structured called subsystems STS Static transfer switch - a transfer switch is an electrical switch that switches a load between two sources Some switches are manual and some function automatically Supercapacitor See definition of ultra-capacitor below Switch Disconnector A switch disconnector disconnect switch or isolator switch is used to ensure that an electrical circuit is completely de - energized for service or maintenance Such switches are often found in electrical distribution and industrial applications where machinery must have its source of driving power removed for adjustment or repair High -voltage isolation switches are used in electrical substations to allow isolation of apparatus such as circuit breakers transformers and transmission lines for maintenance The disconnector is usually not intended for normal control of the circuit but only for safety isolation Disconnector s can be operated either manually or automatically motorized disconnector Telnet Telnet is an application protocol used on the Internet or local area networks to provide a bidirectional interactive text - oriented communication facility using a virtual terminal connection", "token_count": 199}
{"chunk_id": "doc_1724dac7c67a4e1fae2eba99484501aa::chunk_0139", "chunk_index": 139, "created_at": "2026-05-28T05:41:59.761202+00:00", "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa", "metadata": {"file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a", "file_type": ".pdf", "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf", "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf"}, "page_number": 60, "section_title": null, "text": "60 TVSS Transient voltage surge suppressor Ultra-capacitor A super-capacitor SC sometimes ultra -capacitor formerly electric double -layer capacitor EDLC is a high -capacity electrochemical capacitor with capacitance values up to 10 000 farads at 1 2 volt th at bridge the gap between electrolytic capacitors and rechargeable batteries Uninterruptable Power Supplies UPS An uninterruptible power supply also uninterruptible power source UPS or battery flywheel backup is an electrical apparatus that provides emergency power to a load when the input power source typically mains power fails A UPS differs from an auxiliary or emergency power system or standby generator in that it will provide near -instantaneous protection from input power interruptions by su pplying energy stored in batteries super-capacitors or flywheels VRLA Valve regulated lead acid battery Water-Side Economization Water-side economization systems remove heat from the chilled water loop by a heat exchange process with outdoor air Most water-side economization systems have a n integrated economizer that allows outside air to contribute as much cooling benefit as conditions allow while mechanical cooling operates simultaneously to satisfy any difference in meeting the total cooling load", "token_count": 183}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 1, "section_title": null, "text": "IMPROVE DATA CENTER COOLING FACILITY EFFICIENCY THROUGH PLATFORM POWER TELEMETRY EDITOR S Edmund Song Intel Nishi Ahuja Intel Mohan J Kuma Intel", "token_count": 22}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 2, "section_title": null, "text": "PAGE 2 CONTRIBUTOR S Yanbing Sun Intel Lifei Zhang Baidu Feng Jiang Intel Xiaozhong Li Baidu John Leung Intel Rahul Khanna Intel", "token_count": 22}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 3, "section_title": null, "text": "PAGE 3 Executive Summary Data center operators usually overprovision facility capacity to ensure enough buffer to fulfill peak demand The overprovisioning brings great pressure to data center total cost of ownership TCO Today the data center management stack has been widely deployed to monitor data center runtime heath status and it gathered tons of data across power temperature and resource utilization These data create opportunity to optimize data center efficiency through data intelligences In this paper we introduced our practices in cloud environment for using power trend prediction to improve cooling efficiency Meanwhile this paper discussed some key challenges and design considerations while enabling IT platform data driven facility control at hyper scale data center e g telemetry collection messaging mechanism and management API Effective interoperability among IT devices facility and management sy stem is very critical for solution deployment and the adoption of Open Compute Project design and Redfish API easier system level integration and reduce deployment costs over different systems and different manufacturers", "token_count": 165}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 4, "section_title": null, "text": "PAGE 4 Table of Contents 1 Introduction 5 2 Data Intelligences Driven Facility Efficiency Evolution 6 2 1 Data Center Power Telemetry 6 2 1 1 Power Delivery and Telemetry Architecture 6 2 1 2 Design Challenges 7 2 2 Power Prediction in Cooling Optimization 9 2 2 1 Power Trend Prediction 9 2 2 2 Proactive Cooling Method 11 2 2 3 Evaluation and Results 12 2 3 Data Center Management API 13 2 3 1 Redfish in DCIM 14 2 3 2 Mockup Examples 14 3 Conclusion 16 4 Glossary 17 5 References 18 6 About Open Compute Foundation 18 7 Appendix A Title 19", "token_count": 107}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0004", "chunk_index": 4, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 5, "section_title": null, "text": "PAGE 5 1 Introduction Modern data centers run a lot of different applications with wide variety of workloads Because the demand of workload is unpredictable for high dynamics of cloud services u sually data center operators must reserve excess resources to make sure enough margin to fulfill peak demand For data center capacity planning it is not one secret that data centers are overprovisioning from servers to facility power and cooling capacity to avoid system faults from running short of critical resources The cause of this dilemma is lacking accurate tracking of demands as well as instant control method to adjust supply of capacity so the only reliable means is to overprovision critical resources giving impact to system uptime But the waste of capital and operating cost from overprovisioning is very significant and brings big pressure to data center total cost of ownership TCO Efficient power and cooling provision are critical for data center efficiency and it is very necessary to accurately analyze demands and manage supply accordingly The data center stack consists of two parts as shown in Figure 1 data center infrastructure management DCIM system to manage backend hardware capability and orchestration system to manage virtual resources Most of cloud service providers have deployed DCIM system to gather information from a variety of devices and meters e g", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0005", "chunk_index": 5, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 5, "section_title": null, "text": "1 data center infrastructure management DCIM system to manage backend hardware capability and orchestration system to manage virtual resources Most of cloud service providers have deployed DCIM system to gather information from a variety of devices and meters e g power consumption temperature and humidity and the data center management software can consolidate such information and present them in dashboard to data center operators For each day millions of data points are collected from various IT platform s network equipment and facility system These data create new opportunity for operato rs to optimize data center s performance efficiency and reliability through data intelligences Figure 1 Data Center Management Stack The overprovisioning of f acility capacity causes huge waste of capital and operational cost To improve data center efficiency and reduce overall cost the DCIM needs to instantly collect various telemetries analyze trend of demands and then supply just right capacity The telemetry and analytic intelligences can build compressive view of resource utilization including servers facility power and cooling as well as capacity demands This data view provides important reference to dynamically manage response decisions for capacity request Such kind of", "token_count": 190}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0006", "chunk_index": 6, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 6, "section_title": null, "text": "PAGE 6 data intelligences help data centers reduce TCO and PUE power usage effectiveness moreover it can increase system availability by reducing downtime due to constraints or failures happened in facility system The modern computing platform s have provided rich telemetry capabilities including computing resource utilization power consumption and data center thermal information Intel has been worked with leading cloud service providers to leverage computing platform telemetry intelligences for facility efficiency optimization In this whitepaper we are going to discuss those key challenges and learnings form these practices with following structure Section 2 1 Discussed data center power telemetry hierarchy and design considerations to build one scalable telemetry framework to support following optimization effort Section 2 2 Presented our work for using power trend prediction to reduce overprovision of cooling capacity Section 2 3 Discussed interoperability challenges and Redfish adoption while integrating IT platform telemetry 2 Data Intelligences Driven Facility Efficiency Evolution 2 1 Data Center Power Telemetry The telemetry and analytic capability in DCIM are the fundamental to build intelligent data center But when we are facing a variety of managed devices and thousands of sensor points how to systematically collect data organize data for analysis and integrate data intelligences into control process Watch to expose infrastructure attributes to data center management system in this phase the focus is", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0007", "chunk_index": 7, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 6, "section_title": null, "text": "of managed devices and thousands of sensor points how to systematically collect data organize data for analysis and integrate data intelligences into control process Watch to expose infrastructure attributes to data center management system in this phase the focus is on what kind data to collect and how to get the data report to system Decide now that we have data what kind of things behind the data and what kind of actions to take to support the defined objectives Act How define control loops around the data we have analyzed to make data center to be more efficient and more automated Learn Moving forward we can keep learning from the data over time and build evolution model to adapt to changing environments and workloads 2 1 1 Power Delivery and Telemetry Architecture Figure 2 illustrates architecture of data center power delivery and telemetry collection The PDC power distribution cabinet is a device to supply electrical energy and re distribute power for each rack through rPDU rack power distribution unit the log agent residing in PDC keeps measurement and record of rack power consumption To get energy use is more efficiently distributed amongst server nodes the modern rack designs e g OCP racks centralize power supplies into single power shelf to allow sharing of power capabilities at rack The rack", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0008", "chunk_index": 8, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 6, "section_title": null, "text": "of rack power consumption To get energy use is more efficiently distributed amongst server nodes the modern rack designs e g OCP racks centralize power supplies into single power shelf to allow sharing of power capabilities at rack The rack with centralized power shelf uses RMC rack management controller to monitor input and output of rack power The", "token_count": 58}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0009", "chunk_index": 9, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 7, "section_title": null, "text": "PAGE 7 traditional rack contains servers that use individual power supply unit there is no physical agent to collect rack power consumption and some software agent runs as the virtual aggregator of rack power by aggregating power data from those servers within same rack Figure 2 Data Center Power Delivery Architecture with shared power shelf To the server chassis level the hot swap controller measures system power consumption and the BMC board management controller provides interface to access system power From statistical data processor and memory contribute 80 of overall system power consumption 1 and in modern computing architecture there are digital sensors in processor and chipset to provide finer granularity power telemetry for processor and each memory domain the processor and memory domain power metrics can be accessed either through Inte l Node Manager or in band model-specific register MSR The rich power telemetry from data center to server board components can help data center operators to build one comprehensive picture of power demand and allocation Figure 3 Data Center Power Telemetry Infrastructure 2 1 2 Design Challenges Nowadays the DCIM system is mainly to s erve monitoring purpose and the collected power telemetry is only used for health monitor and offline analysis for capacity planning There are no strict requirements for polling frequency and data accuracy for example", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0010", "chunk_index": 10, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 7, "section_title": null, "text": "the DCIM system is mainly to s erve monitoring purpose and the collected power telemetry is only used for health monitor and offline analysis for capacity planning There are no strict requirements for polling frequency and data accuracy for example the sample period of power telemetry is configured at minute level to mitigating impact to network traffic With moving to use power telemetry to build holistic view to manage some", "token_count": 70}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0011", "chunk_index": 11, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 8, "section_title": null, "text": "PAGE 8 critical facility control those data points gathered from different servers and devices shows outstanding correlations in temporal dimension and the deviation of time dimension beyond limit may lead to large errors or even wrong control strategy Time series data collection turns to be one strict requirement F ollowing sections discuss some major challenges while applying time series data into DC power telemetry system Clock Synchronization The DCIM gathers millions of data point across t housands of sensors and the data message reported by devices is required to carry timestamp information The management software extracts timestamp information from data message as the reference to process the temporal relevance Each device s clock needs to be synced otherwise the timestamp extracted from data message will lose meaning The network time protocol NTP is used to synchronize time across multiple servers and facility equipment and to ensure each e nd-point for data collection the aggregator data consumer e g data analysis agent and the actuator in control path to be synced with same time server Sampling Period The fixed internal sampling for data collection is one effective way to reduce network traffic and data storage while keeping statistically correct analysis of power insights The actual power consumption of server board changes promptly but considering the front -end BMC software need a", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0012", "chunk_index": 12, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 8, "section_title": null, "text": "for data collection is one effective way to reduce network traffic and data storage while keeping statistically correct analysis of power insights The actual power consumption of server board changes promptly but considering the front -end BMC software need a certain of time to poll the power consumption at 500ms or 1s level the second level granularity is enough to record measurable changes for server board The cumulative effect of power consumption at rack wide smooths the intensity of fluctuations and the required sampling time increases as cumulative level arises The pie chart in figure 4 shows the distribution of fluctuation time The PDC can record changes as they occur By studying the distribution time of fluctuation from PDC power logs we can understand required sampling time granularity The pie chart shows more than 99 7 of change time fall within the interval of 20 seconds or more Figure 4 Power Fluctuation Interval Distribution", "token_count": 154}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0013", "chunk_index": 13, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 9, "section_title": null, "text": "PAGE 9 Publish-subscribe Pub-sub In hyper scale data center with thousands or ten thousand of servers the publish-subscribe model provides better scalability than traditional request-response model The client agent that publishes data send it only when data change happens and the client agent that subscribes to the data receives it from the broker or server only when data change s The Pub-sub messaging mechanism can dramatically reduce traffics running over management network because it eliminates duplicated network traffic to transmit identical data 2 2 Power Prediction in Cooling Optimization Almost all power dissipated in data center is converted to heat and t o ensure data center components running efficiently and safely the data center need to evacuate heat timely and maintain the environmental temperature within safe range The heat transfer in modern data center relies on the CRAC Computing Room Air Conditioner to provide with cold air through heat exchanger between server exhaust and heat sinks e g chilled water Failure to exchange heat out of data center cau ses hotspots generation and may overheat computing components in data center The overheating higher component failure rates and affect IT equipment lifespan or directly lead to equipment failures and system down time To prevent various issues from insuf ficient cooling data center operators often overprovision cooling capacity and cause great pressure", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0014", "chunk_index": 14, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 9, "section_title": null, "text": "The overheating higher component failure rates and affect IT equipment lifespan or directly lead to equipment failures and system down time To prevent various issues from insuf ficient cooling data center operators often overprovision cooling capacity and cause great pressure to efficiency and cost 2 2 1 Power Trend Prediction Therefore understanding heat changes as it occurs and allocating proper capacity adaptively prevent risks from both aspects of overheating and overprovision The precise control of cooling supply is essential to maximize IT equipment availability and data center efficiency with two objectives i to minimize the energy consumption from facility cooling ii to reduce of overheating risk from improper supply of cooling capacity e g time lag in cooling control response or unbalanced distribution Diagram 5 shows control logic of using power trend forecast to improve the precise of cooling control The DCIM software collects the power telemetry information from server node RMC and PDC The power trend prediction module analyzes power trend and predict power consumption and corresponding heat at time T The heat variation trend predicted in step2 is used as reference to forecast cooling demand at time T and then drive cooling system act earlier", "token_count": 197}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0015", "chunk_index": 15, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 10, "section_title": null, "text": "PAGE 10 Figure 5 Power Trend Prediction Equation 2 1 indicates the total amount of produced heat within datacenter which is one summation function of energy dissipated into data center by all IT devices for example computing server storage network switches etc 2 1 Where represents the total amount of heat at time is the conversion factor from energy consumption to heat and is the amount of power consumption for specified IT equipment at time The power is usually reported in watts W and heat is reported in British thermal unit BTU per hour BTU hr and they are interchangeable The conversion between power and heat is 1w 3 412 BTU hr 2 This Figure 6 is framework of power variation trend prediction There are three phases training phase prediction phase and calibration phase The prediction relies on the analysis of historical power relevant telemetries The power relevant telemetry set is one feature vector with thermal information power and resource utilization e g CPU and memory as below Figure 6 Power Trend Prediction Algorithm", "token_count": 174}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0016", "chunk_index": 16, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 11, "section_title": null, "text": "PAGE 11 The collector collects from DCIM management system and store data into time series database The support vector machine stream historical data into memory to build classification function and regression model which is feed into feed into prediction phase The predictor estimates the power trend variation _ for next prediction cycle The calibrator phase is designed to capture the delta between forecast power consumption _ and observed value at time and feedback the delta to support vector machine to continually calibrate the parameter of prediction model In our experiment considering the power consumption change model at rack or data center wide is a long and slow procedure the time window for historical telemetry analysis is set as month based e g 30 days historical data On the other hand the prediction cycle is set as minutes granularity in the light of the speed at which IT equipment dissipates heat The experiment in following sections evaluated 5 minutes and 10 minutes prediction separately 2 2 2 Proactive Cooling Method Figure 7 depicts the transformation from reactive cooling model to proactive cooling model through adding power trend prediction The reactive cooling method is widely adopted by conventional air -cooling system at data center The data center management monitors heat fluctuation through data ambient temperature s ensors deployed at data center The", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0017", "chunk_index": 17, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 11, "section_title": null, "text": "cooling model through adding power trend prediction The reactive cooling method is widely adopted by conventional air -cooling system at data center The data center management monitors heat fluctuation through data ambient temperature s ensors deployed at data center The cooling controller uses the observed thermal information as the input to drive valve opening ratio or and air flow rate to adjust cooling supply Figure 7 Reactive Control vs Proactive Control For proactive cooling control method the power predictor is added to into the cooling control loop The power predictor estimates the heat fluctuation trend at prediction window through analyzing the power fluctuation at time Thus the cooling controller can use the observed thermal information at time and estimated thermal fluctuation trend to drive cooling system to supply required cooling capacity ahead of one prediction window as shown in Figure 8", "token_count": 141}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0018", "chunk_index": 18, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 12, "section_title": null, "text": "PAGE 12 Upper Diagram The dash dot line is the power consumption curve and the dot line is the demand of cooling capacity The change of the cooling demand can be estimated through the power variation analysis Bottom Diagram The dash dot is the supplied cooling capacity _ from reactive cooling control method and the dot line indicates the supplied cooling capacity _ by proactive cooling control method The result is an earlier response 2 1 in supplied cooling capacity to meet the cooling demand Figure 8 Proactive Cooling Control 2 2 3 Evaluation and Results For conventional air-cooling method the return air temperature directly reflects the cooling effect If the return air temperature is higher than the setting point the IT equipment run in a overheated risk status because of insufficient cooling capacity From time dimension the longer the duration of return air higher than the setting point the higher the risk of running into thermal issue The area surrounding by curve and can be used to measure the risk level of cooling management In f igure 9 the undershoot area below setting point is over provision cooling capacity and the overshoot area above setting point is over heat IT device", "token_count": 202}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0019", "chunk_index": 19, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 13, "section_title": null, "text": "PAGE 13 Figure 9 Risk Level Evaluation for Cooling Management Cooling Risk Indicator is the integral calculus of over shooting area _ 2 2 3 where _ is the temperature of return air C is its duration minutes is set point of the return temperature C Figure 10 shows the temperature of return air under different scenes no power prediction 5 minutes prediction window 10 minutes prediction window and 15 minutes prediction window The overshoot area is reduced after adding power prediction To avoid over heat risk we usually reserve ex cess cooling buffer via overprovision cooling capacity By adding the power prediction the over shoot area is reduced which implicates reduce of over provision area and improve cooling efficiency Figure 10 Return Air Temperature Profile 2 3 Data Center Management API Deploying and managing hyper scale data center with a large number of servers network devices and facility equipment are facing a lot of challenges complicated time -consuming and security breaches In data center management the IPMI Intelligent Platform Management Interface is the most adopted industry standard but it is complex and outdate The cloud service providers prefer RESTful style protocols for cloud service", "token_count": 195}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0020", "chunk_index": 20, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 14, "section_title": null, "text": "PAGE 14 communication for its adapt ability for different applications simplicity on management and extensibility to support service evolution DMTF s Redfish is a standard API designed to deliver simple and secure management for modern scalable data center infrastructure Redfish leverages RESTful interface and JSON payload to expose information to the modern tool chains 3 2 3 1 Redfish in DCIM As mentioned in last chapter the DCIM software collects telemetries from IT platforms and facility equipment conducts data analysis and build s control sequences to drive facility cooling to supply proper capacity Figure 11 4 depicts fundamental components involved into this procedure like IT devices power and cooling system data center management system It is difficult to get all these components to talk each other because of lacking common management protocol For example the cooling system relies on fieldbus interface such as mod -bus or 485 the power system uses SNMP IPMI and even web-based API for modern PDUs The situation is much better for IT equipment because most of IT equipment support IPMI and now is moving to Redfish The diagram shows scenes to transform all communications to Redfish schema which is quoted from Redfish data center infrastructure management DCIM specification 4 Here the Redfish protocol help create a holistic telemetry and control interface throughout data center components", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0021", "chunk_index": 21, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 14, "section_title": null, "text": "Redfish The diagram shows scenes to transform all communications to Redfish schema which is quoted from Redfish data center infrastructure management DCIM specification 4 Here the Redfish protocol help create a holistic telemetry and control interface throughout data center components Those components with legacy management protocols can interact with DCIM core system via protocol proxy The proxy translates the format of telemetry data and control commands from to Redfish protocol No matter what kind of protocol or data format behind the data is converted to Redfish and run over RESTful API and JSON form at which greatly simplifies the complexity of integration and the cost of deployment Figure 11 Redfish vs Data Center Infrastructure Management 4 2 3 2 Mockup Examples The Redfish is creating one possibility to establish common management interfaces to connect facility management with IT equipment based on same protocol and resource model to interoperate each other In this", "token_count": 152}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0022", "chunk_index": 22, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 15, "section_title": null, "text": "PAGE 15 section we will introduce some Redfish mockup examples to use Redfish schema for rack power metrics and prediction Figure 12 Redfish as Data Center Stack Management API Mockup Example Rack Power Metrics and Prediction PowerControl odata id redfish v1 Power PowerControl 0 MemberId 0 Name Rack Power Control PowerMetrics Interval P10S MinConsumedWatts 7200 MaxConsumedWatts 7900 AverageConsumedWatts 7600 PowerPrediction PredictionWindow P600S PredictedInstantWatts 7300 PredictedAverageWatts 7200 PowerMetrics represents power telemetry information gathered from server platform or any other devices with power meters e g power centrialized cabinet or power distribution unit The property Interval indicate the", "token_count": 96}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0023", "chunk_index": 23, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 16, "section_title": null, "text": "PAGE 16 sampling period in which the PowerMetrics is measured The Interval is duration format from ISO 8601 5 P10S stands for the duration to collect the power metrics is 10 seconds P is the duration designator for period placed at the start of the duration representation S is the second designator that follows the value for the number of seconds PowerPrediction represents the time series prediction for power consumption It is used to describe the estimation of power consumption for next prediction window The PowerPrediction define 3 properties PredictionWindow read-write The time interval over which the power metric prediction applies Using ISO 8601 format P600S stands for the prediction window for rack power estimation is 600 seconds 5 minutes PredictedInstantWatts read The predicted power consumption value the unit is watts PredictedAverageWatts read The predicted average power consumption value the unit is watts 3 Conclusion The overprovisioning of facility capacity has been taken as one best practices at before to prevent system faults from running short of mission critical resources e g cooling or power The excess resource provision consumes capital investment and operational cost and lower down ROI return of investment The data intelligences driven data center efficiency optimization is gradually accepted and becoming possible with most of cloud service providers deployment data center infrastructure management system This paper", "token_count": 220}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0024", "chunk_index": 24, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 16, "section_title": null, "text": "capital investment and operational cost and lower down ROI return of investment The data intelligences driven data center efficiency optimization is gradually accepted and becoming possible with most of cloud service providers deployment data center infrastructure management system This paper introduced our practices with cloud service providers to optimize facility cooling efficiency with the help of holistic data center power telemetry The data intelligences from power telemetry analysis can help the facility cooling system to adjust cooling capacity earlier and reduce overprovisioning The interoperability among IT devices facility equipment and DCIM system is supposed to be one big challenge to impact integration complexity and deployment the adoption of Redfish help builds one common resource model and management API to support power telemetry driven facility cooling optimization Driven by the values of sharing openness and collaboration the Open Compute Project has been establishing effective ecosystem to facilitate innovations for data center As part of the OCP the Data Center Facility DCF project is developed to focus on power cooling facility management and control as well as operations", "token_count": 176}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0025", "chunk_index": 25, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 17, "section_title": null, "text": "PAGE 17 4 Glossary TCO Total Cost of Ownership DCIM Data Center Infrastructure Management OCP Open Compute Project RMC Rack Management Controller BMC Board Management Controller ME Intel Management Engine OS Operation System DC Data Center BBU Battery Backup Unit PUE Power Usage Effectiveness PDC Power Distribution Cabinet PDU Power Distribution Unit rPUD Rack Power Distribution Unit RPP Rack Power Panel VR Voltage Regulator FIVR Fully Integrated Voltage Regulator PSU Power Supply Unit HSC Hot-swap Controller CRAC Computing Room Air Conditioner NTP Network Time Protocol Pub-sub Publish Subscription BTU British Thermal Unit IPMI Intelligent Platform Management Interface DMTF Distributed Management Task Force CRAH Computing Room Air Handler RESTful Representational State Transfer JSON JavaScript Object Notation SNMP Simple Network Management Protocol API Application Interface", "token_count": 123}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0026", "chunk_index": 26, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 18, "section_title": null, "text": "PAGE 18 5 References 1 Increase Your Data Center s IQ - https www intel ca content dam www public us en documents solution-briefs cpg-modern-infrastructure- telemetry-business-brief-for-distribution-only pdf 2 Data Center Power and Cooling White Paper https www cisco com c en us solutions collateral data-center-virtualization unified- computing white_paper_c11-680202 pdf 3 Redfish https www dmtf org standards redfish 4 DSP-IS0005 https www dmtf org content updated-redfish-dcim-schemas-released-public-review 5 ISO_8601 https en wikipedia org wiki ISO_8601 6 License Copyright Intel 2019 All rights reserved 7 About Open Compute Foundation The Open Compute Project Foundation is a 501 c 6 organization which was founded in 2011 by Facebook Intel and Rackspace Our mission is to apply the benefits of open source to hardware and rapidly increase the pace of innovation in near and around the data center and beyond The Open Compute Project OCP is a collaborative community focused on redesigning hardware technology to efficiently support the growing demands on compute infrastructure For more information about OCP please visit us at http www opencompute org", "token_count": 171}
{"chunk_id": "doc_261fc67d9ff24ec2bfe2c84abe093509::chunk_0027", "chunk_index": 27, "created_at": "2026-05-28T05:42:12.407948+00:00", "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509", "metadata": {"file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7", "file_type": ".pdf", "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf"}, "page_number": 19, "section_title": null, "text": "PAGE 19 8 Appendix A Title", "token_count": 6}
{"chunk_id": "doc_30c3960a99ab4974bc5b3681a7782854::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:41:31.483076+00:00", "document_id": "doc_30c3960a99ab4974bc5b3681a7782854", "metadata": {"file_hash": "44b6a8b4924d6dc0fa83379feeed1c1a52e437848ede7b8fc0719654af97912e", "file_type": ".pdf", "filename": "ashrae_standard_55_2023_fact_sheet.pdf", "source_path": "data\\knowledge\\uploads\\doc_30c3960a99ab4974bc5b3681a7782854_ashrae_standard_55_2023_fact_sheet.pdf"}, "page_number": 1, "section_title": null, "text": "Standard 55-2023 ANSI ASHRAE Standard 55-20 23 Thermal Environmental Conditions for Human Occupancy Purpose Specifies the combinations of indoor environmental factors temperature thermal radiation humidity and air speed and personal factors activity and clothing that will produce satisfactory thermal environmental conditions to a substantial majority 80 of occupants within a space Significance Roughly 40 1 of building occupants are dissatisfied with the thermal environment which is why Standard 55 is important Improvements in architecture building envelope and interior elements may help improve thermal comfort and reduce energy use Increasing the level of personal control over the thermal environment also increases thermal comfort By considering the right combination of thermal comfort factors in architectural enclosure and interior design HVAC systems can be strategically selected to enhance indoor environmental quality IEQ while also promoting energy preservation and conservation Thermal discomfort issues being too hot or too cold are the primary drivers for increases in heating and cooling utility bills Compliance with Standard 55 reduces the probability of thermal discomfort by promoting strategic combinations of enclosure envelope design with mechanical design and interior systems The standard provides criteria for evaluating comfort in existing buildings as well as requirements and calculation procedures for design compliance While building codes generally consider only air temperature Standard 55 elevates thermal satisfaction by considering several other factors contributing", "token_count": 220}
{"chunk_id": "doc_30c3960a99ab4974bc5b3681a7782854::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:41:31.483076+00:00", "document_id": "doc_30c3960a99ab4974bc5b3681a7782854", "metadata": {"file_hash": "44b6a8b4924d6dc0fa83379feeed1c1a52e437848ede7b8fc0719654af97912e", "file_type": ".pdf", "filename": "ashrae_standard_55_2023_fact_sheet.pdf", "source_path": "data\\knowledge\\uploads\\doc_30c3960a99ab4974bc5b3681a7782854_ashrae_standard_55_2023_fact_sheet.pdf"}, "page_number": 1, "section_title": null, "text": "systems The standard provides criteria for evaluating comfort in existing buildings as well as requirements and calculation procedures for design compliance While building codes generally consider only air temperature Standard 55 elevates thermal satisfaction by considering several other factors contributing to thermal comfort including personal as well as environmental factors This standard can be used in different building types including residential commercial and institutional buildings Scope This standard addresses six general environmental and personal factors temperature thermal radiation humidity air speed personal clothing and activity level It specifies thermal environmental conditions acceptable for healthy adults in indoor spaces designed for human occupancy for at least 15 minutes This standard does not cover non-thermal environmental factors such as air quality acoustics illumination or other physical chemical or biological space contaminants The standard shall not be used to override any safety health or critical process requirements Use by Governments and Certification Organizations Standard 55 is referenced by the National Institute for Occupational Safety and Health 2 Standard 55 and thermal comfort are critical considerations in Passive House Active House Well Standard Living Building Challenge and the LEED certification Standard 55 is referenced in ASHRAE Standards and Guidelines that address IAQ Standard 62 2 Ventilation and Acceptable Indoor Air Quality in Residential Buildings and Guideline 10 Interactions Affecting the Achievement of Acceptable Indoor", "token_count": 220}
{"chunk_id": "doc_30c3960a99ab4974bc5b3681a7782854::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:41:31.483076+00:00", "document_id": "doc_30c3960a99ab4974bc5b3681a7782854", "metadata": {"file_hash": "44b6a8b4924d6dc0fa83379feeed1c1a52e437848ede7b8fc0719654af97912e", "file_type": ".pdf", "filename": "ashrae_standard_55_2023_fact_sheet.pdf", "source_path": "data\\knowledge\\uploads\\doc_30c3960a99ab4974bc5b3681a7782854_ashrae_standard_55_2023_fact_sheet.pdf"}, "page_number": 1, "section_title": null, "text": "Building Challenge and the LEED certification Standard 55 is referenced in ASHRAE Standards and Guidelines that address IAQ Standard 62 2 Ventilation and Acceptable Indoor Air Quality in Residential Buildings and Guideline 10 Interactions Affecting the Achievement of Acceptable Indoor Environments energy Standard 90 2 High-Performance Energy Design of Residential Buildings and sustainability International Green Construction Code and ASHRAE Standard 189 1 Standard for the Design of a High-Performance Green Buildings ASHRAE Washington Office l 1255 23rd Street NW Suite 825 l Washington DC 20037 Telephone 202-833-1830 l ashrae org governmentaffairs GovAffairs ashrae org 1Buildings Cities Journal 2 1 166 184 2021 Lessons Learned from 20 Years of CBE s Occupant Surveys https journal-buildingscities org articles 10 5334 bc 76 2 Center for Disease Control and Prevention The National Institute for Occupational Safety and Health February 25 2022 Indoor Environmental Quality https www cdc gov niosh topics indoorenv hvac html", "token_count": 150}
{"chunk_id": "doc_30c3960a99ab4974bc5b3681a7782854::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:41:31.483076+00:00", "document_id": "doc_30c3960a99ab4974bc5b3681a7782854", "metadata": {"file_hash": "44b6a8b4924d6dc0fa83379feeed1c1a52e437848ede7b8fc0719654af97912e", "file_type": ".pdf", "filename": "ashrae_standard_55_2023_fact_sheet.pdf", "source_path": "data\\knowledge\\uploads\\doc_30c3960a99ab4974bc5b3681a7782854_ashrae_standard_55_2023_fact_sheet.pdf"}, "page_number": 2, "section_title": null, "text": "Changes and Improvements from Standard 55-2020 Includes a new method for the assessment of local thermal discomfort with vertical air temperature gradient between the head and ankle levels Broadens the applicability of the standard to cover additional metabolic rates associated with different activity levels of occupants Consolidates and simplifies the calculation methods in the standard which are now limited to two methods standard and adaptive as well as guidance on when to use each Overhauls the documentation requirements Section 6 which include a new example spreadsheet compliance form Contains updated examples to make the process easier to follow ASHRAE Washington Office l 1255 23rd Street NW Suite 825 l Washington DC 20037 Telephone 202-833-1830 l ashrae org governmentaffairs GovAffairs ashrae org Dec 2025", "token_count": 123}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 1, "section_title": null, "text": "BEAR Physics-Principled Building Environment for Control and Reinforcement Learning Chi Zhang Yuanyuan Shi Department of Electrical and Computer Engineering University of California San Diego Yize Chen AI Thrust Information Hub Hong Kong University of Science and Technology ABSTRACT Recent advancements in reinforcement learning algorithms have opened doors for researchers to operate and optimize building en- ergy management systems autonomously However the lack of an easily configurable building dynamical model and energy manage- ment task simulation and evaluation platform has arguably slowed the progress in developing advanced and dedicated reinforcement learning RL and control algorithms for building operation tasks Here we propose BEAR a physics-principled Building Environ- ment for Control and Reinforcement Learning The platform allows researchers to benchmark both model-based and model-free con- trollers using a broad collection of standard building models in Python without co-simulation using external building simulators In this paper we discuss the design of this platform and compare it with other existing building simulation frameworks We demon- strate the compatibility and performance of BEAR with different controllers including both model predictive control MPC and several state-of-the-art RL methods with two case studies BEAR is available at https github com chz056 BEAR CCS CONCEPTS Hardware Smart grid Temperature simulation and estimation Theory of computation Reinforcement learning KEYWORDS Building energy management reinforcement learning ACM Reference Format Chi Zhang", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 1, "section_title": null, "text": "RL methods with two case studies BEAR is available at https github com chz056 BEAR CCS CONCEPTS Hardware Smart grid Temperature simulation and estimation Theory of computation Reinforcement learning KEYWORDS Building energy management reinforcement learning ACM Reference Format Chi Zhang Yuanyuan Shi and Yize Chen 2022 BEAR Physics-Principled Building Environment for Control and Reinforcement Learning In Proceed- ings of ACM Conference Conference 17 ACM New York NY USA 7 pages https doi org 10 1145 nnnnnnn nnnnnnn 1 INTRODUCTION Building is one of the major sources of global energy consump- tion In 2021 residential and commercial buildings were responsible for around 39 of total U S energy consumption and 74 of total U S electricity consumption 11 Consequently research on the operation of building Heating Ventilation and Air Conditioning HVAC systems can lead to significant energy savings and carbon emission reduction Many control methods have been developed to provide solutions for building HVAC control problems including model predictive control nonlinear adaptive control and decen- tralized control 7 17 However most such approaches require detailed and exact building dynamics models and an increase in the complexity of building dynamics would lead to significantly higher computational costs As a result reinforcement learning RL has gained tremendous interest for building control in modern days due to its model-free nature see 8 for a", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 1, "section_title": null, "text": "an increase in the complexity of building dynamics would lead to significantly higher computational costs As a result reinforcement learning RL has gained tremendous interest for building control in modern days due to its model-free nature see 8 for a recent review One challenge of the building RL research is the lack of a bench- marking simulation environment for developing and evaluating different RL algorithms with realistic building models Several re- cent works 1 6 15 18 20 have proposed simulation solutions to address such a problem However most of them adopted a co- simulation framework with a python interface for algorithm de- velopment and an outsourcing building simulator like Energy- Plus 3 or Modelica 9 For researchers who do not yet have de- tailed knowledge of such packages it is hard to test with their own configurations and validate RL performance BOPTESTS-Gym 1 Sinergym 6 and Gym-Eplus 20 rely on EnergyPlus or Mod- elica to perform simulation and the BCVTB middleware 19 to communicate between simulators and the platform interface Ener- gym 15 uses predefined building models and co-simulation with EnergyPlus CityLearn 18 is almost self-contained that it uses pre-simulated data However CityLearn focuses on building-level control interacting with the grid rather than zone-level detailed building simulation In this paper we present BEAR a physics-principled Building Environ-ment for control", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 1, "section_title": null, "text": "with EnergyPlus CityLearn 18 is almost self-contained that it uses pre-simulated data However CityLearn focuses on building-level control interacting with the grid rather than zone-level detailed building simulation In this paper we present BEAR a physics-principled Building Environ-ment for control And Reinforcement learning BEAR con- structs building simulation from first-principled physics models and provides a scalable platform for researchers from different back- grounds to design test and evaluate their reinforcement learning RL and control algorithms BEAR can set up customized building environments by either choosing from a curated list of building type weather type and city or incorporating building and weather datasets of their own To address the potential gap between the sim- ulated configurations and the actual building dynamics BEAR users can also efficiently train a data-driven model using self-collected dataset of their own The proposed simulator supports fine-grained dynamics simulation and provides an OpenAI Gym interface 2 for developing RL agorithms Researchers from the machine learning and RL community can design new environments and algorithms with minimal knowledge of the underlying building physical models and thus can focus more on algorithm development and evaluation On the other hand BEAR with a physics-principled simulation engine provides researchers and engineers an accessible platform to implement new building models with user-defined building struc- ture operation schedule temperature and other environmental variables", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0004", "chunk_index": 4, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 1, "section_title": null, "text": "more on algorithm development and evaluation On the other hand BEAR with a physics-principled simulation engine provides researchers and engineers an accessible platform to implement new building models with user-defined building struc- ture operation schedule temperature and other environmental variables The primary characteristic that distinguishes BEAR from other building RL simulators is the physics-based modeling proce- dures as described in Section 2 Table 1 compares BEAR with some other RL environments for building control arXiv 2211 14744v1 eess SY 27 Nov 2022", "token_count": 82}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0005", "chunk_index": 5, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 2, "section_title": null, "text": "Conference 17 July 2017 Washington DC USA Chi Zhang Yuanyuan Shi and Yize Chen BEAR Sinergym 6 Energym 15 Gym-Eplus 20 Citylearn 18 RL Testbed for Energy- Plus 10 BOPTESTS-Gym 1 Simulator Self-designed EnergyPlus EnergyPlus EnergyPlus Data EnergyPlus Modelica Available Buildings 16 3 7 1 9 1 6 Weather Types 19 3 4 1 5 5 5 Action Space Both Both Discrete Discrete Continuous Continuous Both Action Type Energy Temperature Temperature Temperature Energy Temperature Fan flow rate Temperature Lower level actuator signals Reward Customized Customized Customized Customized Predefined Predefined Customized Multi-agent User-defined No No No Yes No No Control Objectives Energy demand Thermal comfort Energy demand Thermal comfort Grid exchange Energy demand CO2 emissions Energy demand Thermal comfort Energy demand Energy demand Ther- mal comfort Energy demand Ther- mal comfort Control Step User-defined User-defined User-defined 5 minutes 1 hour 15 minutes User-defined Zone level Control Yes No Yes No No Yes Yes Table 1 Features of building control simulators Figure 1 RC Model for a two-zone one-story building 2 BUILDING DYNAMICS The Reduced Resistance-Capacitance RC model 7 is widely used for the building HVAC system model to simplify design com- plexity and reduce computation time We construct the BEAR physics-based building simulation model based on the RC model with an nonlinear residual model BEAR enables three user inputs Building type", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0006", "chunk_index": 6, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 2, "section_title": null, "text": "for the building HVAC system model to simplify design com- plexity and reduce computation time We construct the BEAR physics-based building simulation model based on the RC model with an nonlinear residual model BEAR enables three user inputs Building type Weather type and City Users can either choose from a pre-defined list of buildings and climate types provided by Building Energy Codes Program 13 See Appendix B or define a customized BEAR environment by importing any self-defined EnergyPlus building models and weather files BEAR also explic- itly incorporates the nonlinear and stochastic heat transfer caused by building occupancy making it flexible in considering various building usage and control scenarios We illustrate our simulator design using a two-zone one-story building model as an example as shown in Fig 1 ZONE 1 is en- tirely inside ZONE 2 thus only ZONE 2 has external walls that connect to the outside air The heat transferred through the model is considered from the temperature difference between neighboring zones occupants activity global horizontal irradiance and HVAC systems Here we show the modeling process for ZONE 1 and ZONE 2 using the following differential equations based on the RC model 7 1 1 2 1 1 2 1 1 1 1 1 1a 2 2 2 2 1 2 1 2 2 2 2 2 2", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0007", "chunk_index": 7, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 2, "section_title": null, "text": "1 and ZONE 2 using the following differential equations based on the RC model 7 1 1 2 1 1 2 1 1 1 1 1 1a 2 2 2 2 1 2 1 2 2 2 2 2 2 1b where is Zone s temperature and denote the ground and outdoor environment temperature is the thermal capacitance is the thermal resistance between Zone and Zone and is symmetric i e is the controlled heating supplied to each zone is the heat gained from indoor people activities is the solar heat gained from windows for Zone For a general building model with indoor zones 1 2 the zone thermal dynamics are as follows N 2 where N are the neighboring zones of zone We encode each zone s connectivity to ensure only ground floor zones are connected to Zone ground and peripheral zones are connected to Zone outdoor environment Heat Transfer Modeling The following equations are descrip- tions of heat gained from different sources 3 where represents the zonal HVAC efficiency coefficient and denotes the heat gained from HVAC to compute the controlled zone heating For modeling the heat gain from human activities denotes the number of people in each zone and is the sensible heat gained from activities by one person To model the solar heat refers to the", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0008", "chunk_index": 8, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 2, "section_title": null, "text": "compute the controlled zone heating For modeling the heat gain from human activities denotes the number of people in each zone and is the sensible heat gained from activities by one person To model the solar heat refers to the solar heat gain coefficient for win- dows is the zonal window area and is the heat absorbed from global horizontal irradiance Both and are time-varying uncontrolled heat generated from the environment while is the controllable heat that could be taken as inputs from the simulator Here we calculate sensible heat per person using a polynomial function detailed in the EnergyPlus documentation 12 1 2 3 2 4 5 6 2 7 2 8 2 9 2 2 4 where is the metabolic rate 1 1 2 is the average zone temperature and 1 9 are constants generated by fitting sensible heat data under varying conditions State Evolution to simulate the building with designed control inputs we re-organize the system dynamics model in 1 - 4 to the state-space form 5 where the state variable represents the collection of zone tem- perature 1 2 the control variable 1 2 and the nonlinear function for sensible heat calculation 1 2 3 2", "token_count": 200}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0009", "chunk_index": 9, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 3, "section_title": null, "text": "BEAR Physics-Principled Building Environment for Control and RL Conference 17 July 2017 Washington DC USA 5 6 2 7 2 8 2 9 2 2 where is the current metabolic rate The state matrix is as follows N 1 1 1 1 4 1 1 1 1 1 2 4 1 1 1 1 1 4 1 1 1 2 2 1 4 2 2 N 2 1 2 2 4 2 2 1 2 2 4 2 2 1 1 4 N 1 4 the input matrix is 1 1 1 1 1 1 1 1 0 0 1 1 1 2 2 1 2 2 0 2 2 0 2 2 1 1 0 0 and matrix in Eq 5 is calculated as 1 1 2 2 We convert the continuous-time system model into a discrete-time representation 1 6 where the term is the sample time resolution 1 1 and 1 BEAR enables an automated pipeline to process building ge- ometry weather and occupancy information to the discrete-time state-space models Building parameters are obtained through the user-input building information For example is determined by the wall material and volume is estimated by the volume of each zone is computed by a combination of occupancy GHI and VAV information Compared to the actual building model our model in Eq", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0010", "chunk_index": 10, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 3, "section_title": null, "text": "information For example is determined by the wall material and volume is estimated by the volume of each zone is computed by a combination of occupancy GHI and VAV information Compared to the actual building model our model in Eq 6 makes several simplifications regarding the zone shape the window door open schedules the heat transfer function of HVAC and the shadowing function Detailed model assumptions are listed in the linked code repository Nevertheless extending the pre-defined dynamics to building use cases with user-defined zone shape schedules and shadowing functions is adaptable with our open-source building simulation engine Data-driven model In some practical scenarios the building parameters are not known exactly a priori while only historical power consumption and temperature measurements are available To address such gap between the simulation parameters and the actual building dynamics we also incorporate a data-driven module in BEAR We use Linear Regression to fit a data-driven building model with coefficients that minimize the residual sum of squares between the ground truth and the predicted building states Users could train with state and action data collected from a particular building of interests with minimal efforts and use the data-driven building model for controller RL algorithm design Besides the default linear data-driven models users can also define other types of data-driven building models in BEAR such", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0011", "chunk_index": 11, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 3, "section_title": null, "text": "collected from a particular building of interests with minimal efforts and use the data-driven building model for controller RL algorithm design Besides the default linear data-driven models users can also define other types of data-driven building models in BEAR such as neural networks and run gradient descent to update the model estimates BEAR s data-driven module takes the current step state-action pair as input and predicts the next time-step state 1 To address the non-linear part of our model we in- clude 2 from the nonlinear function as one of the input fea- tures which could be calculated using Thus we collect 2 with target 1 Figure 2 Simulated building examples 3 RL ENVIRONMENT DESIGN BEAR enjoys flexibility and high fidelity provided by a variety of user-defined variables as inputs see details in Appendix C and provides an OpenAI Gym interface Users can perform simulations in the customized environment with any classic model-based con- trol or learning-based controllers A sample usage of BEAR package in Python is also illustrated in Appendix D State Space The state is the RL agent s observation from a building environment at timestep It is different from the state space model 6 by including both and the uncontrollable inputs observed from the environment The state space is bounded by user-defined minimum and maximum values The", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0012", "chunk_index": 12, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 3, "section_title": null, "text": "s observation from a building environment at timestep It is different from the state space model 6 by including both and the uncontrollable inputs observed from the environment The state space is bounded by user-defined minimum and maximum values The state is constructed as 1 2 7 Action space The action is generated by the controller given state The action is a set of controllable actions constructed with the energy supply of the HVAC system as shown below 1 2 8 The whole action space is constrained by the maximum HVAC power consumption and normalized within the box of -1 1 in the user interface All actions are rescaled to their original values inside the BEAR simulation Once an action is selected the function provided by OpenAI Gym will take both and as input and simulate the next state 1 using BEAR Reward A main objective of building control is to reduce the energy consumption while keeping the temperature within given comfort range Our platform allows users to customize reward function using environment states actions target values and a weight term We denote such reward function as BEAR users can customize reward by changing the weighting term with small leading to low energy consumption and large leading to small temperature range devia- tion One default reward function is the L2", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0013", "chunk_index": 13, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 3, "section_title": null, "text": "term We denote such reward function as BEAR users can customize reward by changing the weighting term with small leading to low energy consumption and large leading to small temperature range devia- tion One default reward function is the L2 reward defined as 1 2 2", "token_count": 46}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0014", "chunk_index": 14, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 4, "section_title": null, "text": "Conference 17 July 2017 Washington DC USA Chi Zhang Yuanyuan Shi and Yize Chen Figure 3 Comparison of zonal temperature using BEAR sim- ulator and EnergyPlus on the same test building located in Chicago IL where 1 are the target temperature from user input 4 EXPERIMENTS In this section we demonstrate the usage of BEAR with two building examples We compare our simulator with EnergyPlus on a rectangular single-story building to validate the fidelity of our simulations We also compare the performance of different control strategies including rule-based controller MPC which knows the exact building dynamics model and two RL controllers SAC 5 PPO 16 which do not assume any model knowledge on a simulated medium office building Since our goal is to show the compatibility of our platform with multiple controllers we directly set up all RL algorithms using Stable-Baselines 3 14 Detailed variable settings and building type examples can be found in our anonymous code repository Single-Story Building To illustrate the fidelity of our simu- lator we first set up a test example building model described in the EnergyPlus documentation and benchmark it against BEAR s simulations See Fig 2 A for the building illustration Specifically we set up the physics-based model with building parameters esti- mated through information provided in the EnergyPlus We also fit a data-driven", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0015", "chunk_index": 15, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 4, "section_title": null, "text": "EnergyPlus documentation and benchmark it against BEAR s simulations See Fig 2 A for the building illustration Specifically we set up the physics-based model with building parameters esti- mated through information provided in the EnergyPlus We also fit a data-driven model with data simulated by the EnergyPlus A comparison of the zonal temperature simulated in BEAR and Ener- gyPlus without any HVAC control is shown in Fig 3 We could see both physics-based and data-driven simulation engine demonstrate good fidelity compared to EnergyPlus Then we set the indoor temperature at 22 C with a daily operating schedule of 8 a m to 3 p m In Fig 4 we compare the south zone temperature between our simulator and EnergyPlus using the same control input actions We also compare the power demand by controlling each zone in the building strictly at the same target temperature As is shown in Fig 5 under the same operational goal we validate that not only the daily temperature in both simulations exhibit the same patterns left but the energy consumption profile of BEAR also closely tracks EnergyPlus s simulated trajectory right Medium Office Building We also test a medium office building provided by the reference commercial buildings list of the U S Department of Energy 4 The building has three stories each is divided into", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0016", "chunk_index": 16, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 4, "section_title": null, "text": "tracks EnergyPlus s simulated trajectory right Medium Office Building We also test a medium office building provided by the reference commercial buildings list of the U S Department of Energy 4 The building has three stories each is divided into four perimeter zones one core zone and one plenum zone see Fig 2 B The HVAC system is operated at all perimeter zones and we set the indoor temperature of the perimeter zones at 22 C We set the location of the building in Tucson Arizona and Figure 4 Temperature profile comparison with same con- trol Figure 5 Comparison of energy consumption Controller Average Tempera- ture Variation C Average Daily En- ergy Consumption J Computation Time s Rule-Based Controller 2 537 1 490E6 0 698 MPC 0 8 2 701E-11 6 25E5 33 572 PPO 0 8 0 969 6 504E5 1 309 SAC 0 8 0 795 6 188E5 1 348 MPC 0 45 0 383 5 87E5 33 633 PPO 0 45 2 645 4 680E5 1 339 SAC 0 45 1 360 5 691E5 1 235 Table 2 Performance on medium office use the weather file of 2003 from January to April for simulation The control agents we tested include a rule-based controller a MPC and two RL controllers namely PPO and SAC The rule-based controller performs", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0017", "chunk_index": 17, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 4, "section_title": null, "text": "2 Performance on medium office use the weather file of 2003 from January to April for simulation The control agents we tested include a rule-based controller a MPC and two RL controllers namely PPO and SAC The rule-based controller performs heating when the indoor temperature is below the target setpoint and performs cooling when the temperature is above the setpoint The MPC PPO and SAC controllers are tested with two 2 reward functions with 0 8 and 0 45 respectively The learning curves of the RL controllers are shown in", "token_count": 90}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0018", "chunk_index": 18, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 5, "section_title": null, "text": "BEAR Physics-Principled Building Environment for Control and RL Conference 17 July 2017 Washington DC USA Appendix A in Fig 6 We could see that all the RL training rewards are converging and algorithms with the same reward function converge to a similar objective value The performance of tested controllers is shown in Table 2 With the implementation of RL algorithms we can observe that the energy consumption decreases significantly compared to the simple rule-based controller It also reduces the average temperature variation Compared to the MPC method which has complete model knowledge both model-free RL algorithms obtain a similar or lower energy consumption with higher temperature violation The computation time using PPO and SAC is greatly reduced compared to MPC as the latter needs to solve an optimization problem at each step to obtain action 5 CONCLUSION This paper presents BEAR an open-source physics-principled building control and RL platform compatible with OpenAI Gym Unlike many existing platforms that use co-simulation with out- sourcing building simulators our platform is self-contained and thus provides simplicity for learning algorithm development and customized tasks We illustrate the flexibility and efficiency of BEAR and various usage under both physics-based and data-driven set- tings We plan to fill the gap between our building model and the real-world buildings by addressing factors such as shadow and light", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0019", "chunk_index": 19, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 5, "section_title": null, "text": "We illustrate the flexibility and efficiency of BEAR and various usage under both physics-based and data-driven set- tings We plan to fill the gap between our building model and the real-world buildings by addressing factors such as shadow and light We also plan to extend BEAR by supporting multi-agent RL training and heterogeneous reward design REFERENCES 1 Javier Arroyo Carlo Manna Fred Spiessens and Lieve Helsen 2021 An OpenAI- Gym Environment for the Building Optimization Testing BOPTEST Framework In Proceedings of the 17th IBPSA Conference 2 Greg Brockman Vicki Cheung Ludwig Pettersson Jonas Schneider John Schul- man Jie Tang and Wojciech Zaremba 2016 Openai gym arXiv preprint arXiv 1606 01540 2016 3 Drury B Crawley Linda K Lawrie Curtis O Pedersen and Frederick C Winkel- mann 2000 Energy plus energy simulation program ASHRAE journal 42 4 2000 49 56 4 Michael Deru Kristin Field Daniel Studer Kyle Benne Brent Griffith Paul Tor- cellini Bing Liu Mark Halverson Dave Winiarski Michael Rosenberg et al 2011 US Department of Energy commercial reference building models of the national building stock 2011 5 Tuomas Haarnoja Aurick Zhou Pieter Abbeel and Sergey Levine 2018 Soft actor-critic Off-policy maximum entropy deep reinforcement learning with a stochastic actor In International conference on machine learning PMLR 1861 1870 6 Javier Jim nez-Raboso Alejandro Campoy-Nieves Antonio Manjavacas-Lucas Juan G", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0020", "chunk_index": 20, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 5, "section_title": null, "text": "Haarnoja Aurick Zhou Pieter Abbeel and Sergey Levine 2018 Soft actor-critic Off-policy maximum entropy deep reinforcement learning with a stochastic actor In International conference on machine learning PMLR 1861 1870 6 Javier Jim nez-Raboso Alejandro Campoy-Nieves Antonio Manjavacas-Lucas Juan G mez-Romero and Miguel Molina-Solana 2021 Sinergym a building simulation and control framework for training reinforcement learning agents In Proceedings of the 8th ACM International Conference on Systems for Energy-Efficient Buildings Cities and Transportation 319 323 7 Yudong Ma Anthony Kelman Allan Daly and Francesco Borrelli 2012 Predictive control for energy efficient buildings with thermal storage Modeling stimulation and experiments IEEE control systems magazine 32 1 2012 44 64 8 Karl Mason and Santiago Grijalva 2019 A review of reinforcement learning for autonomous building energy management Computers Electrical Engineering 78 2019 300 312 9 Sven Erik Mattsson and Hilding Elmqvist 1997 Modelica-An international effort to design the next generation modeling language IFAC Proceedings Volumes 30 4 1997 151 155 10 Takao Moriyama Giovanni De Magistris Michiaki Tatsubori Tu-Hoa Pham Asim Munawar and Ryuki Tachibana 2018 Reinforcement learning testbed for power-consumption optimization In Asian simulation conference Springer 11 Stephen Nalley and Angelina LaRose 2021 Annual energy outlook 2021 United States Energy Information Administration Washington DC 2021 12 U S Department of Energy 2022 Engineering Reference https energyplus net assets nrel_custom pdfs pdfs_v22", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0021", "chunk_index": 21, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 5, "section_title": null, "text": "In Asian simulation conference Springer 11 Stephen Nalley and Angelina LaRose 2021 Annual energy outlook 2021 United States Energy Information Administration Washington DC 2021 12 U S Department of Energy 2022 Engineering Reference https energyplus net assets nrel_custom pdfs pdfs_v22 1 0 EngineeringReference pdf 13 The Building Energy Codes Program n d Prototype building models https www energycodes gov prototype-building-models Figure 6 Reward during Training for RL policies 14 Antonin Raffin Ashley Hill Maximilian Ernestus Adam Gleave Anssi Kanervisto and Noah Dormann 2022 Stable-Baselines3 https github com DLR-RM stable- baselines3 blob master docs index rst 15 Paul Scharnhorst Baptiste Schubnel Carlos Fern ndez Bandera Jaume Salom Paolo Taddeo Max Boegli Tomasz Gorecki Yves Stauffer Antonis Peppas and Chrysa Politi 2021 Energym A building model library for controller bench- marking Applied Sciences 11 8 2021 3518 16 John Schulman Filip Wolski Prafulla Dhariwal Alec Radford and Oleg Klimov 2017 Proximal policy optimization algorithms arXiv preprint arXiv 1707 06347 2017 17 Rui Tang and Shengwei Wang 2019 Model predictive control for thermal energy storage and thermal comfort optimization of building demand response in smart grids Applied Energy 242 2019 873 882 18 Jos R V zquez-Canteli Sourav Dey Gregor Henze and Zolt n Nagy 2020 CityLearn Standardizing research in multi-agent reinforcement learning for demand response and urban energy management preprint arXiv 2012", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0022", "chunk_index": 22, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 5, "section_title": null, "text": "in smart grids Applied Energy 242 2019 873 882 18 Jos R V zquez-Canteli Sourav Dey Gregor Henze and Zolt n Nagy 2020 CityLearn Standardizing research in multi-agent reinforcement learning for demand response and urban energy management preprint arXiv 2012 10504 2020 19 Michael Wetter Philip Haves and Brian Coffey 2008 Building controls virtual test bed Technical Report Lawrence Berkeley National Lab LBNL Berkeley CA United States 20 Zhiang Zhang and Khee Poh Lam 2018 Practical implementation and evaluation of deep reinforcement learning control for a radiant heating system InProceedings of the 5th Conference on Systems for Built Environments 148 157 A RL TRAINING CURVE Training curve for the PPO and SAC algorithms with different rewards in controlling the medium office building in figure 6 B LIST OF SIMULATING CONFIGURATIONS The prototype buildings included in BEAR are derived from DOE s Commercial Reference Building Models The models include 16 commercial building types in 19 locations Users can download the models at https www energycodes gov prototype-building- models Since BEAR is compatible with EnergyPlus users could also create their own model in EnergyPlus editor and load the generated table file into BEAR A vailable building types ApartmentHighRise ApartmentMidRise Hospital HotelLarge HotelSmall OfficeLarge OfficeMedium OfficeSmall OutPatientHealthCare RestaurantFastFood Restau- rantSitDown RetailStandalone RetailStripmall SchoolPrimary SchoolSecondar Warehouse A vailable weather types Very Hot Humid Hot", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0023", "chunk_index": 23, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 5, "section_title": null, "text": "in EnergyPlus editor and load the generated table file into BEAR A vailable building types ApartmentHighRise ApartmentMidRise Hospital HotelLarge HotelSmall OfficeLarge OfficeMedium OfficeSmall OutPatientHealthCare RestaurantFastFood Restau- rantSitDown RetailStandalone RetailStripmall SchoolPrimary SchoolSecondar Warehouse A vailable weather types Very Hot Humid Hot Humid Hot Dry Warm Humid Warm Dry Warm Marine Mixed Humid Mixed Dry Mixed Marine Cool Humid Cool Dry Cool Marine Cold Humid Cold Dry Very Cold Subarctic Arctic", "token_count": 69}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0024", "chunk_index": 24, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 6, "section_title": null, "text": "Conference 17 July 2017 Washington DC USA Chi Zhang Yuanyuan Shi and Yize Chen Input Variables Type Description Default value Source Filename Str Filename of the selected building model Required Building List or User-defined Weatherfile Str Filename of the selected weather Required Weather list Location List with length of 12 Ground temperatures of 12 month Required Ground Temperature Dictionary U-Wall List with length of 7 U-factors of Walls Given by building model Building list Target List with length of zone number Target temperature of comfort 22 C 22 C User-defined Time Reso Int Length of one time-step 3600 second User-defined Reward-gamma List with length of 2 Weight for comfort level and energy demand 0 001 0 999 User-defined SHGC Int Solar Heat Gain Coefficient 0 252 User-defined SHGC-weight Int Radiative convective split for heat gain 0 1 User-defined Ground-weight Int Lost of heat gain from ground 0 5 User-defined Full-Occ List with length of zone number Number of people in each zone 0 0 person User-defined Activity-sch List with length of the simulation The activity schedule of people 120 120 W person User-defined AC-map List of Boolean with length of zone number Map of HVAC in the building 1 1 User-defined Max-power Int Maximum power of HVAC 8000 W User-defined Table 3 Variables table A vailable locations Albuquerque Atlanta Buffalo", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0025", "chunk_index": 25, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 6, "section_title": null, "text": "W person User-defined AC-map List of Boolean with length of zone number Map of HVAC in the building 1 1 User-defined Max-power Int Maximum power of HVAC 8000 W User-defined Table 3 Variables table A vailable locations Albuquerque Atlanta Buffalo Denver Dubai ElPaso Fairbanks GreatFalls HoChiMinh Honolulu Internation- alFalls NewDelhi NewYork PortAngeles Rochester SanDiego Seattle Tampa Tucson C V ARIABLE TABLE A large variety of variables could be defined by BEAR users Three inputs Filename Weatherfile Location are required for set- ting up a basic building environment while users could modify other variables for better simulation accuracy Variable U-W All contains the U values of each wall used in the building model which could be changed if user would like to replace the material of the wall Variable Target should be used for self-define con- trol objectives Variable Time-Reso should be modified if user would like to change the sample time of the simulation Variable Reward-gamma can change the reward function coefficient Vari- able SHGC is based on the materials of window Both SHGC and Ground temperature could have partial impact on zone tempera- ture depending on the building structure thus SHGC-weight and Ground-weight are provided for user to tune Variable Full-Occ is used to set up occupancy of each zone Variable Activity-sch represents the metabolic heat of different activities", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0026", "chunk_index": 26, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 6, "section_title": null, "text": "impact on zone tempera- ture depending on the building structure thus SHGC-weight and Ground-weight are provided for user to tune Variable Full-Occ is used to set up occupancy of each zone Variable Activity-sch represents the metabolic heat of different activities Variable AC- map and Max-power can be used to change the location and the maximum output of the HVAC system To address the non-linear part of our model we assume all people in the building perform similar activities which guarantees a constant metabolic rate Table 3 summarizes the full list of variables currently imple- mented in BEAR D EXAMPLE USAGE A simple usage example is shown in Fig 7 The objective of the code snippet is to simulate a SchoolPrimary type building at Tuc- son with Hot Dry weather using random selected actions As a first step an environment with the required building weather city is created with the building parameters generated Once a building model is created the detailed Zone information would be printed out Then we start the simulation with the reset function to observe the initial state At each step the controller agent would observe the current state and generate a corresponding action The environment would then take the action and pass it into the build- ing state-space model to simulate the new state 1 for the", "token_count": 220}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0027", "chunk_index": 27, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 6, "section_title": null, "text": "At each step the controller agent would observe the current state and generate a corresponding action The environment would then take the action and pass it into the build- ing state-space model to simulate the new state 1 for the next timestep A 24-hour simulation is performed in the for-loop in this Figure 7 Code for a sample usage of BEAR example case Each loop would generate a random action and send the action to the environment to observe the new state reward and termination A customized usage example for self-defined building is shown in Fig 8 to illustrate In this code snippet a new building not included in", "token_count": 109}
{"chunk_id": "doc_38217fc244974e90b1a91885a8fc4530::chunk_0028", "chunk_index": 28, "created_at": "2026-05-28T05:42:01.931234+00:00", "document_id": "doc_38217fc244974e90b1a91885a8fc4530", "metadata": {"file_hash": "a7b8a94e434c46259682e4ada927ed72048388507601486c0ce3c361b993192d", "file_type": ".pdf", "filename": "bear_physics_principled_building_environment_arxiv_2211_14744.pdf", "source_path": "data\\knowledge\\uploads\\doc_38217fc244974e90b1a91885a8fc4530_bear_physics_principled_building_environment_arxiv_2211_14744.pdf"}, "page_number": 7, "section_title": null, "text": "BEAR Physics-Principled Building Environment for Control and RL Conference 17 July 2017 Washington DC USA Figure 8 Code for a customize usage of BEAR the provided building prototype list is shown User can self-define a building through the EnergyPlus editor and upload the EnergyPlus html file and the epw weather file into BEAR In the example the wall materials and ground temperatures are customized SHGC value is also modified During simulation a MPC controller is used instead of a RL controller", "token_count": 81}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 1, "section_title": null, "text": "COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED ANNUAL OUTAGE ANALYSIS 2024 Uptime Intelligence report March 2024 Annual outage analysis 2024 Avoiding digital infrastructure failures remains paramount for data center owners and operators This report analyzes recent Uptime Institute data on IT and data center outage trends their causes costs and consequences Executive summary Uptime Intelligence actionable insight for the digital infrastructure ecosystem To enquire about an annual subscription to Uptime Intelligence intelligence uptimeinstitute com which includes this report or to purchase this report please contact info uptimeinstitute com Members of the Uptime Institute Membership Network can download the full report on Inside Track insidetrack uptimeinstitute com Uptime Intelligence is a research subscription service offered by Uptime Institute It delivers in-depth clear analysis and practical guidance focused on the present and future of data center and digital infrastructure strategies technologies and operations It serves enterprises that are operating their own digital infrastructure or contracting with third parties providers of colocation cloud and other infrastructure-as-a-service offerings and suppliers of technology and services to all operators of digital infrastructure Uptime Institute serves all stakeholders that are responsible for IT service availability through industry-leading standards education membership consulting and award programs delivered to enterprise organizations and third-party operators manufacturers and providers", "token_count": 207}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 2, "section_title": null, "text": "Key findings Despite increased media attention on outages and a worrying increase in cyberattacks our findings suggest that the overall frequency and severity of outages is actually decreasing Uptime Institute has used multiple surveys of data center managers and reports from our members along with publicly available reports to produce reliable conclusions about trends in data center outages However all data relating to outages should be treated skeptically Outage information is commercially sensitive and subject to uncertainty Outages are costly More than half 54 of the respondents to the 2023 Uptime Institute data center survey say their most recent significant serious or severe outage cost more than 100 000 with 16 saying that their most recent outage cost more than 1 million Power issues are consistently the most common cause of serious and severe data center outages However network-related issues are the largest single cause of IT service outages Four in five respondents to the 2023 Uptime Institute data center survey say that their most recent serious outage could have been prevented with better management processes and configuration This suggests that as in previous years there is an opportunity to reduce outages through training and process review Uptime data suggests that each year there are on average 10 to 20 high-profile IT outages or data center events globally that cause", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 2, "section_title": null, "text": "that as in previous years there is an opportunity to reduce outages through training and process review Uptime data suggests that each year there are on average 10 to 20 high-profile IT outages or data center events globally that cause serious or severe financial loss business and customer disruption reputational loss and in extreme cases loss of life This executive summary summarizes the key findings of Uptime Intelligence s Annual outage analysis 2024 report and includes sample pages from the full 29-page report which is available to Uptime Institute members and Uptime Intelligence customers 2 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED EXECUTIVE SUMMARY ANNUAL OUTAGE ANALYSIS 2024", "token_count": 108}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 3, "section_title": null, "text": "Report contents Introduction Outage frequency and severity Outage causes Cloud and third-party provider reliability Power outages Networking outages System and software outages The human factor Cost of outages Summary Appendix Sources and methodology COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED UII KEYNOTE REPORT 131 MARCH 2024 RESILIENCY RISK AND SECURITY FINANCE AND STRATEGY IT ARCHITECTURES SYSTEMS NETWORKS Avoiding digital infrastructure failures remains paramount for data center owners and operators This report analyzes recent Uptime Institute data on IT and data center outage trends their causes costs and consequences Authors Douglas Donnellan Research Analyst Andy Lawrence Executive Director of Research Annual outage analysis 2024 The causes and impacts of IT and data center outages 1 3 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 129}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0004", "chunk_index": 4, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 4, "section_title": null, "text": "Outage frequency and severity As the global data center footprint expands to meet new demand the overall number of data center-related outages is expected to increase However Uptime data reveals a consistent downward trend in the frequency and severity of outages relative to the overall growth in IT This trend has been observed for several years More than half 55 of operator respondents to the 2023 Uptime Institute data center survey report having an outage in the past three years down from 60 in 2022 and 69 in 2021 At the same time only one in 10 outages in 2023 was categorized as either serious or severe see Figure 1 This is an improvement of four percentage points from the 2022 response and an improvement of 10 percentage points compared with 2021 When analyzing this data Uptime focuses on data center outages and not all IT service outages To collect more precise survey data and to improve accuracy respondents to our annual survey are now asked about outages at the specific facility that they are most familiar with rather than the largest site within the data center operator s organization This may have led to some shifts in the data however our control questions suggest the effect on longitudinal comparisons has been minor Figure 1 While majority of operators experienced", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0005", "chunk_index": 5, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 4, "section_title": null, "text": "the largest site within the data center operator s organization This may have led to some shifts in the data however our control questions suggest the effect on longitudinal comparisons has been minor Figure 1 While majority of operators experienced an outage most had negligible impact On a scale of 1 negligible to 5 severe how would you classify your data center s most impactful outage in the past three years either in your own facility or because of a third-party service provider n 781 UPTIME INSTITUTE GLOBAL SURVEY OF IT AND DATA CENTER MANAGERS 2023 Responses for Don t know are not included Negligible Minimal Signi cant Serious Severe 55 45 4 6 17 32 41 YESNO Did you experience an outage in the past three years KEYNOTE REPORT Annual outage analysis 2024 7 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED 4 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 157}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0006", "chunk_index": 6, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 5, "section_title": null, "text": "What do these outage rates tell us The answer is complicated because the technology is never static and external factors such as weather or utility reliability can play a significant role Uptime Intelligence can however make the following observations Overall decrease The data collected over several years suggests that outages are decreasing relative to the overall rise in IT This is likely due to many different reasons see below No complacency Although the outage frequency has decreased there is no room for or any sign of complacency Instead there is strong consensus across the sector including among regulators that outage rates are still concerning The high financial and or reputational costs which can result from a data center outage mean that resiliency consistently registers as one of the top concerns among industry stakeholders and is a strong driver of investment Public cloud The move to the public cloud does not necessarily mean that there will be fewer outages However it may mean that for example third-party supplier is registered as the cause of more IT service disruptions while fewer on-premises data center outages are recorded Long COVID The COVID-19 pandemic had a significant impact on the data center industry particularly in terms of decreasing and then increasing demand straining supply chains and distorting outage rates These aftershocks are still being", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0007", "chunk_index": 7, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 5, "section_title": null, "text": "data center outages are recorded Long COVID The COVID-19 pandemic had a significant impact on the data center industry particularly in terms of decreasing and then increasing demand straining supply chains and distorting outage rates These aftershocks are still being felt in 2024 even if indirectly while their longer-term impact remains unclear For example supply chain disruptions continue to stall capital projects which has led many organizations to delay maintenance and infrastructure upgrades It is possible that these factors have temporarily reduced the rate of incidents which can sometimes cause an outage and that a rebound effect in the near- to medium-term will be seen Grid instability There is evidence that the global shift toward more transactive dynamic and renewable power grids is reducing or will reduce grid reliability If this is the case data centers may experience an increase in outages Many outages occur when an uninterruptible power supply UPS or generator fails to respond to a grid disruption Climate change Extreme weather events such as high and low temperatures high winds and floods and forest fires exacerbated by climate change have been associated with data center outages over the past few years This trend is likely to intensify and will increase the outage risks until pre-emptive action is taken Adoption of new technology To comply with anticipated and", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0008", "chunk_index": 8, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 5, "section_title": null, "text": "climate change have been associated with data center outages over the past few years This trend is likely to intensify and will increase the outage risks until pre-emptive action is taken Adoption of new technology To comply with anticipated and recently passed regulations around the reporting and improvement of resiliency and energy performance operators may adopt technologies and practices that require careful management These may even add new risks for example The use of distributed software-based resiliency i e moving traffic and workloads dynamically can reduce outage risks and their associated impact over time but during an introductory period these may increase The use of liquid cooling may reduce some thermal risks but the impact of component failure may reduce thermal ride-through times which in some cases increases risk KEYNOTE REPORT Annual outage analysis 2024 8 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED 5 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 158}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0009", "chunk_index": 9, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 6, "section_title": null, "text": "Despite the increase in risk factors Uptime s annual survey data up to 2023 suggests that the rate of outages per facility is falling What could be driving this trend One factor stands out Uptime research finds that year-on-year most organizations are investing more in physical infrastructure redundancy see Figure 2 This trend contradicts expectations that multisite approaches will undermine expensive physical site redundancy strategies While the industry may indeed move further toward distributed and software-based resiliency models maintaining and increasing site-level redundancy remains a high priority for most operators Figure 2 Physical site redundancy still climbing How have redundancy levels changed in the past three to five years in your data center PUBLICLY REPORTED OUTAGES Major public outages the headline makers In addition to regular resiliency and other surveys Uptime Intelligence also tracks major sometimes high-profile outages that are reported by the media or other publicly available sources such as social media and government These collected and aggregated reports provide further insights into the nature and impact of outages Table 3 shows the number of outage reports Uptime collected from publicly available sources over the past eight years The numbers do not necessarily represent the underlying number of outages In recent years media and social media have reported an increasing number of outages even though many are trivial and", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0010", "chunk_index": 10, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 6, "section_title": null, "text": "from publicly available sources over the past eight years The numbers do not necessarily represent the underlying number of outages In recent years media and social media have reported an increasing number of outages even though many are trivial and the reports are sometimes inaccurate Therefore we no longer collect reports of small category 1 outages where it is difficult to verify details and where no great financial loss disruption or reputational damage occurred In 2023 Uptime collected details of 110 outages Colocation data center provider n 186 Cloud hosting SaaS provider n 46 All gures rounded UPTIME INSTITUTE GLOBAL SURVEY OF IT AND DATA CENTER MANAGERS 2023 POWER POWER POWER COOLING COOLING COOLING Enterprise n 346 39 58 3 37 61 1 35 60 4 33 64 3 37 61 2 33 63 4 Increased redundancy No change Decreased redundancy KEYNOTE REPORT Annual outage analysis 2024 9 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED 6 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 170}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0011", "chunk_index": 11, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 7, "section_title": null, "text": "Outage causes Establishing the root cause of a data center outage is imperative for preventing repeat instances of disruption and for identifying areas that require greater investment to mitigate the risks However assessing outage data poses challenges due to the multifaceted nature of most incidents which often stem from a combination of factors Uptime s annual surveys consistently show that disruptions to on-site power distribution are the most common cause behind impactful outages see Figure 4 This is unsurprising given the intolerance of IT hardware to any significant power disturbances such as voltage fluctuations or complete loss of power that last more than fractions of a second Conversely failures or underperformance of cooling equipment are generally tolerated for longer durations often measured in minutes due to thermal ride-through mechanisms or network traffic redirection capabilities While IT-originating failures may occur more frequently they often have isolated minor effects that go unrecorded and primarily impact specific applications or datasets Third-party provider issues have seen a marginal but consistent uptick since 2020 rising by five percentage points to account for nearly one in 10 outages in 2023 This steady increase reflects the growing reliance on cloud hosting software as a service SaaS and colocation providers Figure 4 Power remains the number one root cause of outages What was the primary cause of your", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0012", "chunk_index": 12, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 7, "section_title": null, "text": "10 outages in 2023 This steady increase reflects the growing reliance on cloud hosting software as a service SaaS and colocation providers Figure 4 Power remains the number one root cause of outages What was the primary cause of your data center s most recent impactful incident or outage n 108 UPTIME INSTITUTE GLOBAL SURVEY OF IT AND DATA CENTER MANAGERS 2023 Power Network Cooling IT systems hardware software Information security-related Fire re suppression Not known Third-party provider 7 9 19 8 52 3 1 1 KEYNOTE REPORT Annual outage analysis 2024 11 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED 7 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 115}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0013", "chunk_index": 13, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 8, "section_title": null, "text": "PUBLICLY REPORTED OUTAGES Commercial operators in the limelight Over the past eight years third-party commercial operators of IT and or data centers combined cloud internet giants digital services telecommunications etc have accounted for more than two-thirds 67 of publicly reported outages recorded by Uptime see Figure 7 This reflects the growth of professional outsourced IT services from colocation to cloud and hosting Moving to third-party venues and services may reduce risks but failures still occur and they can be very serious Compared with the average over this period financial sector outages fell in both 2022 and 2023 This may be influenced by stricter regulations and oversight following a series of large high-impact outages before 2021 The telecommunications sector on the other hand has experienced an uptick in outages This has been driven by various factors rising demand for connectivity and capacity across all sectors has put a strain on networks and legacy infrastructure while the criticality of mobile networks in particular means outages can have an outsized impact The increasing use of standardized and less expensive data centers compared with earlier resilient but limited designs may have increased some risks while lessening others The adoption of technologies such as software-defined networking 5G and network function virtualization adds complexity to these systems Figure 7 Publicly reported outages by sector 2016 to", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0014", "chunk_index": 14, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 8, "section_title": null, "text": "earlier resilient but limited designs may have increased some risks while lessening others The adoption of technologies such as software-defined networking 5G and network function virtualization adds complexity to these systems Figure 7 Publicly reported outages by sector 2016 to 2023 2016-2023 n n 696 2023 n 99 UPTIME INSTITUTE 2024 Cloud internet giant Digital services Financial services Government Telecoms Transportation 21 25 24 19 21 9 7 7 7 8 22 Only top 6 outage categories are shown Category 1 negligible outages and outages in which the root cause was not determined or disclosed are omitted for all years 30 KEYNOTE REPORT Annual outage analysis 2024 14 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED 8 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 130}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0015", "chunk_index": 15, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 9, "section_title": null, "text": "The human factor Data center operators face considerable challenges when it comes to preventing and mitigating downtime caused by human error This is because failures can stem from various factors such as the adequacy of training the effectiveness of procedures in place staff fatigue resource availability and the complexity of equipment operation There is also uncertainty around how such incidents should be defined for instance whether a machine failure caused by a software error at the factory constitutes human error As a result Uptime tends to analyze human error as a contributing factor rather than the sole or primary cause of outages Drawing on 25 years of data Uptime estimates that human error whether directly or indirectly contributes to a significant majority ranging from two-thirds to four-fifths of all downtime incidents In recent surveys on resiliency Uptime has tried to understand how the makeup of some of these failures relates to human error Figure 13 shows that human error-related outages are mostly caused either by staff failing to follow procedures even if they have been agreed upon and codified or by the procedures themselves being inadequate Figure 13 Most common causes of major human error-related outages Has your organization experienced a significant serious or severe IT service outage s that was caused by human error over the past three years", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0016", "chunk_index": 16, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 9, "section_title": null, "text": "by the procedures themselves being inadequate Figure 13 Most common causes of major human error-related outages Has your organization experienced a significant serious or severe IT service outage s that was caused by human error over the past three years If so what are their most common causes Choose no more than three n 418 51 NO 10 39 YES Don t know 10 Data center design or omissions 14 Preventative maintenance frequency issues 15 Insu cient sta 20 Installation issues 45 Incorrect sta processes procedures 48 Data center sta failing to follow procedure 23 In-service issues UPTIME INSTITUTE DATA CENTER RESILIENCY SURVEY 2024 Responses for Other and Don t know are not included The sum percentages for most common causes exceed 100 due to respondents being asked to choose up to three options KEYNOTE REPORT Annual outage analysis 2024 21 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED 9 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED REPORT SAMPLE PAGE ANNUAL OUTAGE ANALYSIS 2024", "token_count": 163}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0017", "chunk_index": 17, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 10, "section_title": null, "text": "We hope you found this executive summary of our Annual outage analysis 2024 report valuable The full report analyzes the outage catergories and the primary causes of outages in more detail It also includes an updated review of the cost of outages based on our latest survey data and research The full report is available to Uptime Institute members and Uptime Intelligence customers About Uptime Institute Uptime Institute is the Global Digital Infrastructure Authority Its Tier Standard is the IT industry s most trusted and adopted global standard for the proper design construction and operation of data centers the backbone of the digital economy For over 30 years the company has served as the standard for data center reliability sustainability and efficiency providing customers assurance that their digital infrastructure can perform at a level that is consistent with their business needs across a wide array of operating conditions With its data center Tier Standard Certifications Management Operations reviews broad range of related risk and performance assessments and accredited educational curriculum completed by over 10 000 data center professionals Uptime Institute has helped thousands of companies in over 100 countries to optimize critical IT assets while managing costs resources and efficiency Uptime Institute is headquartered in New York NY with offices in London Sao Paulo Dubai Riyadh Singapore and Taipei For", "token_count": 220}
{"chunk_id": "doc_4fe6918bc4c6409aac07524baee00f01::chunk_0018", "chunk_index": 18, "created_at": "2026-05-28T05:42:15.379870+00:00", "document_id": "doc_4fe6918bc4c6409aac07524baee00f01", "metadata": {"file_hash": "cf97bacb5062d2b0ea1d4920d053e1c233d12619e5695cbc3b8408a3d45d7f60", "file_type": ".pdf", "filename": "uptime_annual_outage_analysis_2024_exec_summary.pdf", "source_path": "data\\knowledge\\uploads\\doc_4fe6918bc4c6409aac07524baee00f01_uptime_annual_outage_analysis_2024_exec_summary.pdf"}, "page_number": 10, "section_title": null, "text": "has helped thousands of companies in over 100 countries to optimize critical IT assets while managing costs resources and efficiency Uptime Institute is headquartered in New York NY with offices in London Sao Paulo Dubai Riyadh Singapore and Taipei For more information please visit www uptimeinstitute com All general queries Uptime Institute 405 Lexington Avenue 9th Floor New York NY 10174 USA 1 212 505 3030 info uptimeinstitute com For information on becoming a member please visit uptimeinstitute com ui-network For media enquiries please contact publicrelations uptimeinstitute com To discuss issues with the authors please email research uptimeinstitute com For more information info uptimeinstitute com 1 212 505 3030 Or contact a local Uptime Institute representative To enquire about an annual subscription which includes this report or to purchase this report please contact info uptimeinstitute com 10 COPYRIGHT 2024 UPTIME INSTITUTE ALL RIGHTS RESERVED Find out more EXECUTIVE SUMMARY ANNUAL OUTAGE ANALYSIS 2024", "token_count": 153}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 1, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design Revised July 2024", "token_count": 11}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 2, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design ii Disclaimer This work was prepared as an account of work sponsored by an agency of the United States Government Neither the United States Government nor any agency thereof nor any of their employees nor any of their contractors subcontractors or their employees makes any warranty express or implied or assumes any legal liability or responsibility for the accuracy completeness or any third party s use or the results of such use of any information apparatus product or process disclosed or represents that its use would not infringe privately owned rights Reference herein to any specific commercial product process or service by trade name trademark manufacturer or otherwise does not necessarily constitute or imply its endorsement recommendation or favoring by the United States Government or any agency thereof or its contractors or subcontractors The views and opinions of authors expressed herein do not necessarily state or reflect those of the United States Government or any agency thereof its contractors or subcontractors Cover photo by Bret Latter Sandia National Laboratories", "token_count": 177}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 3, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design iii Authors The authors of this report are Otto Van Geet National Renewable Energy Laboratory NREL David Sickinger NREL Acknowledgments This report updates and expands upon the revised March 2011 report that was prepared by Rumsey Engineers under contract to the National Renewable Energy Laboratory Thanks to Magnus Herrlin Lawrence Berkeley National Laboratory for review and feedback The work was supported by the U S Department of Energy s Federal Energy Management Program led by Kendall Kam", "token_count": 85}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 4, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design iv List of Acronyms AC alternating current ASHRAE American Society of Heating Refrigerating and Air-Conditioning Engineers DC direct current CDU cooling distribution unit CER cooling e fficiency ratio CoE Center of Expertise CPU central processing unit CRAC computer r oom air conditioning CRAH computer r oom air handlers CUE carbon use effectiveness DCEP data c enter energy practitioner DOE U S Department of Energy DX direct expansion EMCS energy m onitoring and control system EPEAT Electronic Product Environmental Assessment Tool ERE energy r euse effectiveness ERF energy r euse factor FEMP Federal Energy Management Program Gflop gigaflop GPU graphic processing unit HVAC heating v entilation and air conditioning ISO International Standards Organization IT information technology ITEEsv Equipment Energy Efficiency for servers ITEUsv IT Equipment Utilization for servers KPI key performance indicator", "token_count": 139}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0004", "chunk_index": 4, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 5, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design v kV kilovolt kWh kilowatt-hour L liter LED light-emitting diode MERV minimum efficiency reporting value MWh megawatt-hour NEBS Network Equipment Building System NREL National Renewable Energy Laboratory PDU power distribution unit PUE power usage e ffectiveness RCI r ack cooling index REF r enewable energy factor RMS root mean square SCADA supervisory control and data acquisition TPU tensor processing unit UPS uninterruptible power supply V volt VFD variable frequency drive VSD variable speed drive WUE w ater use effectiveness", "token_count": 87}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0005", "chunk_index": 5, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 6, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design vi Executive Summary This guide provides an overview of best practices for energy-efficient data center design which spans the categories of information technology IT systems and their environmental conditions data center air management cooling and electrical systems and heat recovery IT system energy efficiency and environmental conditions are presented first because measures taken in these areas have a cascading effect of secondary energy savings for the mechanical and electrical systems This guide concludes with a section on metrics and benchmarking values by which a data center and its systems energy efficiency can be evaluated No design guide can offer the most energy- efficient data center design but the guidelines that follow offer suggestions that provide efficiency benefits for a wide variety of data center scenarios", "token_count": 133}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0006", "chunk_index": 6, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 7, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design vii Table of Contents 1 Background 1 1 1 Key Steps to Sustainable Data Centers 1 2 Information Technology Systems 2 2 1 Cloud and Colocation Computing Storage 2 2 2 Efficient Servers 2 2 3 Storage Devices 3 2 4 Network Equipment 3 2 5 Power Supplies 4 2 6 Consolidation 5 3 Environmental Conditions 6 3 1 2021 ASHRAE Equipment Thermal Guidelines for Data Processing Environments 6 4 Air Management 9 4 1 Implement Cable Management 9 4 2 Aisle Separation and Containment 9 4 3 Optimize Supply and Return Air Configuration 12 4 4 Other Benefits of Raising Temperature Set Points 13 5 Cooling Systems 14 5 1 Direct Expansion Systems 14 5 2 Air Handlers 15 5 3 High-Efficiency Chilled Water Systems 16 5 4 Free Cooling 18 5 5 Thermal Storage 19 5 6 Direct Liquid Cooling 19 5 7 Humidification 22 5 8 Controls 22 6 Electrical Systems 24 6 1 Power Distribution 24 6 2 Demand Response 26 6 3 DC Power 26 6 4 L ighting 27 7 Use of Waste Heat for Energy-Efficient Design 28 7 1 Use of Waste Heat 28 8 Benchmarking 29", "token_count": 202}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0007", "chunk_index": 7, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 8, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design viii 8 1 Power Usage Effectiveness PUE 29 8 2 Energy Reuse Effectiveness ERE 30 8 3 Water Use Effectiveness WUE 30 8 4 Carbon Use Effectiveness CUE 30 8 5 Related Metrics 31 8 6 Airflow Efficiency 31 8 7 Cooling System Efficiency 32 8 8 ISO IEC 30134 32 8 9 Data Center Infrastructure Management and Monitoring 32 9 Conclusion 34 9 1 Key Steps to Sustainable Data Centers 34 9 2 Federal Energy Management Program 34 10 Bibliography and Resources 36 10 1 General Bibliography 36 10 2 Resources 36", "token_count": 101}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0008", "chunk_index": 8, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 9, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design ix List of Figures Figure 2-1 Efficiencies at varying load levels for typical power supplies 4 Figure 3-1 Classes A1 A4 allowable and recommended operating conditions for low level of pollutants I-P Units 6 Figure 3-2 Classes A1 A4 allowable and recommended operating conditions for low level of pollutants SI Units 7 Figure 4-1 Example of a hot aisle cold aisle configuration 10 Figure 4-2 Sealed hot aisle cold aisle configuration 12 Figure 5-1 Comparison of distributed air delivery to central air delivery 15 Figure 5-2 Air cooling versus liquid cooling transition and temperatures 20 Figure 5-3 CDU liquid-cooling system within a data center 21 Figure 6-1 Typical UPS efficiency curve for 100 kVA capacity and greater 25 List of Tables Table 3-1 ASHRAE 2021 Thermal Guidelines for Air Cooling 7", "token_count": 139}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0009", "chunk_index": 9, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 10, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 1 1 Background Data center spaces can consume many times as much electricity as standard office spaces With such large power consumption they are prime targets for energy-efficient design measures that can save money and reduce electricity use However the critical nature of data center loads elevates many design criteria chiefly reliability and high -power density capacity far above energy efficiency Short design cycles often leave little time to fully assess efficient design opportunities or consider first cost versus life-cycle-cost issues This can lead to designs that are simply scaled up versions of standard office space approaches or that reuse strategies and specifications that worked good enough in the past without regard for energy performance This Best Practices Guide has been created to provide viable alternatives to inefficient data center building practices An effective organization will consider the total cost of ownership for operational efficiency and cost utilizing different energy-based metrics and sustainability metrics water and carbon to capture a view of the efficiencies at which a data center performs 1 1 Key Steps to Sustainable Data Centers The U S Department of Energy s Federal Energy Management Program FEMP and the National Renewable Energy Laboratory NREL developed the following approach for optimizing data center sustainability listed in order of importance 1", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0010", "chunk_index": 10, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 10, "section_title": null, "text": "Key Steps to Sustainable Data Centers The U S Department of Energy s Federal Energy Management Program FEMP and the National Renewable Energy Laboratory NREL developed the following approach for optimizing data center sustainability listed in order of importance 1 Reduce energy use by making systems as efficient as possible the associated data center metric is Power Usage Effectiveness PUE o Maximize compute entering temperature to maximize energy efficiency while ensuring information technology IT equipment thermal guidelines are met to avoid overheating or compromising reliability o Use free cooling to reduce or eliminate compressor-based cooling chiller direct expansion DX o Optimize fan pump speeds and uninterruptible power supplies 2 Reuse heat to achieve the lowest Energy Reuse Effectiveness ERE metric possible o Maximize compute leaving temperature to maximize energy reuse 3 Reject as much remaining heat to dry coolers as possible water savings reflected in data center metric Water Usage Effectiveness WUE o Maximize compute leaving temperature to maximize heat rejected dry to air 4 Maximize energy from renewable systems on-site or within grid region tracked through data center metric Carbon Usage Effectiveness CUE o Work toward the goal of 100 renewable energy 100 of the time", "token_count": 197}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0011", "chunk_index": 11, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 11, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 2 2 Information Technology Systems In a typical data center with a highly efficient cooling system IT equipment loads can account for over half of the entire facility s energy use Use of efficient IT equipment will significantly reduce these loads within the data center which consequently will downsize the equipment needed to cool them Purchasing servers equipped with energy-efficient processors fans power supplies and high-efficient network equipment consolidating storage devices consolidating power supplies and implementing virtualization are the most advantageous ways to reduce IT equipment loads within a data center Efficient algorithms can have big impact on energy use especially in the artificial intelligence machine learning fields However that is outside the scope of this document that focuses on hardware but worth exploring depending on application space 2 1 Cloud and Colocation Computing Storage Building and operating an on-premises data center is expensive and requires expert staff An on- premises data center has finite capacity must be provided with reliable power and communications and must provide adequate cybersecurity If an on-premises data center fails business operations may be impacted unless a back-up data center sometimes called a fail-over data center is available which adds cost and complexity Cloud and colocation computing storage has lower first cost and may have lower operational", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0012", "chunk_index": 12, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 11, "section_title": null, "text": "data center fails business operations may be impacted unless a back-up data center sometimes called a fail-over data center is available which adds cost and complexity Cloud and colocation computing storage has lower first cost and may have lower operational cost than on-premises data centers A cloud data center has potentially unlimited capacity The cloud vendor is responsible for all operations including infrastructure and cybersecurity It is essentially computing as a service Colocation facilities on the other hand provide rental of space power and cooling to customers along with network service to connect customer owned and managed IT systems Potential advantages of cloud and colocation services are especially significant compared to small on-premises data centers that may lack around-the-clock expert staff adequate redundancy and efficient design Depending on mission need organizations may choose to only have an on-premises data center or take a cloud first strategy where most or all data needs are provided by the cloud or a hybrid solution where extremely critical data operations are conducted in an on-premises data center but other operations such as data storage are cloud provided Determining what is best for a specific organization is outside the scope of this document 2 2 Efficient Servers Rack servers tend to be the main perpetrators of wasting energy and represent the largest portion of the", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0013", "chunk_index": 13, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 11, "section_title": null, "text": "are cloud provided Determining what is best for a specific organization is outside the scope of this document 2 2 Efficient Servers Rack servers tend to be the main perpetrators of wasting energy and represent the largest portion of the IT energy load in a typical data center Servers take up most of the space and drive the entire operation The average server utilization average to maximum activity is generally in the range of 20 to 40 in enterprise settings Server efficiency increases by about 50 when processor utilization is doubled from low levels of 20 to 30 Rahkonen and Dietrich 2023 Server efficiency is defined as transactions per second work per watt A 50 increase in this", "token_count": 118}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0014", "chunk_index": 14, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 12, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 3 server efficiency means that a server can process 50 more IT workload without an increase in energy Server efficiency continues to improve for example server efficiency approximately doubled from 2017 to 2021 Essentially all servers on the market today have variable speed fans With variable speed fans it is possible to deliver sufficient cooling while running slower thus consuming less energy The ENERGY STAR program aids consumers by recognizing high- efficiency servers Servers that meet ENERGY STAR efficiency requirements will on average be 30 more efficient than standard servers Rahkonen and Dietrich 2023 Furthermore purchasing ENERGY STAR servers is required for federal data centers Multi-core processor chips allow simultaneous processing of multiple tasks which leads to higher efficiency in two ways First they offer improved performance within the same power and cooling load as compared to single-core processors Second they consolidate shared devices over a single processor core Not all applications are capable of taking advantage of multi-core processors Graphics-intensive programs and high-performance computing still require higher clock-speed single-core designs 2 3 Storage Devices Power consumption is roughly linear to the number of storage modules used Storage redundancy needs to be rationalized and right-sized to avoid rapid scale up in size and power consumption Cloud storage can provide significant benefits over", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0015", "chunk_index": 15, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 12, "section_title": null, "text": "3 Storage Devices Power consumption is roughly linear to the number of storage modules used Storage redundancy needs to be rationalized and right-sized to avoid rapid scale up in size and power consumption Cloud storage can provide significant benefits over on-premises storage Consolidating storage drives into a Network Attached Storage or Storage Area Network are two options that take the data that does not need to be readily accessed and transports it offline Taking superfluous data offline reduces the amount of data in the production environment as well as all the copies Consequently less storage and central processing unit CPU requirements on the servers are needed which directly corresponds to lower cooling and power needs in the data center For data that cannot be taken offline it is recommended to upgrade from traditional storage methods to thin provisioning In traditional storage systems an application is allotted a fixed amount of anticipated storage capacity which often results in poor utilization rates and wasted energy Thin provisioning technology in contrast is a method of maximizing storage capacity utilization by drawing from a common pool of purchased shared storage on an as-needed basis under the assumption that not all users of the storage pool will need the entire space simultaneously This also allows for extra physical capacity to be installed at a later", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0016", "chunk_index": 16, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 12, "section_title": null, "text": "common pool of purchased shared storage on an as-needed basis under the assumption that not all users of the storage pool will need the entire space simultaneously This also allows for extra physical capacity to be installed at a later date as the data approaches the capacity threshold 2 4 Network Equipment As newer generations of network equipment pack more throughput per unit of power there are active energy management measures that can also be applied to reduce energy usage as network demand varies Such measures include idle state logic gate count optimization memory access algorithms and input output buffer reduction", "token_count": 101}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0017", "chunk_index": 17, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 13, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 4 As peak data transmission rates continue to increase requiring dramatically more power increasing energy is required to transmit small amounts of data over time Ethernet network energy efficiency can be substantially improved by quickly switching the speed of the network links to the amount of data that is currently transmitted 2 5 Power Supplies Most data center equipment uses internal or rack mounted alternating current direct current AC- DC power supplies Historically a typical rack server s power supply converted AC power to DC power at efficiencies of around 60 to 70 Today through the use of higher-quality components and advanced engineering it is possible to find power supplies with efficiencies up to 92 by choosing 80 PLUS Titanium power supplies www 80plus org Using higher efficiency power supplies will directly lower a data center s power bills and indirectly reduce cooling system cost and rack overheating issues At 0 12 kilowatt-hour kWh savings of 2 000 to 6 000 per year per rack 10 kW to 25 kW respectively are possible just from improving the power supply efficiency from 75 to 85 These savings estimates include estimated secondary savings due to lower uninterruptible power supply UPS and cooling system loads The impact of real operating loads should also be considered", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0018", "chunk_index": 18, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 13, "section_title": null, "text": "possible just from improving the power supply efficiency from 75 to 85 These savings estimates include estimated secondary savings due to lower uninterruptible power supply UPS and cooling system loads The impact of real operating loads should also be considered to select power supplies that offer the best efficiency at the load level at which they are expected to most frequently operate The optimal power supply load level is typically in the mid-range of its performance curve around 40 to 60 as shown in Figure 2-1 Figure 2-1 Efficiencies at varying load levels for typical power supplies Source Quantitative Efficiency Analysis of Power Distribution Configurations for Data Centers The Green Grid", "token_count": 111}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0019", "chunk_index": 19, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 14, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 5 Efficient power supplies usually have a minimal incremental cost at the server level and so should be selected There are also several certification programs currently in place that have standardized the efficiencies of power supplies in order for vendors to market their product 2 6 Consolidation 2 6 1 Hardware Location Lower data center supply fan power and more efficient cooling system performance can be achieved when equipment with similar heat load densities and temperature requirements are grouped together Isolating equipment by environmental requirements of temperature and humidity allow cooling systems to be controlled to the least energy-intensive set points for each location This concept can be expanded to data facilities in general Consolidating underutilized data center spaces to a centralized location can ease the utilization of data center efficiency measures by condensing the implementation to one location rather than several 2 6 2 Virtualization Virtualization is a method of running multiple independent virtual operating systems on a single physical computer It is a way of allowing the same amount of processing to occur on fewer servers by increasing server utilization Instead of operating many servers at low CPU utilization virtualization combines the processing power onto fewer servers that operate at higher utilization Virtualization will drastically reduce the number of servers", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0020", "chunk_index": 20, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 14, "section_title": null, "text": "processing to occur on fewer servers by increasing server utilization Instead of operating many servers at low CPU utilization virtualization combines the processing power onto fewer servers that operate at higher utilization Virtualization will drastically reduce the number of servers in a data center reducing required server power and consequently the size of the necessary cooling equipment Some overhead is required to implement virtualization but this is minimal compared to the savings that can be achieved", "token_count": 76}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0021", "chunk_index": 21, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 15, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 6 3 Environmental Conditions 3 1 2021 ASHRAE Equipment Thermal Guidelines for Data Processing Environments The first step in designing the cooling and air management systems in a data center is to look at the standardized operating environments for equipment set forth by the American Society of Heating Refrigerating and Air-Conditioning Engineers ASHRAE or Network Equipment Building System NEBS In 2008 ASHRAE in collaboration with IT equipment manufacturers expanded their recommended environmental envelope for inlet air entering IT equipment The revision of this envelope allows greater flexibility in facility operations and contributes to reducing the overall energy consumption The expanded recommended and allowable envelopes for Class A1 to A4 data centers are shown in Figure 3-1 and Figure 3-2 and tabulated in Table 3-1 for more details on data center type different levels of altitude etc refer to the referenced ASHRAE publication Thermal Guidelines for Data Processing Environments 5th Edition 2021 Figure 3-1 Classes A1 A4 allowable and recommended operating conditions for low level of pollutants I-P Units Source Thermal Guidelines for Data Processing Environments ASHRAE", "token_count": 184}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0022", "chunk_index": 22, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 16, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 7 Figure 3-2 Classes A1 A4 allowable and recommended operating conditions for low level of pollutants SI Units Source Thermal Guidelines for Data Processing Environments ASHRAE Table 3-1 ASHRAE 2021 Thermal Guidelines for Air Cooling Source Thermal Guidelines for Data Processing Environments ASHRAE Recommended Allowable A1 A4 A1 A2 A3 A4 Dry-Bulb Temp Degree F 64 4 to 80 6 59 to 89 6 50 to 95 41 to 104 41 to 113 Degree C 18 to 27 15 to 32 10 to 35 5 to 40 5 to 45 Humidity RH 8 to 70 8 to 80 8 to 80 8 to 85 8 to 90 Notes Refer to ASHRAE for the high-level pollutants and max rate of change for tape storage If testing shows corrosion levels exceed these limits then drops to 50 max It is important to recognize the difference between the recommended and allowable envelopes presented in the ASHRAE guidelines The recommended environmental envelope is intended to guide operators of data centers on the energy-efficient operation of data centers while maintaining high reliability Facilities should be designed and operated to target the recommended range The allowable envelope outlines the environmental boundaries tested by equipment manufacturers for equipment functionality not reliability", "token_count": 212}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0023", "chunk_index": 23, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 17, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 8 Another important factor to consider regarding the optimal server inlet air temperature is that variable speed fans in the servers are usually controlled to the internal server temperature Operating the data center at server inlet air conditions above the recommended range may cause these internal fans to operate at higher speeds and consume more power For example a server could have a 30 increase in server fan speed with an increase in inlet air temperature from 77 F to 91 F This increase in inlet air temperature results in more than doubling the server fan power by applying the fan affinity law where fan power increases with the cube of fan speed The effect of increasing server inlet air temperature on server fan power should be weighed against the data center cooling system energy savings although in most cases cooling savings are much larger than the increase of server fan power ASHRAE has defined a new air-cooling class Class H1 to address high-density servers that use high-powered components such as CPUs graphic processing units GPUs and memory requiring increased cooling Data center operators should consider implementing Direct Liquid Cooling of high-density servers more details in section 5 6", "token_count": 207}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0024", "chunk_index": 24, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 18, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 9 4 Air Management Air management for data centers entails all the design and configuration details that go into minimizing or eliminating mixing between the cooling air supplied to equipment and the hot air rejected from the equipment Effective air management implementation minimizes the bypass of cooling air around rack intakes and the recirculation of heat exhaust back into rack intakes Air management generally allows increasing the supply air temperature while ensuring the comfort for the IT equipment The latter can be monitored by following the guidelines in the following Berkeley Lab document https datacenters lbl gov resources thermal-guidelines-and- temperature Another document provides a roadmap for accessing the IT equipment intake air temperatures directly from the servers http datacenters lbl gov resources accessing-onboar d- server-sensors-energy Either way the temperature data can be made actionable by using the Rack Cooling Index RCI see section 8 Benchmarking When designed correctly an air man agement system can reduce operating costs reduce first cost equipment investment increase the data center s power density Watts square foot and reduce heat-related processing interruptions or failures A few key design issues include the configuration of equipment s air intake and heat exhaust ports the location of supply and returns the large-scale airflow patterns in the room and the temperature", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0025", "chunk_index": 25, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 18, "section_title": null, "text": "and reduce heat-related processing interruptions or failures A few key design issues include the configuration of equipment s air intake and heat exhaust ports the location of supply and returns the large-scale airflow patterns in the room and the temperature set points of the airflow 4 1 Implement Cable Management Under-floor and over-head obstructions often interfere with the distribution of cooling air Such interferences can significantly reduce the air handlers airflow as well as negatively affect the air distribution Cable congestion in raised-floor plenums can sharply reduce the total airflow as well as degrade the airflow distribution through the perforated floor tiles Both effects promote the development of hot spots A minimum effective clear height of 24 inches should be provided for raised-floor installations Greater under-floor clearance can help achieve a more uniform pressure distribution in some cases A data center should have a cable management strategy to minimize air flow obstructions caused by cables and wiring This strategy should target the entire cooling air flow path including the rack-level IT equipment air intake and discharge areas as well as under-floor areas Persistent cable management is a key component of maintaining effective air management Instituting a cable mining program i e a program to remove abandoned or inoperable cables as part of an ongoing cable management plan will help optimize", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0026", "chunk_index": 26, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 18, "section_title": null, "text": "under-floor areas Persistent cable management is a key component of maintaining effective air management Instituting a cable mining program i e a program to remove abandoned or inoperable cables as part of an ongoing cable management plan will help optimize the air delivery performance of data center cooling systems 4 2 Aisle Separation and Containment A basic hot aisle cold aisle configuration is created when the equipment racks and the cooling system s air supply and return are designed to prevent mixing of the hot rack exhaust air and the cool supply air drawn into the racks As the name implies the data center equipment is laid out", "token_count": 108}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0027", "chunk_index": 27, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 19, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 10 in rows of racks with alternating cold rack air intake side and hot rack air heat exhaust side aisles between them Strict hot aisle cold aisle configurations can significantly increase the air- side cooling capacity of a data center s cooling system All equipment is installed into the racks to achieve a front-to-back airflow pattern that draws conditioned air in from cold aisles located in front of the equipment and rejects heat out through the hot aisles behind the racks Equipment with non-standard exhaust directions must be addressed in some way shrouds ducts etc to achieve a front-to-back airflow The rows of racks are placed back-to-back and holes through the rack vacant equipment slots are blocked off on the intake side to create barriers that reduce recirculation as shown in Figure 4-1 Additionally cable openings in raised floors and ceilings should be sealed as tightly as possible With proper isolation the temperature of the hot aisle no longer impacts the temperature of the racks or the reliable operation of the data center the hot aisle becomes a heat exhaust The air- side cooling system is configured to supply cold air exclusively to the cold aisles and pull return air only from the hot aisles Figure 4-1 Example of a hot aisle", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0028", "chunk_index": 28, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 19, "section_title": null, "text": "center the hot aisle becomes a heat exhaust The air- side cooling system is configured to supply cold air exclusively to the cold aisles and pull return air only from the hot aisles Figure 4-1 Example of a hot aisle cold aisle configuration Source Rumsey Engineers The hot rack exhaust air is not mixed with cooling supply air and therefore can be directly returned to the air handler through various collection schemes returning air at a higher temperature often 85 F or higher Depending on the type and loading of a server the air temperature rise across a server can range from 10 F to more than 40 F Thus rack return air temperatures can exceed 100 F when densely populated with highly loaded servers Higher return temperatures extend economizer hours significantly and allow for a control algorithm that reduces supply air volume saving fan power If the hot aisle temperature is high enough this air can be used as a heat source in many applications In addition to energy savings higher equipment power densities are also better supported by this configuration The significant increase in economizer hours afforded by a hot aisle cold aisle configuration can improve equipment reliability in mild climates by providing emergency compressor-free data center", "token_count": 209}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0029", "chunk_index": 29, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 20, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 11 operation when outdoor air temperatures are below the data center equipment s top operating temperature typically 90 F to 95 F Using flexible plastic barriers such as plastic supermarket refrigeration covers i e strip curtains or other solid partitions to seal the space between the tops of the rack and air return location can greatly improve hot aisle cold aisle isolation while allowing flexibility in accessing operating and maintaining the computer equipment below One recommended design configuration shown in Figure 4-2 supplies cool air via an under-floor plenum to the racks the air then passes through the equipment in the rack and enters a separated semi-sealed area for return to an overhead plenum This approach uses a baffle panel or barrier above the top of the rack and at the ends of the hot aisles to mitigate short-circuiting the mixing of hot and cold air These changes should reduce fan energy requirements as long as the fans are on VSDs and could result in facility energy savings There are modular containment systems that are manufactured off site and can be installed quickly and cleanly These solutions provide good hot aisle cold aisle isolation They can receive cooling air from the data center room cooling system or can be cooled by In-Row", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0030", "chunk_index": 30, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 20, "section_title": null, "text": "systems that are manufactured off site and can be installed quickly and cleanly These solutions provide good hot aisle cold aisle isolation They can receive cooling air from the data center room cooling system or can be cooled by In-Row cooling units that are built into the modular containment system Generalized thermal best practices are outlined in the following Berkeley Lab document and summarized below https datacenters lbl gov resources thermal-guidelines-and-temperature These best-practice recommendations are a first step towards temperature management and measurements in data centers ultimately saving infrastructure energy as well as protecting the electronic equipment Use environmental specifications per ASHRAE or NEBS Select the default R ecommended temperature range of 65 F to 80 F The temperature should be controlled to be within the Recommended range at the IT equipment air intakes Warmer intake temperature and supply air temperature require less cooling energy Select Allowable temperature range A2 or higher since IT equipment is often rated for wider temperatures than the A1 range ASHRAE s allowable range is 59 F to 90 F for Class A1 and 50 F to 95 F for Class A2 Manufacturers are offering extended Recommended and Allowable temperature range equipment Increase supply air temperature to keep the most demanding intake air temperature as close to 80 F as possible Leaving room for error", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0031", "chunk_index": 31, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 20, "section_title": null, "text": "F to 95 F for Class A2 Manufacturers are offering extended Recommended and Allowable temperature range equipment Increase supply air temperature to keep the most demanding intake air temperature as close to 80 F as possible Leaving room for error a setpoint of 77 F to 79 F may be the most practical approach Small incremental temperature changes are recommended to avoid local IT overheating and compromised reliability and only after implementing air management Control supply temperature and airflow based on IT equipment intake air temperatures and not on the return temperature Use wired or wireless external-to-rack temperature sensors or even better network data exchange with IT equipment on-board temperature sensors All ENERGY STAR servers have the latter capability", "token_count": 119}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0032", "chunk_index": 32, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 21, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 12 Showing compliance with equipment intake air temperature specifications is the ultimate cooling performance metric in data centers The Department of Energy s Air Management Tool uses the RCI for that purpose Control of the fan speed based on the IT equipment needs is critical to achieving savings Variable speed drives on direct expansion DX computer room air conditioning CRAC unit supply fans are widely available For more descriptions on CRAC units and common energy- efficiency options refer to section 5 1 Direct Expansion Systems Figure 4-2 Sealed hot aisle cold aisle configuration Source Rumsey Engineers 4 3 Optimize Supply and Return Air Configuration Hot aisle cold aisle configurations can be served by overhead or under-floor air distribution systems When an overhead system is used supply outlets that dump the air directly down should be used in place of traditional office diffusers that throw air to the sides which results in undesirable mixing and recirculation with the hot aisles The diffusers should be located directly in front of racks above the cold aisle In some cases return grilles or simply open ducts have been used The temperature monitoring to control the air handlers should be located in areas in front of the computer equipment not on a wall behind the equipment Use", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0033", "chunk_index": 33, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 21, "section_title": null, "text": "aisle In some cases return grilles or simply open ducts have been used The temperature monitoring to control the air handlers should be located in areas in front of the computer equipment not on a wall behind the equipment Use of overhead variable air volume allows equipment to be sized for excess capacity and yet provides optimized operation at part-load conditions with turn down of variable speed fans Where a rooftop unit is being used it should be located centrally over the served area the required reduction in ductwork will lower cost and slightly improve efficiency Also keep in mind that overhead delivery tends to reduce temperature stratification in cold aisles as compared to under-floor air delivery Under-floor air supply systems have a few unique concerns The under-floor plenum often serves both as a duct and a wiring chase Coordination throughout design and into construction and operation throughout the life of the center is necessary since paths for airflow can be blocked by", "token_count": 163}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0034", "chunk_index": 34, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 22, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 13 electrical or data trays and conduits The location of supply tiles needs to be carefully considered to prevent short circuiting of supply air and checked periodically if users are likely to reconfigure them Removing or adding tiles to fix hot spots can cause problems throughout the system Another important concern to be aware of is high air velocity in the under-floor plenum This can create localized negative static pressure and draw room air back into the under-floor plenum Equipment closer to downflow CRAC units or computer room air handlers CRAH can receive too little cooling air due to this effect Deeper plenums and careful layout of CRAC CRAH units allow for a more uniform under-floor air static pressure For more description on CRAH units as they relate to data center energy efficiency refer to section 5 2 Air Handlers 4 4 Other Benefits of Raising Temperature Set Points Air-side economizer energy savings are realized by utilizing a control algorithm that brings in outside air whenever it is cooler than the return air and when humidity conditions are acceptable refer to section 5 4 1 Airside Economizer in section 5 4 Free Cooling for further detail on economizer control optimization In order to save energy the temperature outside does not need to", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0035", "chunk_index": 35, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 22, "section_title": null, "text": "air and when humidity conditions are acceptable refer to section 5 4 1 Airside Economizer in section 5 4 Free Cooling for further detail on economizer control optimization In order to save energy the temperature outside does not need to be below the data center s temperature set point it only has to be cooler than the return air that is exhausted from the room As the return air temperature is increased through the use of good air management as discussed in the preceding sections the temperature at which an air-side economizer will save energy is correspondingly increased Designing for a higher return air temperature increases the number of hours that outside air or a waterside economizer free cooling can be used to save energy A higher return air temperature also makes better use of the capacity of standard package units which are designed to condition office loads This means that a portion of their cooling capacity is configured to serve humidity latent loads Data centers typically have very few occupants and small outside air requirements and therefore have negligible latent loads While the best course of action is to select a unit designed for sensible cooling loads only or to increase the airflow an increased return air temperature can convert some of a standard package unit s latent capacity", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0036", "chunk_index": 36, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 22, "section_title": null, "text": "latent loads While the best course of action is to select a unit designed for sensible cooling loads only or to increase the airflow an increased return air temperature can convert some of a standard package unit s latent capacity into usable sensible capacity very economically This may reduce the size and or number of units required A warmer supply air temperature set point on chilled water air handlers allows for higher chilled water supply temperatures which consequently improves the chilled water plant operating efficiency Operation at warmer chilled water temperatures also increases the potential hours that a water-side economizer can be used refer to section 5 4 2 Water-Side Economizer in section 5 4 Free Cooling for further detail", "token_count": 120}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0037", "chunk_index": 37, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 23, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 14 5 Cooling Systems When beginning the design process and equipment selections for cooling systems in data centers it is important to always consider initial and future loads in particular part- and low-load conditions as the need for digital data is ever-expanding 5 1 Direct Expansion Systems Packaged DX air conditioners likely compose the most common type of cooling equipment for smaller data centers These units are generally available as off-the-shelf equipment from manufacturers commonly described as CRAC units There are however several options available to improve the energy efficiency of cooling systems employing DX units Packaged rooftop units are inexpensive and widely available for commercial use Several manufacturers offer units with multiple and or variable speed compressors to improve part-load efficiency These units reject the heat from the refrigerant to the outside air via an air-cooled condenser An enhancement to the air-cooled condenser is a device which sprays water over the condenser coils The evaporative cooling provided by the water spray improves the heat rejection efficiency of the DX unit Additionally these units are commonly offered with air-side economizers Depending on the data center s climate zone and air management a DX unit with air-side economizer can be a very energy-efficient cooling option for a small data center For further discussion", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0038", "chunk_index": 38, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 23, "section_title": null, "text": "these units are commonly offered with air-side economizers Depending on the data center s climate zone and air management a DX unit with air-side economizer can be a very energy-efficient cooling option for a small data center For further discussion refer to section 4 4 Raising Temperature Set Points and subsection 5 4 1 Air- Side Economizer in section 5 4 Free Cooling Indoor CRAC units are available with a few different heat rejection options Air-cooled CRAC units include a remote air-cooled condenser As with the rooftop units adding an evaporative spray device can improve the air-cooled CRAC unit efficiency For climate zones with a wide range of ambient dry bulb temperatures apply parallel VSD control of the condenser fans to lower condenser fan energy compared to the standard staging control of these fans CRAC units packaged with water-cooled condensers are often paired with outdoor drycoolers The heat rejection effectiveness of outdoor drycoolers depends on the ambient dry bulb temperature A condenser water pump distributes the condenser water from the CRAC units to the drycoolers Compared to the air-cooled condenser option this water-cooled system requires an additional pump and an additional heat exchanger between the refrigerant loop and the ambient air As a result this type of water-cooled system is generally less efficient than the air- cooled option A more", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0039", "chunk_index": 39, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 23, "section_title": null, "text": "option this water-cooled system requires an additional pump and an additional heat exchanger between the refrigerant loop and the ambient air As a result this type of water-cooled system is generally less efficient than the air- cooled option A more efficient method for water-cooled CRAC unit heat rejection employs a cooling tower To maintain a closed condenser water loop to the outside air a closed loop cooling tower can be selected A more expensive but more energy-efficient option would be to select an oversized open-loop tower and a separate heat exchanger where the latter can be selected for a very low less than 3 F approach In dry climates a system composed of water- cooled CRAC units and cooling towers can be designed to be more energy efficient than air-", "token_count": 130}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0040", "chunk_index": 40, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 24, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 15 cooled CRAC unit systems Refer to subsection 5 3 1 Efficient Equipment in section 5 3 High- Efficiency Chilled Water Systems for more information on selecting an efficient cooling tower A type of water-side economizer can be integrated with water-cooled CRAC units A pre-cooling water coil can be added to the CRAC unit upstream of the evaporator coil When ambient conditions allow the condenser water to be cooled by either drycooler or cooling tower to the point that it can provide a direct cooling benefit to the air entering the CRAC unit condenser water is diverted to the pre-cooling coil This will reduce or at times eliminate the need for compressor-based cooling from the CRAC unit Some manufacturers offer this pre-cooling coil as a standard option for their water-cooled CRAC units 5 2 Air Handlers 5 2 1 Central vs Modular Systems Better performance has been observed in data center air systems that utilize specifically designed central air handler systems A centralized system offers many advantages over the traditional multiple distributed unit system that evolved as an easy drop-in computer room cooling appliance commonly referred to as a CRAH unit Centralized systems use larger motors and fans that tend to be more efficient They are also well suited for variable volume", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0041", "chunk_index": 41, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 24, "section_title": null, "text": "unit system that evolved as an easy drop-in computer room cooling appliance commonly referred to as a CRAH unit Centralized systems use larger motors and fans that tend to be more efficient They are also well suited for variable volume operation through the use of VSDs and maximize efficiency at part-loads Multiple Distributed CRAC Units Central Air Handler Lighting 2 Lighting 1 Figure 5-1 Comparison of distributed air delivery to central air delivery Source Rumsey Engineers In Figure 5-1 the pie charts show the electricity consumption distribution for two data centers Both are large facilities with approximately equivalent data center equipment loads located in adjacent buildings and operated by the same company The facility on the left uses a multiple", "token_count": 120}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0042", "chunk_index": 42, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 25, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 16 distributed unit system based on air-cooled CRAC units while the facility on the right uses a central air handler system An ideal data center would use 100 of its electricity to operate data center equipment energy used to operate the fans compressors and power systems that support the data center is strictly overhead cost The data center supported by a centralized air system on the right uses almost two-thirds of the input power to operate revenue-generating data center equipment compared to the multiple small unit system that uses just over one-third of its power to operate the actual data center equipment The trend seen here has been consistently supported by benchmarking data The two most significant energy saving methods are water-cooled equipment and efficient centralized air handler systems CRAH units can also be installed in or adjacent to a data center A CRAH unit that uses 55 F or higher chilled water and efficient fans with VSD with low pressure drop air design can minimize the energy use of cooling systems Most data center loads do not vary appreciably over the course of the day and the cooling system is typically significantly oversized A centralized air handling system can improve efficiency by taking advantage of surplus and redundant capacity to actually", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0043", "chunk_index": 43, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 25, "section_title": null, "text": "Most data center loads do not vary appreciably over the course of the day and the cooling system is typically significantly oversized A centralized air handling system can improve efficiency by taking advantage of surplus and redundant capacity to actually improve efficiency The maintenance benefits of a central system are well known and the reduced footprint and maintenance traffic in the data center are additional benefits Implementation of an airside economizer system is simplified with a central air handler system Optimized air management such as that provided by hot aisle cold aisle configurations is also easily implemented with a ducted central system Modular units are notorious for battling each other to maintain data center humidity set points That is one unit can be observed to be dehumidifying while an adjacent unit is humidifying Instead of modular units independently controlled a centralized control system using shared sensors and set points ensures proper communication among the data center air handlers Even with modular units humidity control over make-up air should be all that is required 5 2 2 Low Pressure Drop Air Delivery A low-pressure drop design oversized ductwork or a generous under-floor is essential to optimizing energy efficiency by reducing fan energy and facilitates long-term buildout flexibility Ducts should be as short and straight as possible in length and sized significantly", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0044", "chunk_index": 44, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 25, "section_title": null, "text": "Delivery A low-pressure drop design oversized ductwork or a generous under-floor is essential to optimizing energy efficiency by reducing fan energy and facilitates long-term buildout flexibility Ducts should be as short and straight as possible in length and sized significantly larger than typical office systems since 24-hour operation of the data center increases the value of energy use over time relative to first cost Since loads often only change when new servers or racks are added or removed periodic manual air flow balancing can be more cost-effective than implementing an automated air flow balancing control scheme 5 3 High-Efficiency Chilled Water Systems 5 3 1 Efficient Equipment Use efficient water-cooled chillers in a central chilled water plant A high-efficiency variable frequency drive VFD -equipped chiller with an appropriate condenser water reset is typically the most efficient cooling option for large facilities Chiller part-load efficiency should be considered since data centers often operate at less than peak capacity Chiller part-load", "token_count": 159}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0045", "chunk_index": 45, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 26, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 17 efficiencies can be optimized with variable frequency driven compressors high evaporator temperatures and low entering condenser water temperatures Oversized cooling towers with VFD-equipped fans will lower water-cooled chiller plant energy For a given cooling load larger towers have a smaller approach to ambient wet bulb temperature thus allowing for operation at lower cold condenser water temperatures and improving chiller operating efficiency The larger fans associated with the oversized towers can be operated at lower speeds to lower cooling tower fan energy compared to a smaller tower Condenser water and chilled water pumps should be selected for the highest pumping efficiency at typical operating conditions rather than at full load condition 5 3 2 Optimize Plant Design and Operation Data centers offer a number of opportunities in central plant optimization both in design and operation A medium-temperature as opposed to low-temperature chilled water loop design using a water supply temperature of 55 F or higher improves chiller efficiency and eliminates uncontrolled phantom dehumidification loads refer to section 5 7 Humidification and section 5 8 Controls Higher temperature chilled water also allows more water-side economizer hours in which the cooling towers can serve some or the entire load directly reducing or eliminating the load on the chillers The condenser water loop should also", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0046", "chunk_index": 46, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 26, "section_title": null, "text": "5 8 Controls Higher temperature chilled water also allows more water-side economizer hours in which the cooling towers can serve some or the entire load directly reducing or eliminating the load on the chillers The condenser water loop should also be optimized a 5 F to 7 F approach cooling tower plant with a condenser water temperature reset pairs nicely with a variable speed chiller to offer large energy savings 5 3 3 Efficient Pumping A well-thought-out efficient pumping design is an essential component to a high-efficiency chilled water system Pumping efficiency can vary widely depending on the configuration of the system and whether the system is for an existing facility or new construction Listed below are general guidelines for optimizing pumping efficiency for existing and new facilities of any configuration Existing Facilities Reduce the average chilled water flow rate corresponding to the typical load Convert existing primary secondary chilled water pumping system to primary-only Convert existing system from constant flow to variable flow Eliminate unnecessary bypassed chilled water by replacing 3-way chilled water valves with 2-way valves Reduce the pressure drop of the chilled water distribution system by opening pump balancing valves and allowing pump VFDs to limit the flow rate Reduce the chilled water supply pressure set point Add a chilled water pumping differential pressure set point reset", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0047", "chunk_index": 47, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 26, "section_title": null, "text": "pressure drop of the chilled water distribution system by opening pump balancing valves and allowing pump VFDs to limit the flow rate Reduce the chilled water supply pressure set point Add a chilled water pumping differential pressure set point reset control sequence New Construction", "token_count": 44}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0048", "chunk_index": 48, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 27, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 18 Reduce the average chilled water flow rate corresponding to the typical load Implement primary-only variable flow chilled water pumping Specify an untrimmed impeller do not install pump balancing valves and instead use a VFD to limit pump flow rate Design for a low water supply pressure set point Specify a water pumping differential pressure set point reset control sequence Design a low pressure drop pipe layout for pumps Specify 2-way chilled water valves instead of 3-way valves Install VFDs on all pumps and run redundant pumps at lower speeds 5 4 Free Cooling 5 4 1 Air-Side Economizer The cooling load for a data center is independent of the outdoor air temperature The maximum recommended air inlet temperature for most IT equipment is 80 F per the guidelines in section 3 1 which allows for many more hours of economizer operations than an office building Most nights and during mild winter conditions the lowest cost option to cool data centers is an air-side economizer however a proper engineering evaluation of the local climate conditions must be completed to evaluate whether this is the case for a specific data center Due to the contamination concerns associated with data centers careful control and design work may be required to ensure that cooling savings", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0049", "chunk_index": 49, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 27, "section_title": null, "text": "local climate conditions must be completed to evaluate whether this is the case for a specific data center Due to the contamination concerns associated with data centers careful control and design work may be required to ensure that cooling savings are not lost because of excessive filtration requirements Data center professionals are split in the perception of risk when using this strategy It is standard practice however in the telecommunications industry to equip their facilities with air-side economizers Some IT-based centers routinely use outside air without apparent complications but others are concerned about contamination and environmental control for the IT equipment in the room If minimum efficiency reporting value MERV 13 filters are used the negative effects of outside air pollutants are small Nevertheless outside air economizing is implemented in many data center facilities and results in energy-efficient operation In fact many data centers in cool climates use only economizer air and or water cooling and no DX cooling Control strategies to deal with temperature and humidity fluctuations must be considered along with contamination concerns over particulates or gaseous pollutants For data centers with active humidity control a dewpoint temperature lockout scheme should be used as part of the air-side economizer control strategy This scheme prevents high outside air dehumidification and humidification loads by tracking the moisture content of the", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0050", "chunk_index": 50, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 27, "section_title": null, "text": "For data centers with active humidity control a dewpoint temperature lockout scheme should be used as part of the air-side economizer control strategy This scheme prevents high outside air dehumidification and humidification loads by tracking the moisture content of the outside air and locking out the economizer when the air is either too dry or too moist Mitigation steps may involve filtration or other measures Other contamination concerns such as salt or corrosive matter should be", "token_count": 76}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0051", "chunk_index": 51, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 28, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 19 evaluated Generally concern over contamination should be limited to unusually harsh environments such as pulp and paper mills or large chemical spills Wherever possible outside air intakes should be located on the north side of buildings in the northern hemisphere where there is significantly less solar heat gain compared to the south side Finally air-side economizers are not easy to add to an existing data center due to its large duct installations That is where the water-side economizer may come in handy as discussed in the next section 5 4 2 Water-Side Economizer Free cooling can be provided via a waterside economizer which uses the evaporative cooling capacity of a cooling tower to produce chilled water to cool the data center during mild outdoor conditions Free cooling is usually best suited for climates that have wet bulb temperatures lower than 55 F for 3 000 or more hours per year It most effectively serves chilled water loops designed for 50 F and above chilled water or lower temperature chilled water loops with significant surplus air handler capacity in normal operation A heat exchanger is typically installed to transfer heat from the chilled water loop to the cooling tower water loop while isolating these loops from each other Locating the heat exchanger", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0052", "chunk_index": 52, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 28, "section_title": null, "text": "with significant surplus air handler capacity in normal operation A heat exchanger is typically installed to transfer heat from the chilled water loop to the cooling tower water loop while isolating these loops from each other Locating the heat exchanger upstream from the chillers rather than in parallel to them allows for integration of the water-side economizer as a first stage of cooling the chilled water before it reaches the chillers During those hours when the water-side economizer can remove enough heat to reach the chilled water supply set point the chilled water can be bypassed around the chillers When the water-side economizer can remove heat from the hot chilled water but not enough to reach set point the chillers operate at reduced load to meet the chilled water supply set point Many data centers in cool climates use only water-side economizer cooling and no chillers 5 5 Thermal Storage Thermal storage is a method of storing thermal energy in a reservoir for later use and is particularly useful in facilities with particularly high cooling loads such as data centers It can result in peak electrical demand savings and improve chilled water system reliability In climates with cool dry nighttime conditions cooling towers can directly charge a chilled water storage tank using a small fraction of the energy otherwise required", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0053", "chunk_index": 53, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 28, "section_title": null, "text": "It can result in peak electrical demand savings and improve chilled water system reliability In climates with cool dry nighttime conditions cooling towers can directly charge a chilled water storage tank using a small fraction of the energy otherwise required by chillers A thermal storage tank can also be an economical alternative to additional mechanical cooling capacity for example water storage provides the additional benefit of backup make-up water for cooling towers 5 6 Direct Liquid Cooling Direct liquid cooling refers to a number of different cooling approaches that all share the same characteristic of transferring waste heat to a fluid at or very near the point the heat is generated rather than transferring it to room air and then conditioning the room air Liquid cooling can serve higher heat densities and be much more efficient than traditional air cooling as water flow is a much more efficient method of transporting heat Energy efficiencies will be realized when", "token_count": 158}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0054", "chunk_index": 54, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 29, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 20 such systems allow the use of a medium temperature chilled water supply and by reducing the size and power consumption of fans serving the data center These warmer chilled water supply temperatures facilitate the pairing of liquid cooling with a water-side economizer further increasing potential energy savings Higher ASHRAE W-classes see section below may allow the use of dry coolers to reject heat to atmosphere saving even more energy and water An ASHRAE TC 9 9 white paper Emergence and Expansion of Liquid Cooling in Mainstream Data Centers indicates liquid cooling will become more mainstream due to increasing socket power CPU GPU TPU and included Figure 5-2 that shows when a transition from air to liquid cooling based on socket power is likely Figure 5-2 Air cooling versus liquid cooling transition and temperatures Source Emergence and Expansion of Liquid Cooling in Mainstream Data Centers ASHRAE There are a variety of different liquid-cooling technologies that can be used within data centers Liquid-cooling fluids on the IT loop side can range from treated water to glycol-based solutions to dielectric fluids nonconductive Several liquid-cooled solutions are considered hybrid solutions in that the majority but not all of the heat load from IT equipment is captured and removed by the liquid with the remaining heat", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0055", "chunk_index": 55, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 29, "section_title": null, "text": "water to glycol-based solutions to dielectric fluids nonconductive Several liquid-cooled solutions are considered hybrid solutions in that the majority but not all of the heat load from IT equipment is captured and removed by the liquid with the remaining heat load removed by traditional air cooling However some liquid-cooled solutions capture practically all the heat load without the use of any fans which is the most energy-efficient Most liquid-cooling approaches involve a cooling distribution unit CDU which interfaces with the facility cooling loop and provides cooling liquid at the appropriate temperature pressure and chemistry for the IT equipment Figure 5-3", "token_count": 100}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0056", "chunk_index": 56, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 30, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 21 Figure 5-3 CDU liquid-cooling system within a data center Source Emergence and Expansion of Liquid Cooling in Mainstream Data Centers ASHRAE Liquid-cooling technologies can be categorized into three technology classes Localized air-to-liquid heat exchanger rear-door heat exchangers Involves air-to-liquid heat exchanger coil placed at the back of a server-rack that captures server heat resulting in energy efficiency gains by transferring heat to liquid closer to the server-rack source versus computer room air-handler or air-handler units o Variations include rear-door heat exchanger also referred to as cooling doors enclosed cabinet in-row coolers and overhead cooling all utilizing some type of air- to-liquid heat exchanger close-coupled with the IT source o Options for cooling doors include active system where additional fans draw air through coils or passive system where server fans move air through coils Cold plates Standard fin-based heat sinks on chips are replaced with cold plates that have liquid flowing through channels to remove heat solution generally involves a CDU o Variety of technology solutions exist and this approach can also be applied to memory and other heat-producing components Immersion Electronics submerged in a dielectric fluid nonconductive approaches include o Single-phase immersion cooling in which heat load is transferred to dielectric oil fluid that is pumped around electronics by a CDU", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0057", "chunk_index": 57, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 30, "section_title": null, "text": "be applied to memory and other heat-producing components Immersion Electronics submerged in a dielectric fluid nonconductive approaches include o Single-phase immersion cooling in which heat load is transferred to dielectric oil fluid that is pumped around electronics by a CDU o Two-phase immersion in which an engineered dielectric fluid with a boiling point below IT components maximum operating temperatures removes heat load by undergoing a liquid-to-gas phase change with that vapor transferring heat to a vapor- to-liquid heat exchanger which then condenses back to a liquid in a passive cycle", "token_count": 90}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0058", "chunk_index": 58, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 31, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 22 The cold plate and immersion classes are considered direct-liquid-cooling technologies High- performance computing data centers have been early adopters of direct liquid cooling due to rack power densities where densities of 60 kW per compute rack were observed in 2013 and recently surpassing 125 kW per compute rack ASHRAE has also recently renamed the ASHRAE water classifications to clearly define the server supply temperature range The upper temperature limits are now included in the W number in degrees Celsius The classes are newly named as follows W17 previously W1 W27 W2 W32 W3 W40 new W45 W4 and W W5 This change to ASHRAE W classes has been included in the fifth edition of Thermal Guidelines for Data Processing Environments released in 2021 and will be included in the upcoming third edition of the Liquid Cooling Guidelines for Datacom Equipment Centers 5 7 Humidification Most data centers do not require humidification to maintain the recommended minimum humidity of 15 8 F dew point 10 relative humidity Low-energy humidification techniques can replace traditional electric resistance humidifiers with an adiabatic approach that uses the heat present in the air or recovered from the computer heat load for humidification Ultrasonic humidifiers evaporative wetted media and micro droplet spray are some examples of adiabatic humidifiers", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0059", "chunk_index": 59, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 31, "section_title": null, "text": "traditional electric resistance humidifiers with an adiabatic approach that uses the heat present in the air or recovered from the computer heat load for humidification Ultrasonic humidifiers evaporative wetted media and micro droplet spray are some examples of adiabatic humidifiers An electric resistance humidifier requires about 430 Watts to boil one pound of 60 F water while a typical ultrasonic humidifier only requires 30 Watts to atomize the same pound of water although ultrasonic humidifiers may require deionized water These passive humidification approaches also provide evaporative cooling of the air in contrast to an electric resistance humidifier heating the air which further saves energy by reducing the load on the cooling system 5 8 Controls More options are now available for dynamically allocating IT resources as computing or storage demands vary Within the framework of ensuring continuous availability a control system should be programmed to maximize the energy efficiency of the cooling systems under variable ambient conditions as well as variable IT loads Variable speed drives on CRAH and CRAC units allow for varying the airflow as the cooling load fluctuates For raised-floor installations the fan speed should be controlled to maintain an under-floor pressure set point However cooling air delivery via conventional raised floor tiles can be ill-suited for responding to the resulting dynamic heat load without either over-cooling", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0060", "chunk_index": 60, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 31, "section_title": null, "text": "fluctuates For raised-floor installations the fan speed should be controlled to maintain an under-floor pressure set point However cooling air delivery via conventional raised floor tiles can be ill-suited for responding to the resulting dynamic heat load without either over-cooling the space or starving some areas of sufficient cooling Variable air volume air delivery systems are a much better solution for consistently providing cooling when and where it is needed Supply air and supply chilled water temperatures should be set as high as possible while maintaining the necessary cooling capacity All CRAH CRAC units should communicate and operate at the same temperature and humidity", "token_count": 104}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0061", "chunk_index": 61, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 32, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 23 Data centers often over-control humidity which results in no real operational benefits and increases energy use Tight humidity control is a carryover from legacy data centers and generally can be relaxed or eliminated for most locations Humidity controls are frequently not centralized This can result in adjacent units serving the same space fighting to meet the humidity set point with one humidifying while the other is dehumidifying Humidity sensor drift can also contribute to control problems if sensors are not regularly recalibrated One very important consideration to reducing unnecessary humidification is to operate the cooling coils of the air-handling equipment above the dew point usually by running chilled water temperatures above 50 F thus eliminating unnecessary dehumidification On the chilled water plant side variable flow pumping and chillers equipped with variable speed driven compressors should be installed to provide energy-efficient operation during low load conditions Another option to consider for increasing chiller plant efficiency is to actively reset the chilled water supply temperature higher during low load conditions In data centers located in relatively dry climates and which experience relatively low partial loads implementing a water- side economizer can provide tremendous savings over the course of the year see earlier discussion in section 5 4 2 Water-Side Economizers", "token_count": 217}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0062", "chunk_index": 62, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 33, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 24 6 Electrical Systems Similar to cooling systems it is important to always consider initial and future loads in particular part- and low-load conditions when designing and selecting equipment for a data center s electrical system 6 1 Power Distribution Data centers typically have an electrical power distribution path consisting of the utility service switchboard switchgear alternate power sources i e backup generator paralleling equipment for redundancy i e multiple UPSs and PDUs and auxiliary conditioning equipment i e line filters capacitor bank These components each have a heat output that is tied directly to the load in the data center Efficiencies can range widely between manufacturers and variations in how the equipment is designed However operating efficiencies can be controlled and optimized through thoughtful selection of these components 6 1 1 Uninterruptible Power Supplies UPS UPS systems provide backup power to data centers and can be based on battery banks rotary machines fuel cells or other technologies A portion of all the power supplied to the UPS to operate the data center equipment is lost to inefficiencies in the system which can lead to significant energy losses The first step to minimize these losses is to evaluate which equipment if not the entire data center requires a UPS system For instance", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0063", "chunk_index": 63, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 33, "section_title": null, "text": "center equipment is lost to inefficiencies in the system which can lead to significant energy losses The first step to minimize these losses is to evaluate which equipment if not the entire data center requires a UPS system For instance the percentage of IT power requiring UPS by a scientific computing facility high-performance computing can be significantly lower than the percentage required for a financial institution Increasing the UPS system efficiency offers direct 24-hour-a-day energy savings both within the UPS itself and indirectly through lower heat loads and even reduced building transformer losses Among double conversion systems the most commonly used data center system UPS efficiency has improved from 85 to 90 in the 1990s to 95 or higher in 2023 When a full data center equipment load is served through a UPS system even a small improvement in the efficiency of the system can yield a large annual cost savings For example a 15 000-square-foot data center with IT equipment operating at 100 Watts square foot requires 13 140 megawatt-hours MWh of energy annually for the IT equipment If the UPS system supplying that power has its efficiency improved from 90 to 95 the annual energy bill will be reduced by 768 421 kWh or about 90 000 at 0 12 kWh plus significant additional cooling system energy savings", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0064", "chunk_index": 64, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 33, "section_title": null, "text": "the UPS system supplying that power has its efficiency improved from 90 to 95 the annual energy bill will be reduced by 768 421 kWh or about 90 000 at 0 12 kWh plus significant additional cooling system energy savings from the reduced cooling load For battery-based UPS systems use a design approach that keeps the UPS load factor as high as possible This usually requires using multiple smaller units Redundancy in particular requires design attention operating a single large UPS in parallel with a 100 capacity identical redundant UPS unit n 1 design redundancy results in very low load factor operation at best no more than 50 at full design buildout Consider a UPS system sized for two UPS units with n 1 redundancy with both units operating at 30 load factor If the same load is served by three smaller units also sized for n 1 redundancy then these units will operate at 40 load factor This 10 increase in load factor can result in a 1 2 efficiency increase see", "token_count": 173}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0065", "chunk_index": 65, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 34, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 25 Figure 6-1 For a 100-kW load this efficiency increase can result in savings of approximately 13 000 kWh annually Figure 6-1 Typical UPS efficiency curve for 100 kVA capacity and greater Source Rumsey Engineers Some double conversion UPS systems which offer the highest degree of power conditioning have the ability to operate in the more efficient line conditioning mode usually advertised as economy or eco mode or energy saver mode which can bring efficiency up to 99 6 1 2 Power Distribution Units PDU A PDU passes conditioned power that is sourced from a UPS or generator to provide reliable power distribution to multiple pieces of equipment It provides many outlets to power servers networking equipment and other electronic devices that require conditioned and or continuous power Maintaining a higher voltage in the source power lines fed from a UPS or generator allows for a PDU to be located more centrally within a data center As a result the conductor lengths from the PDU to the equipment are reduced and less power is lost in the form of heat Specialty PDUs that convert higher voltage 208V AC or 480V AC into lower voltage 120V AC via a built-in step-down transformer for low voltage equipment are commonly used as well Transformers lose", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0066", "chunk_index": 66, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 34, "section_title": null, "text": "power is lost in the form of heat Specialty PDUs that convert higher voltage 208V AC or 480V AC into lower voltage 120V AC via a built-in step-down transformer for low voltage equipment are commonly used as well Transformers lose power in the form of heat when voltage is being converted The parameters of the transformer in this type of PDU can be specified such that the energy efficiency is optimized A dry-type transformer with a 176 F temperature rise uses 13 to 21 less energy than a 302 F rise unit The higher-efficiency 176 F temperature rise unit has a first-cost premium however the cost is usually recovered in the energy cost savings In addition many transformers tend to operate most efficiently when they are loaded in the 20 to 50 range Selecting a PDU with a", "token_count": 138}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0067", "chunk_index": 67, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 35, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 26 transformer at an optimized load factor will reduce the loss of power through the transformer Energy can also be saved by reducing the number of installed PDUs with built-in transformers 6 1 3 Distribution Voltage Options Another source of electrical power loss for both AC and DC distribution is that of the conversions required from going from the original voltage supplied by the utility usually a medium voltage of around 12 kV AC or more to that of the voltage at each individual device within the data center usually a low voltage around 120V AC to 240V AC Designing a power distribution network that delivers all of the required voltages while minimizing power losses is often a challenging task Following are general guidelines for delivering electrical power in the most energy-efficient manner possible Minimize the resistance by increasing the cross-sectional area of the distribution path and making it as short as possible Maintain a higher voltage for as long as possible to minimize the current Use switch-mode transistors for power conditioning Locate all voltage regulators close to the load to minimize distribution losses at lower voltages 6 2 Demand Response Demand response refers to the process by which facility operators voluntarily curb energy use during times of peak demand Many utility", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0068", "chunk_index": 68, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 35, "section_title": null, "text": "Locate all voltage regulators close to the load to minimize distribution losses at lower voltages 6 2 Demand Response Demand response refers to the process by which facility operators voluntarily curb energy use during times of peak demand Many utility programs offer incentives to business owners that implement this practice on hot summer days or other times when energy demand is high and supply is short Demand response programs can be executed by reducing loads through a building management system or switching to backup power generation For reducing loads when a demand response event is announced data center operators can take certain reduction measures such as dimming a third of their lighting or powering-off idle office equipment Automated network building system solutions can make this a simple efficient and inexpensive process 6 3 DC Power In a conventional data center power is supplied from the grid as AC power and distributed throughout the data center infrastructure as AC power However most of the electrical components within the data center as well as the batteries storing the backup power in the UPS system require DC power As a result the power must go through multiple conversions resulting in power loss and wasted energy One way to reduce the number of times power needs to be converted is by utilizing a DC", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0069", "chunk_index": 69, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 35, "section_title": null, "text": "UPS system require DC power As a result the power must go through multiple conversions resulting in power loss and wasted energy One way to reduce the number of times power needs to be converted is by utilizing a DC power distribution This has not yet become a common practice in data centers but used widely in telecom facilities and therefore could carry significantly higher first costs but it has been tested at several facilities A study done by Lawrence Berkeley National Laboratory in 2007", "token_count": 85}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0070", "chunk_index": 70, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 36, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 27 compared the benefits of adopting a 380V DC power distribution for a datacom facility to a traditional 480V AC power distribution system The results showed that the facility using the DC power had a 7 reduction in energy consumption compared to the typical facility with AC power distribution Other DC distribution systems are available including 575V DC and 48V DC These systems offer energy savings as well 6 4 Lighting Data center spaces are not uniformly occupied and therefore do not require full illumination during all hours of the year UPS battery and switch gear rooms are examples of spaces that are infrequently occupied Therefore zone-based occupancy sensors throughout a data center can have a significant impact on reducing the lighting electrical use Careful selection of an efficient lighting layout e g above aisles and not above the server racks and type e g LED will also reduce not only the lighting electrical usage but also the load on the cooling system The latter leads to secondary energy savings", "token_count": 178}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0071", "chunk_index": 71, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 37, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 28 7 Use of Waste Heat for Energy-Efficient Design 7 1 Use of Waste Heat The higher the cooling air or water temperature leaving the server the greater the opportunity for using waste heat The direct use of waste heat for low temperature heating applications such as preheating ventilation air for buildings or heating water will provide the greatest energy savings Heat recovery chillers may also provide an efficient means to recover and reuse heat from data center equipment environments for comfort heating of typical office environments The following conditions are recommended for a heat reuse project 1 A heat host or heat consumer nearby the data center area possibly adjacent to it or tied into a district loop refer to A Guide to Energy Master Planning of High- Performance Districts and Communities 2 A temperature level that works for the heat host optimally the heat will be directly used without heat pumps 3 The same owner for the heat host and data center ideally 4 A champion incentives and policies that support heat reuse In most cases data centers will have a redundant cooling system able to remove the heat if the heat host is unavailable Deploying heat reuse allows a reduction or elimination of the use of chillers and in", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0072", "chunk_index": 72, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 37, "section_title": null, "text": "support heat reuse In most cases data centers will have a redundant cooling system able to remove the heat if the heat host is unavailable Deploying heat reuse allows a reduction or elimination of the use of chillers and in some cases of cooling towers that evaporate water Pecchioli Comella Sickinger and VanGeet 2023 Heat reuse enables water savings and offsetting fossil fuel used for heating and this is why it appears in the Key Steps to Sustainable Data Centers after energy efficiency The Green Grid has proposed and defined a metric for Measuring the Benefit of Reuse Energy from a Data Center the Energy Reuse Effectiveness or ERE For more information see http www thegreengrid org en Global Content white-papers ERE", "token_count": 122}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0073", "chunk_index": 73, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 38, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 29 8 Benchmarking Energy efficiency metrics key performance indicators KPIs and benchmarks can be used to track the performance of and identify potential opportunities to reduce energy use in data centers An effective organization will consider the total cost of ownership for operational efficiency and cost utilizing different energy-based metrics and sustainability metrics e g water and carbon to capture a view of the efficiencies at which a data center performs The family of PUE-type of metrics PUE ERE WUE CUE along with a utilization metric based on industry such as Gflops or Transactions per Watt are recommended 8 1 Power Usage Effectiveness PUE PUE is defined as the ratio of the total annual energy to run the data center facility to the total annual energy drawn by all IT equipment An average data center has a PUE of 1 6 however several recent super-efficient data centers have been known to achieve a PUE below 1 1 According to Uptime Institute s 2022 Global Data Center Survey in 2022 the annual PUE average for large data centers was 1 55 See https uptimeinstitute com about-ui p ress-releases 2022-global-data-center-survey-reveals- strong-industry-growth PUE was originally defined by The Green Grid but this organization passed the development standardization and dissemination of this metric to the International", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0074", "chunk_index": 74, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 38, "section_title": null, "text": "average for large data centers was 1 55 See https uptimeinstitute com about-ui p ress-releases 2022-global-data-center-survey-reveals- strong-industry-growth PUE was originally defined by The Green Grid but this organization passed the development standardization and dissemination of this metric to the International Standards Organization International Electrotechnical Commission https www iso org obp ui iso std iso-iec 30134 -2 ed-1 v1 en It is important to note that PUE does not define the overall efficiency of an entire data center but only the efficiency of the supporting equipment the infrastructure within a data center This metric is defined using units of average annual energy kWh Using the annual measurements provides the advantage of accounting for variable free-cooling energy savings as well as the trend for dynamic IT loads due to practices such as IT power management PUE is defined with respect to site power draw Another alternative definition could use a source power measurement to account for different fuel source uses ENERGY STAR defines a similar metric defined with respect to source energy Source PUE as Standard Good Better 1 6 1 4 1 1", "token_count": 182}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0075", "chunk_index": 75, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 39, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 30 Link to PUE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 20-PUE 3A-A-Comprehensive- Examination-of-the-Metric 8 2 Energy Reuse Effectiveness ERE ERE is defined as the ratio of the total annual energy to run the data center facility minus the reuse energy to the total energy drawn by all IT equipment Further examination of the properties of PUE and ERE brings out another important result The range of values for PUE is mathematically bounded from 1 0 to infinity A PUE of 1 0 means 100 of the power brought to the data center goes to IT equipment and none to cooling lighting or other non-IT loads For ERE the range is 0 to infinity ERE does allow values less than 1 0 An ERE of 0 means that 100 of the energy brought into the data center is reused elsewhere outside of the data center control volume Link to ERE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 242-ERE 3A-A-Metric-for- Measuring-the-Benefit-of-Reuse-Energy-From-a-Data-Center 8 3 Water Use Effectiveness WUE The site-based WUE metric is defined as the ratio of the annual site water usage to the total energy drawn", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0076", "chunk_index": 76, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 39, "section_title": null, "text": "free to register https www thegreengrid org en resources library-a nd-tools 242-ERE 3A-A-Metric-for- Measuring-the-Benefit-of-Reuse-Energy-From-a-Data-Center 8 3 Water Use Effectiveness WUE The site-based WUE metric is defined as the ratio of the annual site water usage to the total energy drawn by all IT equipment This metric has units of liters kilowatt-hour L kWh There is a source-based definition of the WUE metric that takes into account water used on-site and water used off-site in the production of energy used on-site See the paper for more details Link to WUE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 238-WP 35---Water-Usage- Effectiveness- WUE -A-Green-Grid-Data-Center-Sustainability-Metric 8 4 Carbon Use Effectiveness CUE The CUE metric is defined as the ratio of the total annual CO2 emissions caused by the data center to the total energy drawn by all IT equipment 2", "token_count": 149}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0077", "chunk_index": 77, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 40, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 31 This metric has units of kilograms of CO2 equivalent kilowatt-hour kg CO2 eq kWh CO2 emission rate can be obtained from the EPA Power Profile website by entering a U S ZIP code Adjustments can be made to account for energy from onsite renewable systems Link to CUE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 241-WP 32---Carbon-Usage- Effectiveness- CUE -A-Green-Grid-Data-Center-Sustainability-Metric 8 5 Related Metrics The following metrics provide important additional information about the data center 8 5 1 Rack Cooling Index RCI As discussed in this report raising the data center temperature needs to be carefully executed to avoid IT equipment overheating Effective air management needs to be in place and the IT equipment intake air temperatures should be monitored The RCI metric can be used to help in this process RCI is a measure of compliance with ASHRAE NEBS temperature specifications recommended and allowable temperatures This metric is unique in that it not only takes into account the number of equipment temperatures that are outside the recommended range but also with how much Although RCI is not a simple ratio between two variables as with the previous metrics the interpretation of the metric is straight forward RCI", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0078", "chunk_index": 78, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 40, "section_title": null, "text": "the number of equipment temperatures that are outside the recommended range but also with how much Although RCI is not a simple ratio between two variables as with the previous metrics the interpretation of the metric is straight forward RCI is always 100 RCI 100 No equipment intake temperature above the recommended range RCI 90 Signifies poor thermal conditions possibly with temperatures above the allowable range risk for IT equipment overheating This metric has been incorporated in and is automatically calculated in the U S DOE Air Management Tool http datacenters lbl gov tools 8 6 Airflow Efficiency This metric characterizes overall airflow efficiency in terms of the total fan power required per unit of airflow This metric provides an overall measure of how efficiently air is moved through the data center from the supply to the return and takes into account low pressure drop design as well as fan system efficiency Standard Good Better 1 25 W cfm 0 75 W cfm 0 5 kW cfm", "token_count": 167}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0079", "chunk_index": 79, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 41, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 32 8 7 Cooling System Efficiency There are several metrics that measure the efficiency of an HVAC system The most common metric used to measure the efficiency of an HVAC system is the ratio of average cooling system power usage kW to the average data center cooling load tons A cooling system efficiency of 0 8 kW ton is considered good practice while an efficiency of 0 6 kW ton is considered a better benchmark value 8 8 ISO IEC 30134 The data center sector uses globally standardized KPIs which have been defined and published by the International Standards Organization ISO The International Standard ISO IEC 30134 Information Technology Data Centers Key performance Indicators has a series of metrics Part 1 Overview and general requirements Part 2 Power usage effectiveness PUE Part 3 Renewable energy factor REF Part 4 IT Equipment Energy Efficiency for servers ITEEsv Part 5 IT Equipment Utilization for servers ITEUsv Part 6 Energy Reuse Factor ERF Part 7 Cooling Efficiency Ratio CER Part 8 Carbon Usage Effectiveness CUE Part 9 Water Usage Effectiveness WUE 8 9 Data Center Infrastructure Management and Monitoring Ongoing energy-usage management can only be effective if sufficient metering is in place There are many aspects to monitoring the energy performance of a data center", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0080", "chunk_index": 80, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 41, "section_title": null, "text": "Part 9 Water Usage Effectiveness WUE 8 9 Data Center Infrastructure Management and Monitoring Ongoing energy-usage management can only be effective if sufficient metering is in place There are many aspects to monitoring the energy performance of a data center that are necessary to ensure that the facility maintains the high efficiency that was carefully sought out in the design process Below is a brief treatment of best practices for data center energy monitoring For more detail refer to the Self Benchmarking Guide for Data Center Energy Performance in section 10 Bibliography and Resources Energy-efficiency benchmarking goals based on appropriate metrics first need to be established to determine which measured values need to be obtained for measuring the data center s efficiency The metrics listed above provide a good starting point for high-level energy- efficiency assessment A more detailed assessment could include monitoring to measure losses along the electrical power chain equipment such as transformers UPS and PDUs with transformers For a list of possible measured values refer to the Self-Benchmarking Guide for High-Tech Buildings Data Centers at Lawrence Berkeley National Laboratory s website http hightech lbl gov benchmarking-guides data html The accuracy of the monitoring equipment should be specified including calibration status to support the level of desired accuracy expected from the monitoring The measurement range should be carefully", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0081", "chunk_index": 81, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 41, "section_title": null, "text": "National Laboratory s website http hightech lbl gov benchmarking-guides data html The accuracy of the monitoring equipment should be specified including calibration status to support the level of desired accuracy expected from the monitoring The measurement range should be carefully considered when determining the minimum sensor accuracy For example a Standard Good Better 1 1 kW ton 0 8 kW ton 0 6 kW ton", "token_count": 65}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0082", "chunk_index": 82, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 42, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 33 pair of - 1 5 F temperature sensors provides no value for determining the chilled water T if the operating T can be as low as 5 F Electromagnetic flow meters and ultrasonic flow meters are among the most accurate water flow meters available Three-phase power meters should be selected to measure true root mean square RMS power Ideally the Energy Monitoring and Control System EMCS and Supervisory Control and Data Acquisition SCADA systems provide all of the sensors and calculations required to determine real-time efficiency measurements All measured values should be continuously trended and data archived for a minimum of one year to obtain annual energy totals An open protocol control system allows for adding more sensors after initial installation IT equipment often includes on- board temperature sensors A developing technology includes a communications interface which allows the integration of the on-board IT sensors with an EMCS Monitoring for performance measurement should include temperature and humidity sensors at the air inlet of IT equipment and at heights prescribed by ASHRAE s Thermal Guidelines for Data Processing Environments 2021 New technologies are becoming more prevalent to allow a wireless network of sensors to be deployed throughout the IT equipment rack inlets Supply air temperature and humidity should be monitored for each", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0083", "chunk_index": 83, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 42, "section_title": null, "text": "s Thermal Guidelines for Data Processing Environments 2021 New technologies are becoming more prevalent to allow a wireless network of sensors to be deployed throughout the IT equipment rack inlets Supply air temperature and humidity should be monitored for each CRAC or CRAH unit as well as the dehumidification humidification status to ensure that integrated control of these units is successful", "token_count": 61}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0084", "chunk_index": 84, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 43, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 34 9 Conclusion This guide provided an overview of best practices for energy-efficient data center design spanning the categories of IT systems and their environmental conditions data center air management cooling and electrical systems and heat recovery An effective organization will consider the total cost of ownership for operational efficiency and cost utilizing different energy-based metrics sustainability metrics water and carbon and related metrics thermal airflow and cooling to capture a view of the efficiencies at which a data center performs Utilizing the following approach will lead to an energy-efficient data center and sustainable operations 9 1 Key Steps to Sustainable Data Centers FEMP and NREL developed the following approach for optimizing data center sustainability listed in order of importance 1 Reduce energy use by making systems as efficient as possible the associated data center metric is Power Usage Effectiveness PUE o Maximize the IT equipment intake temperature to maximize cooling energy efficiency while ensuring IT equipment thermal guidelines are met to avoid overheating or compromising reliability o Use free cooling to reduce or eliminate compressor chiller direct expansion DX -based cooling o Optimize fan pump speeds and uninterruptible power supplies 2 Reuse heat to achieve the lowest Energy Reuse Effectiveness ERE metric possible o Maximize compute leaving temperature to maximize energy", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0085", "chunk_index": 85, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 43, "section_title": null, "text": "reduce or eliminate compressor chiller direct expansion DX -based cooling o Optimize fan pump speeds and uninterruptible power supplies 2 Reuse heat to achieve the lowest Energy Reuse Effectiveness ERE metric possible o Maximize compute leaving temperature to maximize energy reuse 3 Reject as much remaining heat to dry coolers as possible water savings reflected in data center metric Water Usage Effectiveness WUE o Maximize compute leaving temperature to maximize heat rejected dry to air 4 Maximize energy from renewable systems on-site or within grid region tracked through data center metric Carbon Usage Effectiveness CUE o Work toward the goal of 100 renewable energy 100 of the time 9 2 Federal Energy Management Program FEMP s mission is to facilitate the federal government s implementation of sound cost-effective energy management and investment practices to enhance the nation s energy security and environmental stewardship https www energy gov femp federal-energy-management-program FEMP encourages federal agencies and organizations to improve data center energy efficiency which can offer tremendous opportunities for energy and cost savings For questions about", "token_count": 174}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0086", "chunk_index": 86, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 44, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 35 FEMP s data center technical assistance contact Kendall Kam at Kendall Kam hq doe gov https www energy gov femp energy-efficiency-data-centers 9 2 1 Training and Tools FEMP has developed a comprehensive training program Data Center Energy Practitioner DCEP which takes approximately 1 to 4 days depending on the training modules selected The training program includes hands-on information on energy assessments in data centers It covers all major energy consuming systems IT equipment Air Management Cooling and Electrical DCEP webpage http datacenters lbl gov DCEP Center of Expertise CoE for Energy Efficiency in Data Centers https datacenters lbl gov COE Data Center Energy Efficiency Toolkit https datacenters lbl gov tools", "token_count": 119}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0087", "chunk_index": 87, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 45, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 36 10 Bibliography and Resources 10 1 General Bibliography Best Practices for Datacom Facility Energy Efficiency 2nd Edition ASHRAE Datacom Series 6 2009 Design Considerations for Datacom Equipment Centers 2nd Edition ASHRAE Datacom Series 3 2009 United States Data Center Energy Usage Report LBNL Report 2016 https ses lbl gov publications united-states-data-center-energy 10 2 Resources 10 2 1 IT Systems Rahkonen Thomas and Jay Dietrich 2023 Server Energy Efficiency Five Key Insights Uptime Institute https uptimeinstitute com resources research-a nd-reports server- energy-efficiency-five-key-insights LBNL ENERGY STAR Computer Server Selection Guidelines for Energy Efficiency and Decarbonization in Data Centers Provides data center operators with background on how to operate more energy efficiently by purchasing computer servers that meet strict performance criteria Electronic Product Environmental Assessment Tool EPEAT Standard NSF ANSI 426-2019 Environmental Leadership and Corporate Social Responsibility Assessment of Servers 80 PLUS Power Supplies at www 80plus org 10 2 2 Environmental Conditions Thermal Guidelines for Data Processing Environments 5th Edition ASHRAE Datacom Series 1 2021 10 2 3 Air Management Thermal Guidelines for Data Processing Environments 5th Edition ASHRAE Datacom Series 1 2021 Data Centers and Telecommunications Facilities Chapter 20 ASHRAE HVAC Applications 2023 10 2 4 Cooling Systems Data Centers and Telecommunications Facilities Chapter 20 ASHRAE HVAC Applications 2023", "token_count": 217}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0088", "chunk_index": 88, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 46, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 37 Thermal Guidelines for Data Processing Environments 5th Edition ASHRAE Datacom Series 1 2021 Supervisory Controls Strategies and Optimization Chapter 43 ASHRAE Applications Handbook 2023 Liquid Cooling Guidelines for Datacom Equipment Centers 2nd Edition ASHRAE Datacom Series 4 2013 Psychometrics Chapter 1 ASHRAE HVAC Fundamentals Handbook 2021 10 2 5 Electrical Systems Data Centers and Telecommunications Facilities Chapter 20 ASHRAE HVAC Applications 2023 10 2 6 Use of Waste Heat for Energy-Efficient Design Data Centers and Telecommunications Facilities Chapter 20 ASHRAE HVAC Applications 2023 Pecchioli Cosimo Jamie Comella David Sickinger and Otto VanGeet Data Centers Heat Reuse 101 Open Compute Project https www opencompute org documents 20230623-data-cen ters-heatreuse-101-3-2- docx-pdf Uptime Institute Uptime Institute s 2022 Global Data Center Survey Reveals Strong Industry Growth as Operators Brace for Expanding Sustainability Requirements September 20 2022 https uptimeinstitute com about-ui p ress-releases 2022-global- data-center-survey-reveals-strong-industry-growth 10 2 7 Data Center Metrics and Benchmarking Link to PUE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 20-PUE 3A-A- Comprehensive-Examination-of-the-Metric Link to ERE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 242-ERE 3A-A-Metric- for-Measuring-the-Benefit-of-Reuse-Energy-From-a-Data-Center Link to WUE paper registration is required to download but it", "token_count": 220}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0089", "chunk_index": 89, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 46, "section_title": null, "text": "20-PUE 3A-A- Comprehensive-Examination-of-the-Metric Link to ERE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 242-ERE 3A-A-Metric- for-Measuring-the-Benefit-of-Reuse-Energy-From-a-Data-Center Link to WUE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 238-WP 35---Water-Usage- Effectiveness- WUE -A-Green-Grid-Data-Center-Sustainability-Metric Link to CUE paper registration is required to download but it s free to register https www thegreengrid org en resources library-a nd-tools 241-WP 32---Carbon- Usage-Effectiveness- CUE -A-Green-Grid-Data-Center-Sustainability-Metric", "token_count": 85}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0090", "chunk_index": 90, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 47, "section_title": null, "text": "Best Practices Guide for Energy-Efficient Data Center Design 38 International Standards Organization International Electrotechnical Commission https www iso org obp ui iso std iso-iec 30134 -2 ed-1 v1 en Airflow and Cooling Performance of Data Centers Two Performance Metrics RCI and RTI ASHRAE Transactions Volume 114 Part 2 2008", "token_count": 49}
{"chunk_id": "doc_6bdd844b98a84da38de714a4130ee36c::chunk_0091", "chunk_index": 91, "created_at": "2026-05-28T05:42:05.564309+00:00", "document_id": "doc_6bdd844b98a84da38de714a4130ee36c", "metadata": {"file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2", "file_type": ".pdf", "filename": "doe_best_practice_guide_data_center_design_2024.pdf", "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf"}, "page_number": 48, "section_title": null, "text": "For more information visit energy gov femp DOE GO-102024-6283 July 2024", "token_count": 11}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0000", "chunk_index": 0, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 1, "section_title": null, "text": "Machine Learning Applications for Data Center Optimization Jim Gao Google Abstract The modern data center DC is a complex interaction of multiple mechanical electrical and controls systems The sheer number of possible operating configurations and nonlinear interdependencies make it difficult to understand and optimize energy efficiency We develop a neural network framework that learns from actual operations data to model plant performance and predict PUE within a range of 0 004 0 005 mean absolute error 1 standard deviation or 0 4 error for a PUE of 1 1 The model has been extensively tested and validated at Google DCs The results demonstrate that machine learning is an effective way of leveraging existing sensor data to model DC performance and improve energy efficiency 1 Introduction The rapid adoption of Internet enabled devices coupled with the shift from consumer side computing to SaaS and cloud based systems is accelerating the growth of large scale data centers DCs Driven by significant improvements in hardware affordability and the exponential growth of Big Data the modern Internet company encompasses a wide range of characteristics including personalized user experiences and minimal downtime Meanwhile popular hosting services such as Google Cloud Platform and Amazon Web Services have dramatically reduced upfront capital and operating costs allowing companies with smaller IT resources to scale quickly and efficiently across", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0001", "chunk_index": 1, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 1, "section_title": null, "text": "including personalized user experiences and minimal downtime Meanwhile popular hosting services such as Google Cloud Platform and Amazon Web Services have dramatically reduced upfront capital and operating costs allowing companies with smaller IT resources to scale quickly and efficiently across millions of users These trends have resulted in the rise of large scale DCs and their corresponding operational challenges One of the most complex challenges is power management Growing energy costs and environmental responsibility have placed the DC industry under increasing pressure to improve its operational efficiency According to Koomey DCs comprised 1 3 of the global energy usage in 2010 1 At this scale even relatively modest efficiency improvements yield significant cost savings and avert millions of tons of carbon emissions While it is well known that Google and other major Internet companies have made significant strides towards improving their DC efficiency the overall pace of PUE reduction has slowed given diminishing returns and the limitations of existing cooling technology 2 Furthermore best practice techniques such as hot air containment water side economization and extensive monitoring are now commonplace in large scale DCs 3 Figure 1 demonstrates Google s historical PUE performance from an annualized fleet wide PUE of 1 21 in 2008 to 1 12 in 2013 due to implementation of best practices and natural progression down the", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0002", "chunk_index": 2, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 1, "section_title": null, "text": "in large scale DCs 3 Figure 1 demonstrates Google s historical PUE performance from an annualized fleet wide PUE of 1 21 in 2008 to 1 12 in 2013 due to implementation of best practices and natural progression down the learning curve 4 Note the asymptotic decline of the trailing twelve month TTM PUE graph 1", "token_count": 56}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0003", "chunk_index": 3, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 2, "section_title": null, "text": "Fig 1 Historical PUE values at Google The application of machine learning algorithms to existing monitoring data provides an opportunity to significantly improve DC operating efficiency A typical large scale DC generates millions of data points across thousands of sensors every day yet this data is rarely used for applications other than monitoring purposes Advances in processing power and monitoring capabilities create a large opportunity for machine learning to guide best practice and improve DC efficiency The objective of this paper is to demonstrate a data driven approach for optimizing DC performance in the sub 1 10 PUE era 2 Methodology 2 1 General Background Machine learning is well suited for the DC environment given the complexity of plant operations and the abundance of existing monitoring data The modern large scale DC has a wide variety of mechanical and electrical equipment along with their associated setpoints and control schemes The interactions between these systems and various feedback loops make it difficult to accurately predict DC efficiency using traditional engineering formulas For example a simple change to the cold aisle temperature setpoint will produce load variations in the cooling infrastructure chillers cooling towers heat exchangers pumps etc which in turn cause nonlinear changes in equipment efficiency Ambient weather conditions and equipment controls will also impact the resulting DC efficiency Using standard", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0004", "chunk_index": 4, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 2, "section_title": null, "text": "setpoint will produce load variations in the cooling infrastructure chillers cooling towers heat exchangers pumps etc which in turn cause nonlinear changes in equipment efficiency Ambient weather conditions and equipment controls will also impact the resulting DC efficiency Using standard formulas for predictive modeling often produces large errors because they fail to capture such complex interdependencies Furthermore the sheer number of possible equipment combinations and their setpoint values makes it difficult to determine where the optimal efficiency lies In a live DC it is possible to meet the target setpoints through many possible combinations of hardware mechanical and electrical equipment and software control strategies and setpoints Testing each and every feature combination to maximize efficiency would be unfeasible given time constraints frequent fluctuations in the IT load and weather conditions as well as the need to maintain a stable DC environment 2", "token_count": 142}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0005", "chunk_index": 5, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 3, "section_title": null, "text": "To address these challenges a neural network is selected as the mathematical framework for training DC energy efficiency models Neural networks are a class of machine learning algorithms that mimic cognitive behavior via interactions between artificial neurons 6 They are advantageous for modeling intricate systems because neural networks do not require the user to predefine the feature interactions in the model which assumes relationships within the data Instead the neural network searches for patterns and interactions between features to automatically generate a best fit model Common applications for this branch of machine learning include speech recognition image processing and autonomous software agents As with most learning systems the model accuracy improves over time as new training data is acquired 2 2 Model Implementation A generic three layered neural network is illustrated in Figure 2 In this study the input matrix is an x m x n array where is the number of training examples and is the number of features DC input variables m n including the IT load weather conditions number of chillers and cooling towers running equipment setpoints etc The input matrix is then multiplied by the model parameters matrix to produce thex 1 hidden state matrix 6 In practice acts as an intermediary state that interacts with the seconda a parameters matrix to calculate the output 6", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0006", "chunk_index": 6, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 3, "section_title": null, "text": "etc The input matrix is then multiplied by the model parameters matrix to produce thex 1 hidden state matrix 6 In practice acts as an intermediary state that interacts with the seconda a parameters matrix to calculate the output 6 The size and number of hidden layers can be varied 2 x h to model systems of varying complexity Note that is the output variable of interest and can represent a range of metrics that we wish to x h optimize PUE is selected here to represent DC operational efficiency with recognition that the metric is a ratio and not indicative of total facility level energy consumption Other examples include using server utilization data to maximize machine productivity or equipment failure data to understand how the DC environment impacts reliability The neural network will search for relationships between data features to generate a mathematical model that describes as a function of the inputs Understanding the x h underlying mathematical behavior of allows us to control and optimize it x h Fig 2 Three layer neural network Although linear independence between features is not required doing so can significantly reduce the model training time as well as the chances of overfitting 8 Additionally linear independence can simplify model 3", "token_count": 208}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0007", "chunk_index": 7, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 4, "section_title": null, "text": "complexity by limiting the number of inputs to only those features fundamental to DC performance For example the DC cold aisle temperature may not be a desirable input for predicting PUE because it is a consequence of variables more fundamental to DC control such as the cooling tower leaving condenser water temperature and chilled water injection setpoints The process of training a neural network model can be broken down into four steps each of which are covered in greater detail below 1 Randomly initialize the model parameters 2 Implement the forward propagation algorithm 3 Compute the cost function 4 Implement the back propagation algorithm J and 5 Repeat steps 2 4 until convergence or the desired number of iterations 7 2 2 1 Random Initialization Random initialization is the process of randomly assigning values between 1 1 before starting model training To understand why this is necessary consider the scenario in which all model parameters are initialized at 0 The inputs into each successive layer in the neural network would then be identical since they are multiplied by Furthermore since the error is propagated backwards from the output layer through the hidden layers any changes to the model parameters would also be identical 7 We therefore randomly initialize with values between 1 1 to avoid the formation of unstable equilibriums", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0008", "chunk_index": 8, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 4, "section_title": null, "text": "the error is propagated backwards from the output layer through the hidden layers any changes to the model parameters would also be identical 7 We therefore randomly initialize with values between 1 1 to avoid the formation of unstable equilibriums 7 2 2 2 Forward Propagation Forward propagation refers to the calculation of successive layers since the value of each layer depends upon the model parameters and layers before it The model output is computed through the forward x h propagation algorithm where represents the activation of node in layer and represents the matrixalj j l l of weights model parameters mapping layer to layer l l 1 x x x x a21 g 110 10 111 11 112 12 113 13 x x x x a22 g 120 10 121 11 122 12 123 13 x x x x a23 g 130 10 131 11 132 12 133 13 x x x x a24 g 140 10 141 11 142 12 143 13 x a a a a a h a31 g 210 20 211 21 212 22 213 23 214 24 Bias units nodes with a value of 1 are appended to each non output layer to introduce a numeric offset within each layer 6 In the equations above represents the weight between the appended bias unit 110", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0009", "chunk_index": 9, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 4, "section_title": null, "text": "23 214 24 Bias units nodes with a value of 1 are appended to each non output layer to introduce a numeric offset within each layer 6 In the equations above represents the weight between the appended bias unit 110 x 10 and the hidden layer element a21 The purpose of the activation function is to mimic biological neuron firing within a network by mapping z g the nodal input values to an output within the range 0 1 It is given by the sigmoidal logistic function 6 Note that the equations above can be expressed more compactly in matrix form as z 1 g 1 e z x a2 g 1 x a h a3 g 2 2 2 2 3 Cost Function The cost function serves as the quantity to be reduced with each iteration during model training It is J typically expressed as the square of the error between the predicted and actual outputs For linear regression problems the cost function can be expressed as 4", "token_count": 169}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0010", "chunk_index": 10, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 5, "section_title": null, "text": "J 12m m i 1 h x i yi 2 L 1 i 1 n j 1 2ij where is the predicted output is the actual data corresponding output variable of interest m is the x h y number of training examples per feature is the number of layers and n is the number of nodes 7 TheL regularization parameter controls the tradeoff between model accuracy and overfitting 5 In this example is the calculated PUE through the neural network and is the actual PUE data x h y 2 2 4 Back Propagation After computing the cost function the error term is propagated backwards through each layer to J refine the values of The error for the output layer is defined as the difference between the calculated output and the actual output For the three layered network in Fig 2 the errors associated with the x h y output and hidden layers are calculated as 3 a 3 y z a 1 2 2 T 3 g 2 2 T 3 2 a2 where represents the derivative of the activation function 7 Note that simplifies to the expression z g z g There is no error term associated with the first layer because it is the input layer The theta 1 a a gradient vector computed for each layer", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0011", "chunk_index": 11, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 5, "section_title": null, "text": "activation function 7 Note that simplifies to the expression z g z g There is no error term associated with the first layer because it is the input layer The theta 1 a a gradient vector computed for each layer is then calculated as Dl l a l l l 1 l if Dl 1m l l j 0 if Dl 1m l j 0 where is initialized as a vector of zeros 7 is added to to update the each layer s model l Dl l parameters before repeating steps 2 4 in the next iteration As with all machine learning algorithms it will take a varying number of iterations typically in the hundreds or thousands until convergence as approximated by sufficiently small reductions in the cost function J 2 3 Implementation The neural network utilizes 5 hidden layers 50 nodes per hidden layer and 0 001 as the regularization parameter The training dataset contains 19 normalized input variables and one normalized output variable the DC PUE each spanning 184 435 time samples at 5 minute resolution approximately 2 years of operational data 70 of the dataset is used for training with the remaining 30 used for cross validation and testing The chronological order of the dataset is randomly shuffled before splitting to avoid biasing the training and testing", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0012", "chunk_index": 12, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 5, "section_title": null, "text": "years of operational data 70 of the dataset is used for training with the remaining 30 used for cross validation and testing The chronological order of the dataset is randomly shuffled before splitting to avoid biasing the training and testing sets on newer or older data Data normalization also known as feature scaling is recommended due to the wide range of raw feature values The values of a feature vector are mapped to the range 1 1 by z znorm z MEAN z MAX z MIN z 5", "token_count": 88}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0013", "chunk_index": 13, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 6, "section_title": null, "text": "The neural network features are listed as follows 1 Total server IT load kW 2 Total Campus Core Network Room CCNR IT load kW 3 Total number of process water pumps PWP running 4 Mean PWP variable frequency drive VFD speed 5 Total number of condenser water pumps CWP running 6 Mean CWP variable frequency drive VFD speed 7 Total number of cooling towers running 8 Mean cooling tower leaving water temperature LWT setpoint F 9 Total number of chillers running 10 Total number of drycoolers running 11 Total number of chilled water injection pumps running 12 Mean chilled water injection pump setpoint temperature F 13 Mean heat exchanger approach temperature F 14 Outside air wet bulb WB temperature F 15 Outside air dry bulb DB temperature F 16 Outside air enthalpy kJ kg 17 Outside air relative humidity RH 18 Outdoor wind speed mph 19 Outdoor wind direction deg Note that many of the inputs representing totals and averages are actually meta variables derived from individual sensor data Data pre processing such as file I O data filtration and calculating meta variables was conducted using Python2 7 in conjunction with the Scipy 0 12 0 and Numpy 1 7 0 modules Matlab R2010a was used for model training and post processing Open source alternatives offering similar functionality to Matlab", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0014", "chunk_index": 14, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 6, "section_title": null, "text": "calculating meta variables was conducted using Python2 7 in conjunction with the Scipy 0 12 0 and Numpy 1 7 0 modules Matlab R2010a was used for model training and post processing Open source alternatives offering similar functionality to Matlab R2010a include Octave as well as the Scipy Numpy modules in Python 3 Results and Discussion Having an accurate and robust PUE model offers many benefits for DC operators and owners For example the comparison of actual vs predicted DC performance for any given set of conditions can be used for automatic performance alerting real time plant efficiency targets and troubleshooting A robust efficiency model also enables DC operators to evaluate PUE sensitivity to DC operational parameters For example an internal analysis of PUE versus cold aisle temperature CAT conducted at a Google DC suggested a theoretical 0 005 reduction in PUE by increasing the cooling tower LWT and chilled water injection pump setpoints by 3F see Section 3 3 This simulated PUE reduction was subsequently verified with experimental test results after normalizing for server IT load and wet bulb temperature Such sensitivity analyses drive significant cost and carbon savings by locating and estimating the magnitude of opportunities for further PUE reductions Finally a comprehensive DC efficiency model enables operators to simulate the DC operating configurations without making physical changes", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0015", "chunk_index": 15, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 6, "section_title": null, "text": "temperature Such sensitivity analyses drive significant cost and carbon savings by locating and estimating the magnitude of opportunities for further PUE reductions Finally a comprehensive DC efficiency model enables operators to simulate the DC operating configurations without making physical changes Currently it s very difficult for an operator to predict the effect of a plant configuration change on PUE prior to enacting the changes This is due to the complexity of modern DCs 6", "token_count": 74}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0016", "chunk_index": 16, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 7, "section_title": null, "text": "and the interactions between multiple control systems A machine learning approach leverages the plethora of existing sensor data to develop a mathematical model that understands the relationships between operational parameters and the holistic energy efficiency This type of simulation allows operators to virtualize the DC for the purpose of identifying optimal plant configurations while reducing the uncertainty surrounding plant changes 3 1 Predictive Accuracy Figure 3 depicts a snapshot of predicted vs actual PUE values at one of Google s DCs over one month during the summer Fig 3 Predicted vs actual PUE values at a major DC The neural network detailed in this paper achieved a mean absolute error of 0 004 and standard deviation of 0 005 on the test dataset Note that the model error generally increases for PUE values greater than 1 14 due to the scarcity of training data corresponding to those values The model accuracy for those PUE ranges is expected to increase over time as Google collects additional data on its DC operations 3 2 Sensitivity Analysis The following graphs reveal the impact of individual operating parameters on the DC PUE We isolate for the effects of specific variables by linearly varying one input at a time while holding all others constant Such sensitivity analyses are used to evaluate the impact of setpoint", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0017", "chunk_index": 17, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 7, "section_title": null, "text": "of individual operating parameters on the DC PUE We isolate for the effects of specific variables by linearly varying one input at a time while holding all others constant Such sensitivity analyses are used to evaluate the impact of setpoint changes and identify optimal setpoints All test results have been verified empirically 7", "token_count": 53}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0018", "chunk_index": 18, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 8, "section_title": null, "text": "Figs 4a d PUE vs Server IT load Chillers Cooling Towers and Cooling Tower LWT setpoint normalized Fig 4a demonstrates the relationship between PUE and Server IT load with large efficiency gains occurring in the 0 70 max load range and an asymptotic decline beyond 70 This is field verified through Google s historical experience in which PUE decreases rapidly initially with increasing IT load due to economies of scale and more efficient utilization of the cooling plant The PUE vs IT curve gradually levels off as the cooling plant nears its maximum efficiency and operating capacity Fig 4b shows the relationship between PUE and the number of operational chillers As expected there are significant PUE increases associated with bringing more chillers online The relationship between PUE and the number of chillers running is nonlinear because chiller efficiency decreases exponentially with reduced load Figs 4c and 4d illustrate the relationship between PUE and the number of cooling towers running as well as the mean cooling tower leaving water temperature LWT setpoint respectively From the Fan Affinity Laws we expect the PUE to decrease with as additional cooling towers are brought online due to the inverse cubic relationship between fan speed and power consumption Splitting the same cooling load across more towers requires a lower mean fan speed per tower Likewise", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0019", "chunk_index": 19, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 8, "section_title": null, "text": "PUE to decrease with as additional cooling towers are brought online due to the inverse cubic relationship between fan speed and power consumption Splitting the same cooling load across more towers requires a lower mean fan speed per tower Likewise in Fig 4d less power is consumed at the plant level as the mean cooling tower LWT setpoint increases This is due to the linear reduction in required fan speed and the corresponding cubic reduction in fan power Fig 4c suggests that a shared condenser water piping design whereby cooling load is split between multiple towers is more efficient at the plant level than individual pipes supplying modular towers 8", "token_count": 110}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0020", "chunk_index": 20, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 9, "section_title": null, "text": "Figs 5a d PUE vs PWP mean PWP VFD speed drycoolers and wet bulb temperature normalized Figs 5a and 5b demonstrate the relationship between DC PUE and the number of process water pumps PWP running as well as the mean process water pump speed respectively For a fixed pump speed increasing the number of PWPs increases the total cooling overhead and thus the PUE Likewise increasing the mean PWP speed while holding the number of operational PWPs fixed results in a cubic increase in pump overhead energy Fig 5c illustrates the effect of running drycoolers on PUE Drycoolers are used infrequently during winter months when ambient weather conditions pose significant risk of cooling tower icing Since drycoolers utilize an intermediary closed circuit fluid to exchange heat between the process water and outdoor air they typically exhibit lower efficiencies than traditional cross flow or counter flow cooling towers This is reflected in the PUE graph which shows large linear increases in cooling overhead with additional drycoolers Fig 5d shows the effect of increasing wet bulb temperature on PUE The shape of the curve matches well against Google s historical data higher wet bulb temperatures limit cooling tower range requiring higher fan speeds and additional mechanical cooling The slight PUE increase at low wet bulb temperatures is due to drycooler usage Fig", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0021", "chunk_index": 21, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 9, "section_title": null, "text": "the curve matches well against Google s historical data higher wet bulb temperatures limit cooling tower range requiring higher fan speeds and additional mechanical cooling The slight PUE increase at low wet bulb temperatures is due to drycooler usage Fig 6 demonstrates the relationship between PUE and outside air enthalpy or total energy content of the ambient air As the air enthalpy increases the number of cooling towers supplemental chillers and associated loading rises as well producing a nonlinear effect on the DC overhead Note that enthalpy is a more comprehensive measure of outdoor weather conditions than the wet bulb temperature alone since it includes the moisture content and specific heat of ambient air 9", "token_count": 115}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0022", "chunk_index": 22, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 10, "section_title": null, "text": "Fig 6 PUE vs outside air enthalpy The sensitivity analyses show that outdoor air enthalpy has the largest impact on DC PUE followed closely by the IT load The cooling tower LWT setpoint and number of operational drycoolers also significantly impact the facility PUE 3 3 Application Examples The following case studies represent concrete applications of predictive modeling to DC optimization In the interest of brevity only three examples are presented Example 1 Simulating Process Water Supply Temperature Increases In this study we increased the process water supply PWS temperature to the server floor by 3F This was accomplished by raising the cooling tower LWT and the chilled water injection pump temperature setpoints Fig 4d predicts a 0 005 PUE decrease as a result of the cooling tower LWT setpoint increase 10", "token_count": 132}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0023", "chunk_index": 23, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 11, "section_title": null, "text": "Fig 7 PUE distributions corresponding to higher PWS temp red vs lower PWS temp blue Fig 7 shows the PUE distribution for 3 weeks of operation at the higher PWS temperature shown in red superimposed over 1 5 years of operation at the lower PWS temp shown in blue The datasets are filtered for similar server load and wet bulb conditions Both distributions are clearly bimodal with the left sides corresponding to cooling tower operation only and the right sides corresponding to cooling tower and chiller operation during summertime conditions As predicted there is a 0 005 difference between the mean PUE values of the left sides of the distributions This PUE difference is not mirrored on the right sides of the distributions because the chillers do not come online until the cooling towers are already at max capacity Example 2 Catching Erroneous Meter Readings In Q2 2011 Google announced that it would include natural gas as part of ongoing efforts to calculate PUE in a holistic and transparent manner 9 This required installing automated natural gas meters at each of Google s DCs However local variations in the type of gas meter used caused confusion regarding erroneous measurement units For example some meters reported 1 pulse per 1000 scf of natural gas whereas others reported a 1 1 or", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0024", "chunk_index": 24, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 11, "section_title": null, "text": "of Google s DCs However local variations in the type of gas meter used caused confusion regarding erroneous measurement units For example some meters reported 1 pulse per 1000 scf of natural gas whereas others reported a 1 1 or 1 100 ratio The local DC operations teams detected the anomalies when the real time actual PUE values exceeded the predicted PUE values by 0 02 0 1 during periods of natural gas usage Example 3 DC Plant Configuration Optimization In this study a planned upgrade to the electrical infrastructure required rerouting 40 of the server traffic for several days for worker safety This required corresponding changes in the operational lineup to meet the reduced IT load while maintaining DC efficiency Through a combination of PUE simulations and local expertise the team selected a new set of operational parameters that reduced the PUE by 0 02 compared to the previous configuration 11", "token_count": 152}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0025", "chunk_index": 25, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 12, "section_title": null, "text": "4 Limitations Machine learning applications are limited by the quality and quantity of the data inputs As such it is important to have a full spectrum of DC operational conditions to accurately train the mathematical model The model accuracy may decrease for conditions where there is less data As with all empirical curve fitting the same predictive accuracy may be achieved for multiple model parameters It is up to the analyst and DC operator to apply reasonable discretion when evaluating model predictions 5 Conclusion Accelerating growth in DC complexity and scale is making energy efficiency optimization increasingly important yet difficult to achieve Using the machine learning framework developed in this paper we are able to predict DC PUE within 0 004 0 005 approximately 0 4 error for a PUE of 1 1 Actual testing on Google DCs indicate that machine learning is an effective method of using existing sensor data to model DC energy efficiency and can yield significant cost savings Model applications include DC simulation to evaluate new plant configurations assessing energy efficiency performance and identifying optimization opportunities Acknowledgements I would like to thank Tal Shaked for his insights on neural network design and implementation Alejandro Lameda Lopez and Winnie Lam have been instrumental in model deployment on live Google data centers Finally this project would not have", "token_count": 220}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0026", "chunk_index": 26, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 12, "section_title": null, "text": "Acknowledgements I would like to thank Tal Shaked for his insights on neural network design and implementation Alejandro Lameda Lopez and Winnie Lam have been instrumental in model deployment on live Google data centers Finally this project would not have been possible without the advice and technical support from Joe Kava as well as the local data center operations teams References 1 Jonathan Koomey Growth in Data center electricity use 2005 to 2010 Analytics Press Oakland CA 2011 2 Uptime Institute 2013 Data Center Industry Survey 2013 3 Google s Green Data Centers Network POP Case Study 2011 4 Retrieved from https www google com about datacenters efficiency internal 5 Andrew Ng Regularization Week 3 Machine Learning Retrieved from https class coursera org ml 2012 002 2012 Lecture 6 Andrew Ng Neural Networks Representation Week 4 Machine Learning Retrieved from https class coursera org ml 2012 002 2012 Lecture 7 Andrew Ng Neural Networks Learning Week 5 Machine Learning Retrieved from https class coursera org ml 2012 002 2012 Lecture 12", "token_count": 171}
{"chunk_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda::chunk_0027", "chunk_index": 27, "created_at": "2026-05-28T05:42:09.316854+00:00", "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda", "metadata": {"file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b", "file_type": ".pdf", "filename": "google_ml_applications_data_center_optimization.pdf", "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf"}, "page_number": 13, "section_title": null, "text": "8 Andrew Ng Advice for Applying Machine Learning Week 6 Machine Learning Retrieved from https class coursera org ml 2012 002 2012 Lecture 9 Retrieved from http www google com about datacenters efficiency internal tab0 10 13", "token_count": 37}
