{
  "document_id": "doc_1724dac7c67a4e1fae2eba99484501aa",
  "filename": "ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf",
  "file_type": ".pdf",
  "file_hash": "0518d9e73bfc4f55547ef6b1d291c2f9b55895c5844f0d463a96b2dcac813b3a",
  "source_path": "data\\knowledge\\uploads\\doc_1724dac7c67a4e1fae2eba99484501aa_ashrae_tc99_power_equipment_thermal_guidelines_2016.pdf",
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "1 \n \n \n \n \n \n \nASHRAE TC9.9 \n \n \n \n \n \nData Center Power Equipment Thermal \nGuidelines and Best Practices \n \n \n \n \nWhitepaper created by ASHRAE Technical Committee \n(TC) 9.9 Mission Critical Facilities, Data Centers, \nTechnology Spaces, and Electronic Equipment \n© ASHRAE 2016 \n \n \n \n \n \n  "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "2 \n \nData Center Power Equipment Thermal Guidelines and Best Practices \n \nTable of Contents \n \n1. INTRODUCTION.................................................................................................................4 \n1.1 TYPICAL DATA CENTER POWER DISTRIBUTION SYSTEM ................................4 \n1.2 CATEGORIZING DATA CENTER POWER EQUIPMENT BY LOCATION .............5 \n2. CHANGES IN DATA CENTER ENVIRONMENTS .....................................................10 \n2.1 ASHRAE THERMAL GUIDELINE CLASSES FOR IT EQUIPMENT SPACES ......10 \n2.2 INCREASING USE OF ECONOMIZATION IN IT EQUIPMENT SPACES .............12 \n2.3 RISING EXHAUST TEMPERATURE OF IT EQUIPMENT ......................................13 \n2.4 AIR TEMPERATURE TRENDS IN IT SUPPORT EQUIPMENT SPACES ...............15 \n2.5  THERMAL TRANSIENTS AND EXCURSIONS IN IT EQUIPMENT SPACES ......16 \n3. TEMPERATURE RATINGS FOR POWER EQUIPMENT .........................................17 \n4. MEDIUM AND LOW VOLTAGE SWITCHGEAR.......................................................19 \n5. UNINTERRUPTIBLE POWER SUPPLIES ...................................................................21 \n6. ELECTRICAL POWER DISTRIBUTION .....................................................................30 \n6.1 ROOM POWER DISTRIBUTION UNIT (PDU) ..........................................................30 \n6.2 TRANSFORMERS .........................................................................................................32 \n6.3 REMOTE POWER PANEL (RPP) ................................................................................33 \n6.4 PANELBOARDS ...........................................................................................................33 \n6.5 BUSWAYS .....................................................................................................................34 \n6.6 RACK AUTOMATIC TRANS FER SWITCHES (RATS) AND RACK STATIC \nTRANSFER SWITCHES (RSTS) ..................................................................................35 \n6.7 RACK POWER DISTRIBUTION UNITS .....................................................................36 \n6.8 RECOMMENDATIONS FOR POWER DISTRIBUTION EQUIPMENT ...................42 \n7. HIGHER VOLTAGE DC (HVDC) POWER ...................................................................44 \n8. ASHRAE TC9.9 RECOMMENDATIONS ......................................................................48 \n9. SUMMARY .........................................................................................................................51 \n10. REFERENCES ....................................................................................................................51 \nAPPENDIX A – DEFINITIONS.................................................................................................55 \n \n  "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "3 \n \nAcknowledgements \n \nThe ASHRAE TC9.9 committee would like to thank the following persons for their \ngroundbreaking work and willingness to share their subject matter knowledge in order to further \nthe understanding of the entire data center industry: \nChuck Rabe – Hewlett Packard Enterprise \nDarrel Gaston – Hewlett Packard Enterprise \nMark Lewis – Hewlett Packard Enterprise \nDavid Mohr – Hewlett Packard Enterprise \nDave Rotheroe – Hewlett Packard Enterprise \nDave Kelley – Emerson Network Power \nEric Wilcox – Emerson Network Power \nKyle Wessels – Emerson Network Power \nJon Fitch – Dell \nAl Dutra - Dell \nJohn W. Collins – Eaton \nMarc H. Hollingsworth – Eaton \nSturges Wheeler – Eaton \nPhillip J. Fischer – Eaton \nJohn Bean – Schneider Electric \nVictor Avelar - Schneider Electric \nJay Taylor – Schneider Electric \nMarc Cram – Server Technology \nRobert Faulkner – Server Technology \nJoe Prisco – IBM \nRoger Schmidt – IBM \nWilliam Brodsky – IBM \nPaul Estilow – DLB Associates \n \nThese persons invested a significant amount of their time in conference calls, writing drafts, \ndrawing figures, and editing and reviewing text. Thanks also to Jon Fitch (Dell) for leading the \nwhite paper team and making final edits to the paper. \n \nSpecial thanks to Roger Schmidt for his support on the white paper and for his leadership of the \nASHRAE TC9.9 IT sub-committee.  Special thanks also to Dave Kelley (Emerson), Paul Artman \n(Lenovo), John Groenewold (Chase), William Brodsky (IBM), Roger Schmidt (IBM) , Terry \nRodgers (Primary Integration Solutions), Tom Davidson (DLB Associates), Jason Matteson \n(Lenovo), Joe Prisco (IBM), and Dustin Demetriou (IBM) for taking the time to do an in -depth \nreview of the draft and for providing detailed and insightful feedback.  Thanks also t o Ian \nBitterland, Bob Landstrom, and Harry Handlin from The Green Grid for providing helpful review \ncomments. \n \n \n "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "4 \n \n1. Introduction \n \nChanging data center environmental conditions  are of importance to IT equipment but also to \npower equipment, especially where the two types of equipment share the same physical space and \nair stream.  ASHRAE’s document [1], “Thermal Guidelines for Data Processing Environments – \nFourth Edition ” has increased the industry’s awareness of the effect increased operating \ntemperature can have on IT equipment.  In some cases, power equipment can be subjected to higher \ntemperatures than the IT equipment.  Higher temperatures can impact equipment reliability.  \nExposure to warmer temperatures, coupled with the fact that usable life cycle of power equipment \nis typically longer than IT equipment, increases the importance of this topic.   \n \nThis paper discusses how changes to the data center thermal environment may affect power \ndistribution equipment.  This paper also provides an overview of data center power distribution [2] \n[3] and describes the typical power equipment used for both IT loads and non-IT loads (i.e. lighting \nand cooling).  Included in this list of equ ipment is switchgear, uninterruptible power supplies \n(UPS), static transfer switches, switchboards, transformers, power distribution units (PDU), \nremote power panels (RPP), panelboards, rack PDU, line cords, facility receptacles and IT cable \ntrays.  Note that the order in which the power distribution equipment is discussed is not necessarily \nthe same order in which it would appear on an electrical diagram.  The paper concludes with a set \nof recommendations on how to improve power equipment thermal compatibility and reliability. \n1.1 Typical Data Center Power Distribution System \n \nAn electrical one -line diagram is typically used to communicate specific details of an electrical \ndistribution design and shows the logical flow of electricity from utility mains to the IT equipment.  \nA block diagram, shown in Figure 1, provides a higher-level view of a data center’s electrical flow \nwithout the complexity of a one -line diagram.  Figure 1 serves as a guide to show where certain \ntypes of equipment are typically found within a data center, both logically and physically.  Dashed \nlines are used to show in which type of space each piece of  power equipment resides.  Heavy  \ndashed lines indicate electrical space, lines with a dash and a single dot delineate mechanical space, \nand the line with a dash and two dots  defines the IT space.   Generators, though part of the data \ncenter power infrastructure, are beyond the scope of this paper. \n \nIn general, data center electrical architectures start with a utility supply at medium-voltage (600 to \n1000V) which feeds medium-voltage switchgear.  Note:  the new version of the National Electrical \nCode (NFPA 70 [4]), which will be released in 2017, will define medium voltage as 600 to 1000V. \nThis medium -voltage is “stepped down” to low -voltage (typically 480V and lower)  using a \ntransformer which then feeds low -voltage switchgear.  Low -voltage switchgear generally feeds \nUPS units which then feed UPS output switchgear or panelb oards and then feed room PDUs .  \nRoom PDUs typically provide power to remote power panels (RPPs) which supply branch circuits \nto each IT rack which then feed rack PDUs (i.e. power strips).   \n \nWorking back up the power supply chain to the utility feed, t here is a similar chain of power \ndistribution equipment used for non-IT loads such as lighting and cooling equipment.  As you go \nhigher in the electrical architecture, the more likely it is that the equipment (at the medium voltage \nlevel) feeds both IT and non-IT equipment. "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "5 \n \n \n \n \nFigure 1  Overview of a typical data center power distribution system [2]. Used with permission. \n1.2 Categorizing Data Center Power Equipment by Location \n \nData center power distribution equipment can  be categorized a number of different ways but for \nthe purposes of this paper, it is helpful to categorize power equipment by location and by power \npath.  The location of power equipment (e.g. mechanical space, IT space, cold aisle, hot aisle) will \ndetermine its usage environment.  It is also helpful to know whether the equipment is in series with \ncritical IT equipment (i.e. a UPS) or in parallel (i.e. lighting power panel) since this may influence \nthe selection of the power equipment.  Power equipment generally has a longer usage  lifecycle \nthan IT equipment. \n"
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "6 \n \n \nFigure 2 General classification of data center spaces:  ballroom, hot aisles, cold aisles, and grey \nareas. \nFigure 2 above shows an example of a typical data center facility space plan.  Most data centers \nhave four types of environmental areas:  ballroom spaces, hot aisles, cold aisles, and grey areas.   \nMany data center designs have computer rooms where cold air is distributed through a raised floor \nsystem that uses the under floor space as a supply air plen um formed by the raised floor.  Cold \naisles are formed by the space between the front faces of two row s of IT equipment racks.  The \nfront face of the rack is where IT equipment takes in its cooling air.  Cold air is distributed through \nan under floor air volume formed by the raised floor.  Perforated floor tiles in front of the racks \ndirect the cooling air upwards to the face of each rack.  Many new data centers as well as legacy \nTelco facilities use an alternative design that deploys IT racks directly on the floor slab.  Regardless, \nboth design strategies orient the IT racks in what is called a hot aisle/cold aisle layout.  Cold aisles \nare formed by the space between the front faces of two rows of IT equipment racks.  The front face \nof the rack is where IT equipment takes in its cooling air.  As the name would imply, the coolest \nair temperatures in the data center are found in the cold aisle.  Hot aisles are formed by the space \nbetween two rows of back to back racks where the hot exhaust air from both racks is directed into \na common aisle.  The highest air temperatures in the data center are typically found in the hot aisle.  \nBallroom spaces are a multi-purpose area of the data center IT equipment space.  Ballroom spaces \nare the areas that aren’t contained within a hot aisle or a cold aisle.  The temperature of the ballroom \nspaces can be similar to the cold a isles, the hot aisles or something in between depending on the \n"
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "7 \n \naisle containment strategy being used. A  lower volume of cooling air is  usually provided to \nballroom areas compared to cold aisles because the equipment located in ballroom spaces usually \ngenerates much less heat than IT equipment.  Grey areas are dedicated to IT support equipment.  \nThe air temperature is similar to or slightly warmer than the cold aisles or ballroom areas.  A much \nsmaller volume of cooling air is provided to these areas, compared to a cold ais le or ballroom, \nbecause the IT support equipment generates much less heat than IT equipment.   Grey areas are \ndedicated to IT support equipment.  The space temperature in most grey areas is controlled to a \nbroader range of environmenta l conditions than computer rooms allowing for both higher and \nlower temperature and humidity extremes than the cold aisles or ballroom areas.  A much smaller \nvolume of cooling air is provided to these areas, compared to a cold aisle or ballroom, because the \nIT support equipment generates much less heat than IT equipment and has a far greater tolerance \nfor ambient environmental conditions. \n \nFigure 3 and Figure 4 are Venn diagrams that illustrate the location of power equipment within a \ndata center.  Figure 3 shows where the major types of power eq uipment are typically located:  \ninside the data hall (i.e. IT equipment space) and outside of the data hall.  The equipment shown \nin the overlapped area can  be located either  inside or outside the data hall.  Figure 4 applies to \npower equipment located within the data hall, and specifically breaks down equipment location in \nthe hot aisle and in the cold aisle.  The equipment shown in the overlapped area  of Figure 4 is \nsometimes located in the hot aisle, cold aisle, or ballroom areas.  Power equipment including line \ncords, receptacles, terminations, etc. placed in the hot aisle must be specified to operate in a warmer \nenvironment.  Note that equipment located in certain areas of the data center such as end of rows  \nand back of racks or cabinets may also require a higher operating temperature specification. \n \n \n \nFigure 3  Venn diagram illustrating the physical location of data center power equipment. \n"
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "8 \n \n \n \nFigure 4 Venn diagram of power equipment located within the data hall (IT equipment space). \nTable 1 summarizes the information in Figure 3 and Figure 4 but also adds the estimated range of \nusage lifetimes for various equipment types.  \n  \n"
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "9 \n \nTable 1 Comparison of physical location and typical usage lifetimes for power and IT equipment. \nType of Equipment Shares Space & \nAir with IT Equip? \nLocation Typical Usage \nLifetime (years)* \nGenerators NO Outdoor enclosure \nor separate room \n20+ years \nElectrical Switch Gear  Sometimes Ballroom or \nseparate grey area \n20+ years \nTransformers Sometimes Ballroom or \nseparate grey area \n20+ years \nUPS – Rack mount YES Ballroom or Cold \naisle \n4 to 8 years \nUPS - floor standing and \nrow-based 3-phase UPS from \n~20kW up to 1.2MW \nYES Cold aisle, \nballroom or \nseparate grey area \n10 to 20 years \nUPS – Central Enterprise - \n3,000+ KVA \nSometimes Separate grey area \nor ballroom \n15 to 20 years \nFlooded Vented Wet Cell \nBattery Strings \nNO Typically grey \narea - separate \nbattery room \n15 to 20 years \nSealed batteries Sometimes Ballroom, cold \naisle, or grey area \n3 to 10 years \nFlywheel UPS Sometimes Ballroom, cold \naisle, hot aisle, or \ngrey area \n15 to 20 years \nPanelboard Sometimes Ballroom or \nseparate grey area \n20+ years \nStatic Transfer Switch Sometimes Ballroom, cold \naisle, hot aisle, or \ngrey area \n20 to 25 years \nComputer Room PDU Sometimes Ballroom, cold \naisle, hot aisle, or \ngrey area \n8 to 20 years \nRemote Power Panel (RPP) YES Ballroom, cold \naisle, hot aisle, or \ngrey area \n8 to 20 years \nRack PDU YES Hot aisle 8 to 12 years \nRack ATS YES Hot or cold aisle 8 to 12 years \nPower Cable (individual \ncables) \nYES Hot, cold aisle, \nballroom or under \nfloor \n8 to 20 years** \nPower Bus Way (copper bus \nbar, plug modules into to tap \npower) \nYES Hot, cold aisle, \nballroom or under \nfloor \n8 to 20 years** "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "10 \n \nStructured Cabling (low \nvoltage IT cabling, fiber and \ncopper) \nSometimes Hot, cold aisle, \nballroom or under \nfloor \nVaries widely \nServers YES Cold aisle 3 to 8 years \nStorage Arrays YES Cold aisle 5 to 8 years \nNetworking YES Cold aisle 5 to 10 years \n*These lifetimes are based on equipment that is properly maintained and used in an appropriate \napplication and environment. \n**These items are usually replaced because of changes in data center power capacity that require \na change in power cable and bus bar sizing, but  not because these items wear out. \n \nAs shown in the right-hand column of Table 1, most power equipment stays in service longer than \nthe IT equipment it supports.  Power equipment can have a wider variety of physical locations than \nIT equipment.  The environments for power  equipment are also less homogeneous than for IT \nequipment and they include hot and cold aisle, separate grey spaces, battery rooms, as well as the \noutdoors. Most power equipment is natural convection cooled with the exception of UPS modules \nand some transformers, whereas IT equipment is typically cooled by forced air from a set o f \nvariable speed internal fans. \nThe intent of the  ASHRAE thermal guidelines [1] was to provide guideline s for IT equipment.  \nPower equipment was not a primary consideration in the writing of those thermal guidelines.  As \nwill be discussed later, the way power equipment specifications are written is quite a bit different \nthan specifications for IT equipment.  Ensuring compatibility between the two types of equipment \nis not always a simple exercise of comparing ambient air temperature, relative humidity and dew \npoint values.  Both types of equipment, power and IT, need to be compatible with the environment \nof the physical space where they are located.  Some power equipment located is located in the hot \naisle exhaust of the IT equipment which is a different environment al condition than  the classes \ndescribed in the ASHRAE thermal guidelines.   In general the thermal and environmental \nrequirements for power equipment are much less stringent than for IT equipment. \n2. Changes in Data Center Environments \n \nChanges to data center environmental conditions are being driven by the need to save energy and \nreduce operational expenses.  One of the largest operational expenses in delivering IT is the cost \nof energy.  In a traditional data center, cooling costs alone can easily represent 25% or more of \ntotal energy costs [5].  Many data centers now run several degrees warmer compared to 10 or 15 \nyears ago to save on cooling costs [6].  New energy saving technologies such as air -side \neconomization and water-side economization are growing in adoption, whose hours of beneficial \nuse increase as computer room temperatures increase.   \n \n2.1 ASHRAE Thermal Guideline Classes for IT Equipment Spaces \n \nASHRAE issued its first thermal guidelines for data centers in 2004 [1].  The original ASHRAE \nair temperature recommended envelope for data centers was 20 -25°C (68-77°F).  This was a \nconservative statement, based on data available at the time, on where a data center could be reliably "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "11 \n \noperated.  Reliability and uptime were the primary concerns and energy costs were secondary.  \nSince then, ASHRAE has issued a recommended range of 18 -27°C (64-81°F) and, in 2011,  \npublished classes [1] that allow a temperature range of 5 to 45 °C (41 to 113 °F). The A3 (40 °C, \n104°F) and A4 (45°C, 113°F) classes were created to support new energy saving technologies such \nas economization.  A summary of the ASHRAE recommended range and classes are given in the \ntable below. \n \nTable 2 ASHRAE 2015 Thermal Guidelines [1] \nClassa \nEquipment Environmental Specifications for Air Cooling \nProduct Operationsb,c Product Power Offc,d \nDry-Bulb \nTemperaturee,g \n˚C \nHumidity Range, \nNon-Condensingh,i,k,l \nMaximum \nDew Pointk ˚C \nMaximum \nElevatione,j,m \nm \nMaximum \nTemperature \nChangef in an \nHour (˚C) \nDry-Bulb \nTemperature \n˚C \nRelative \nHumidityk % \nRecommended (Suitable for all 4 classes) \nA1 to \nΑ4 18 to 27 -9˚C DP to 15˚C \nDP and 60% RH  \nAllowable \nA1 15 to 32 \n-12˚C DP & 8% \nRH to 17˚C DP \nand 80% RHk \n17 3050 5/20 5 to 45 8 to 80 \nA2 10 to 35 \n-12˚C DP & 8% \nRH to 21˚C DP \nand 80% RHk \n21 3050 5/20 5 to 45 8 to 80 \nA3 5 to 40 \n-12˚C DP & 8% \nRH to 24˚C DP \nand 85% RHk \n24 3050 5/20 5 to 45 8 to 80 \nA4 5 to 45 \n-12˚C DP & 8% \nRH to 24˚C DP \nand 90% RHk \n24 3050 5/20 5 to 45 8 to 80 \nB 5 to 35 8% to 28˚C DP \nand 80% RHk 28 3050 NA 5 to 45 8 to 80 \nC 5 to 40 8% to 28˚C DP \nand 80% RHk 28 3050 NA 5 to 45 8 to 80 \n \nNotes for Table 2, 2015 Thermal Guidelines—SI Version \na. Classes A3, A4, B, and C are identical to those included in the 2011 edition of Thermal Guidelines for Data Processing Environments. \nThe 2015 version of the A1 and A2 classes have expanded RH levels compared to the 2011 version. \nb. Product equipment is powered ON. \nc. Tape products require a stable and more restrictive environment (similar to 2011 Class A1). Typical requirements: minimum \ntemperature is 15°C, maximum temperature is 32°C, minimum RH is 20%, maximum RH is 80%, maximum dew point is 22°C, rate of \nchange of temperature is less than 5°C/h, rate of change of humidity is less than 5% RH per hour, and no condensation. \nd. Product equipment is removed from original shipping con tainer and installed but not in use, e.g., during repair, maintenance, or \nupgrade. \ne. Classes A1, A2, B, and C — De-rate maximum allowable dry-bulb temperature 1°C/300m above 900m. Above 2400m altitude, the \nde-rated dry-bulb temperature takes precedence over the recommended temperature. Class A3 — De-rate maximum allowable dry-bulb \ntemperature 1°C/175m above 900m. Class A4 — De-rate maximum allowable dry-bulb temperature 1°C/125m above 900m. \nf. For tape storage: 5°C in an hour. For all other ITE: 20°C in an hour and no more than 5°C in any 15 minute period of time. The \ntemperature change of the ITE must meet the limits shown in the table and is calculated to be the maximum air in let temperature minus \nthe minimum air inlet temperature within the time window specified. The 5°C or 20°C temperature change is considered to be a \ntemperature change within a specified period of time and not a rate of change. See Appendix K of reference [1] for additional information \nand examples. \ng. With a diskette in the drive, the minimum temperature is 10°C (not applicable to Classes A1 or A2). "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "12 \n \nh. The minimum humidity level for Classes A1, A2, A3, and A4 is the higher (more moisture) of the 12°C dew point and the 8%RH. \nThese intersect at approximately 25°C. Below this intersection (~25°C) the dew point (–12°C) represents the minimum moisture level, \nwhile above it, RH (8%) is the minimum. \ni. Based on research funded by ASHRAE and performed at low RH, the following are the minimum requirements: \n1) Data centers that have non-ESD floors and where people are allowed to wear non-ESD shoes may want to consider increasing \nhumidity given that the risk of generating 8kV increases slightly from 0.27% at 25% RH to 0.43% at 8% RH (see Appendix D of \nreference [1] for more details). \n2) All mobile furnishing/equipment is to be made of conductive or static dissipative materials and bonded to ground. \n3) During maintenance on any hardware, a properly functioning and grounded wrist strap must be used by any personnel who contacts \nITE. \nj. To accommodate rounding when converting between SI and I-P units, the maximum elevation is considered to have a variation of \n±0.1%. The impact on ITE thermal performance within this variation range is negligible and enables the use of rounded values of 3050m \n(10,000ft). \nk. See Appendix L of reference [1] for graphs that illustrate how the maximum and minimum dew-point limits restrict the stated relative \nhumidity range for each of the classes for both product operations and product power off. \nl. For the upper moisture limit, the limit is the minimum absolute moisture of the DP and RH stated. For the lower moisture limit, the \nlimit is the maximum absolute moisture of the DP and RH stated. \nm. Operation above 3050m requires consultation with IT supplier for each specific piece of equipment. \n \nApplying the ASHRAE thermal guide line classes listed in Table 1 looks straightforward but, in \npractice, an older data center may have equipment that was designed to different versions of those \nguidelines.   For example, the recommended envelope from the 2004 ASHRAE guidelines was 20 \n– 25°C (68-77°F) whereas newer equipment is typically designed to Class A2 (35°C, 95°F) or even \nA3 (40°C, 104°F) and A4 (45°C, 113°F).  The life of a typical data center is 15 to 20 years so some \nof the data center equipment may be original to the time the data center was built  and some will \nhave been recently refreshed. One of the challenges with implementing new energy saving cooling \ntechnologies, such as economization, is identifying an  environmental control window that is \ncompatible with all of the different thermal specifications, types of equipment, and equipment \nvintages in the data center. \n2.2 Increasing Use of Economization in IT Equipment Spaces \n \nEconomization is the use of outdoor air to cool the data center  [7].The premise of economization \nis simple – why run an air conditioner or chiller if there is already an unlimited supply of cold air \noutside?  Many world-wide locations can economize for  as much as 5 0% of the hours in a year \nwithin the ASHRAE recommended range of 18 -27°C (64-81°F).  Larger percentages of \neconomization (energy savings) require a wider allowable temperature and humidity range.   \n \nThere are several forms of economization:  air-side economization [7], water-side economization \n[7], and refrigerant economization.  Air-side economization typically accomplishes cooling by \nbringing filtered outside air directly into the data center without any air conditioning or humidity \ncontrol.  In winter months when the outside air is cold, a comfortable working temperature inside \nthe data center is maintained by mixing the incoming air with hot exhaust air from the IT \nequipment.  It should be noted there are forms of indirect air-side economization that use a thermal \nwheel, heat pipes, or a plate air–to-air heat exchanger [8].  These indirect air-side economization \nmethods bring only a very small amount of outside air into the IT space of the data center.  The \ndisadvantage of a wheel or plate is the hea t exchange step required makes it less efficient in full \neconomizer cooling mode compared to air -side economization.  The disadvantage of direct air -\nside economization is, depending on the local air quality, it can bring pollutants into the data center \n[9] which can require additional filtration to remove .  Another disadvantage of direct air -side \neconomization is, in some climates, the humidity of the outdoor air is outside the recommended \n(or allowable) limits for the IT equipment.  This can preclude use of air-side economization, even "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "13 \n \nwhen the outdoor temperature is favorable.   Direct air-side economization can also make data \ncenters prone to larger rates of change of temperature and humidity. Water-side economization \nuses outdoor air for data center cooling, but indirectly.  Outdoor air is used to chill liquid and the \nliquid is piped into the data center where air -handling units (AHUs) and/or computer room  air \nhandlers (CRAHs) use an air-liquid heat exchangers called cooling coils to cool the data center air.  \nThe advantage of water-side economization is it doesn’t bring outside air into the data center and \nit allows tight humidity control similar to an HVAC cooled data center.  Refrigerant economization \nis a variant of air conditioning in which the refrigerant bypasses the compressor on the way back \nto the condenser outside the data center  [10] [11]. The energy that would have been used b y the \ncompressor is what is being saved .  A purpose -built air conditioning system is required for \nrefrigerant economization. \n \nThe efficiency of both air-side and water side economization can be improved by the addition of \nevaporative or adiabatic cooling.  For water-side economization, the cooling of the water ca n be \nimproved with the use of an open tower where the heat exchange surfaces are wet and the \nevaporation of water improves the cooling efficiency.  Evaporative cooling is also sometimes used \nwith direct air-side economization - the air entering the data center is passed through an \nevaporative cooling media where the air is cooled by the addition of more moisture.  An example \nof a direct air-side economized evaporative cooled modular data center is shown below in Figure \n5. \n \n \nFigure 5 Air-side economized modular data center with evaporative cooling module. \n2.3 Rising Exhaust Temperature of IT Equipment \n \nIn addition to energy saving improvements in data center cooling, significant improvements have \nalso been made in the energy efficiency of the IT equipment itself.  One of the most common \nenergy saving improvements is in the fan speed algorithm the equipment uses to regulate fan speed.  \nMost IT equipment now has a control algorithm that reduces the fan speed at low workloads when \nvery little cooling is needed. As work loads increase these new energy efficient fan algorithms \nincrease the fan speed only as much as needed to keep component and sub-assembly temperatures \ninside the equipment within design limits.  The consequence of this de sign change ha s been an \nincrease in exhaust air temperatures of  almost 10°C (18°F) over the last 8 years (see Figure 6).  \n"
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "14 \n \nExhaust temperature rise for air inlet temperatures of 35°C (95°F) and 45°C (113°F) are shown in \nFigure 7 and Figure 8.  As the inlet air temperature rises to 35 °C (95°F) and 45°C (95°F), most \nservers reach a maximum exhaust air temperature somewhere between 58 and 60°C (140°F).  For \npower distribution infrastructure (i.e. line cords, facility receptacles, etc.) located in a hot aisle or \nexhaust path of IT equipment there may be operating limitations due to: 1 ) maximum rated \ntemperature of a component, which may be addressed by using de-rating, or 2) maximum ambient \ntemperature as referenced in some IEC standards like IEC 60309-1 [12], 60309-2 [13], 60320, etc. \n[14].  Many ITE manufacture rs provide Unified Extensible Firmware Interface (UEFI)/BIOS \nsettings to increase fan speeds to increase cooling and reduce exhaust temperatures to alleviate this \nconcern.  Contact your specific IT Equipment manufacturer for more information.  In some \napplications, a higher temperature rated appliance or interconnection coupler may be required. \n \nIn the future more harmonization of  product safety standards , such as IEC 60950 -1, may be \ndesirable to embrace maximum rated temperature versus an ambient environment requirement \nwith temperature rise since in an IT environment , the local temperature of a component is a \ncombination of ambient, pre-heat, temperature rise, etc.  \n \n \nFigure 6 Server T projection at 25°C (77°F) server inlet temperature [15]. \n \n"
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "15 \n \n \nFigure 7 Server T projection at 35°C (95°F) server inlet temperature [15]. \n \nFigure 8 Server T projection at 45°C (113°F) server inlet temperature [15]. \nBecause of space and air flow constraints, the exhaust air stream is sometimes used to cool power \nequipment such as rack PDU s and IT equipment such as top of rack switches.  However, with \nthe >10°C (18°F) rise in exhaust air temperature, the exhaust air stream may no longer be suitable \nfor cooling or the equipment in the hot exhaust air stream may need to be redesigned to \naccommodate the higher exhaust air temperatures.  Power equipment needs to tolerate recent \nchanges in the data center environment such as the increase in exhaust air temperatures.  The \nindustry needs to make sure the thermal specifications of power equipment are aligned to the \nspecifications of the IT equipment, where both types of equipment share the same physical space \nand same air stream. \n2.4 Air Temperature Trends in IT Support Equipment Spaces \n \nIT support equipment spaces include areas for power equipment, a battery room for UPS batteries, \nand rooms for mechanical equipment such as  air handlers. In general, these spaces have an \n"
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "16 \n \nenvironmental control system that is separate from the IT equipment portions of the data center.   \nMost power equipment in IT support spaces produces only a small amount of heat compared to a \nsimilar square footage of IT equipment (Note:  UPS units can generate quite a bit of heat and do \nrequire a significant amount of cooling).  Most power equipment in IT support spaces produces so \nlittle heat that the majority  of the equipment designs are  natural convection cooled.  Thus, the \nenergy savings of running the IT support equipment spaces at a higher temperature or with \neconomization is relatively small. In the case of an IT support space such as a UPS battery room, \nthe lifetime of the back-up batteries is very sensitive to temperature and the battery room needs to \nbe maintained within a narrow temperature range specified by the battery manufacturer.  For a \nnumber of reas ons, the air temperatur e of IT support equipment spaces has remained  relatively \nconstant and will probably stay that way for the near future.   \n2.5 Thermal Transients and Excursions in IT Equipment Spaces \n \nThermal transients and temperature excursions are an important design consideration for both IT \nequipment and for power equipment that shares the same physical space.  Thermal transients can \nbe caused by a number of factors including: \n Changes in IT equipment work load \n Use of economization \n An HVAC failure \n Power failure (will cause HVAC shut down) \n \nThe 2015  ASHRAE thermal guidelines in Table 2 contain an important change in the way \ntemperature rate of change is specified – the new guideline calls out a maximum temperature \nchange in an hour rather than an absolute rate of temperatur e change.  In a traditional data center \ncooling system the cold -aisle air temperature is typically controlled within a  narrow range of 1-\n3°C (2-5°F).  Chiller stages or direct expansion (DX) air conditioning units are cycled on and off \nto maintain this narrow air temperature range.  However, chiller/DX cycling can create very high \ninstantaneous rates of air temperature change, though over a very small range of temperature, i.e. \n1-3°C (2-5°F) at most.  Thermal studi es carried out by ASHRA E show most components inside \ndata center  equipment, such as hard drives, have enough thermal mass that they are  almost \nunaffected by these high instantaneous rates of  air temperature change.  The time lag for these \ncomponents to respond to a temperature change is much longer than the duration of the change.  \nThus, the new ASHRAE temperature change guideline takes thermal lag into account and is \nintended to keep critical components, such as hard disk drives, within the supplier’s specified range \nfor temperature change.  Traditional chiller and direct expansion based cooling technologies have \nworked well in data centers for years without causing equipment problems due to rapid \ntemperature rate of change.   The new ASHRAE guideline change makes it clear that expensive \nchanges to existing data center cooling infrastructure to meet an instantaneous rate of temperature \nrate of change requirement are not necessary.  \n \nChanges in IT work load will change the amount of heat the IT equipment is generating affecting \nthe temperature of the exhaust air in the hot aisle.  For example, t his will have a direct impact \nambient air temperature surrounding rack PDUs, which are usually located in the back of the IT \nequipment racks.  Work load changes will also change the loading on associated power equipment, \nchanging the temperature of the conductors inside that power equipment.  Workloads can vary "
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "17 \n \nwith the time of day and with seasons (e.g. major shopping holidays, stock trading days with heavy \nvolume, etc. depending on the type of customer the IT equipment supports).   \n \nEconomization is a common cause of thermal transients in some data centers.  In an economized \ndata center, the ambient air temperature floats within a predetermined  range that can be much \nwider than the control range of a typical  HVAC data center.  HVAC data center s are usually \ncontrolled within a fairly narrow range of about 2°C (3.6°F) whereas the control range for an \neconomized data center could be 18 to 27°C (64°F to 81°F) or even wider. In an economized data \ncenter the cold aisle ambient air temperature will change depending on the conditions outside the \ndata center.  The temperature of most economized data centers will show a daily sinusoidal \nvariation over time as warm day time temperatures give way to cooler night time temperatures and \nso forth as well as a seasonal variation.  Depending on how the economization is implemented in \nthe data center environmental control system, it may be possible to have cold aisle air temperature \nexcursions as high as 40 or even 45 °C (104°C or 113 °C) (ASHRAE Class A3 or A4).  It is \nimportant to note these are typically short term (hours) excursions and not continuous operation at \nhigh temperature.  The impact of short high temperature excursions to the time weighted average \nfailure rate over a long period of time, such as a year, is very small.  For example, in an economized \ndata center, rack PDUs must be carefully selected so their rating meets or exceeds the maximum \nexhaust temperature of the IT equipment during the highest inlet air temperature excursion and \nworkload conditions expected. \n \nChiller or HVAC failures are unusual but they can occur and, when they do, a temperature rise in \nthe cold aisle air temperature of 30°C (54°F) in as little as 5 minutes is not uncommon.  The amount \nof time one has before IT equipment starts going into thermal shutdown is called ride through time.  \nDuring an HVAC failure event the power draw of the IT equipment will go up as fans inside the \nIT equipment speed up to try to cool the equipment.  This will cause an increased power demand \nwhich will cause a conductor temperature rise inside the power equipment.  The power \ninfrastructure of a data center needs to be designed to handle the increased air temperature and \npower demand from an HVAC failure  for a long enough period of time that  back-up power and \ncooling could be brought online.  It should be noted that some facilities have thermal storage, such \nas a tank of ice or chilled water, to provide additional ride through time until the chillers or HVAC \nunits come back on line. \n3. Temperature Ratings for Power Equipment \n \nTemperature ratings for most power equipment are determined differently and defined differently \nthan for IT equipment.  For IT equipment, maximum temperature ratings are typically determined \nby detailed thermal analyses. The maximum temperature rating is  usually a fixed limit at which \nthe cooling capability of the IT equipment reaches the maximum temperature specification limits \nof key components such as the processor, DIMMs, hard disk drives, or power supply. Most power \nequipment has a maximum temperature rating at full power load.  However, unlike IT equipment, \nthis maximum temperature rating is flexib le and it is a function  of several factors including the \nmaximum temperature rating of the conductors, the temperature rise of the conductors from  the \npower loading (ampacity), the ambient air temperature, and other electronic components in the \nequipment such as electronic trip units  and ATS controllers.  If the maximum ambient air \ntemperature is determined from the conductor temperature alone then the calculation is given by "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "18 \n \n \n Maximum Tc = Tc + Ta \n \nWhere M aximum Tc is the  maximum conductor temperature  rating, T a is the  ambient air \ntemperature and Tc is the temperature rise of the conductor caused by the power load ing.  If the \nterms in the equation above are re -arranged, the allowable ambient air temperature is  simply the \nmaximum conductor temperature  rating minus the t emperature rise of the conductor from the \npower loading. \n \nTa = maximum Tc - Tc \n \nFor example, consider a power busway with an ambient air temperature rating of 40°C (104°F) at \nfull power load. The busway can be used at temperatures above 40°C (104°F) if the power loading \nis reduced so the conductor temperature rise is also reduced and the conductor stays at or below \nits maximum temperature rating, Tc.  Figure 9 below is an example of a set of de-rating multipliers \nfor a busway.  The multiplier value on the y-axis is used to calculate a  reduced maximum power \nload for a given ambient air temperature shown on the x-axis. \n \n \n \nFigure 9  Example of power multipliers showing how power is de-rated (reduced) at ambient air \ntemperatures above the full power capacity rating of 40°C (104°F). \nWhile power de -rating is an important consideration, it is also important to consider the \ntemperature capability of other electronic components inside power equipment such as electronic \ntrip units and ATS controllers.  High operating temperatures could cause these components to lose \nfunctionality.  S ustained high operating temperatures could also shorten the l ifetime of these \ncomponents.  While power de-rating is a very important factor in determining o perating ambient \nair temperature, the air temperature determined from a power de-rating analysis must be balanced \nagainst the temperature capability of all of the components that make up a given piece of power \nequipment. \n \n0.5\n0.6\n0.7\n0.8\n0.9\n1\n1.1\n30 35 40 45 50 55 60 65 70 75 80\nPower Multiplier\nAmbient Air Temperature (°C)"
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "19 \n \nAnother important factor that can impact the maximum ambient air temperature for power \nequipment is touch temperature.  The temperature of handles, receptacles, and flat surfaces a user \nmight touch needs to stay within comfort and product safety limits.  A widely used international \ntouch temperature standard is IEC60950-1 shown below in Table 3. \n \nTable 3 Touch temperature limits from IEC60950-1 [16]. \nObject Being \nTouched \nTouch \nDuration \nMetal Glass and \nSimilar \nPlastic and \nRubber \nHandles Briefly 60°C 70°C 85°C \nHandles Longer \nDuration 55°C 65°C 75°C \nExternal surfaces and \nparts inside that may \nbe touched \nNA 70°C 80°C 95°C \nNote:  The exact duration of the terms “briefly” and “long duration” are not defined in IEC60950-\n1. \n \nFor some power equipment , the maximum ambient air temperature rating is a combination of \nconductor temperature rise and touch temperature standards. \n4. Medium and Low Voltage Switchgear \n \nMedium and low voltage switchgear is typically located after the utility and before the UPS gear \n(see Figure 1).  In a data center power distribution system, the medium and low voltage switchgear \nis a combination of electrical disconnect switches and circuit breakers used to control, protect, and \nisolate electrical equipment.  Examples of a low voltage switchgear and distribution switchgear \nare shown below in Figure 10 and Figure 11. \n  \n \n"
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": "20 \n \n \nFigure 10  Low voltage switchgear \n \n \n \nFigure 11  Distribution switchgear \nMost data center switchgear equipment is natural convection cooled.  Perforated panels or grill es \nare strategically located to facilitate  natural convection based cooling.  The amount of heat \ngenerated inside the switchgear is dependent on loading.  The power carrying capability of the \ncomponents inside the switchgear is a function of temperature, decreasing as temperature of the \ncomponents increases.  Switchgear is carefully designed to meet maximum rated loads with natural \nconvection cooling alone and minimal temperature rise of components. \n \nPer the IEC 61439 standard for l ow-voltage switchgear and control  gear assemblies  [17], the \nambient temperature specification for low and medium voltage switchgear is a 35 °C (95°F) \nmaximum air temperature with a 2 hour excursion up to a 40 °C (104°F) air temperature allowed.  \nSwitchgear can be susceptible to high levels of humidity near the condensing limit.  In some cases, \nhigh humidity levels can cause leakage and even arcing.  However, most swit chgear is designed \nwith a hygrostat and a panel heater to avoid condensation.  By heating the air inside the switchgear \ncabinet the panel heater reduces the relative humidity of the air effectively mitigating the effect of \nthe high humidity and preventing condensation.  Most switchgear has arc protection relays and \nsensors as well as a  ground fault relay to protect the switch in case it is inadvertently exposed to \nvery high levels of humidity. \n \nIn general, most electrical power distribution equipment, including switchgear, generates very \nlittle heat.  The main exceptions to this are transformers and  UPS systems.  Switchgear rooms \nrequire only a small amount of cooling which can be provided by a number of different means but \ntypically by traditional air conditioning. Care must be exercised in designing the cooling system if \nthe switchgear is in the sa me room or shares an air supply with batteries.  Batteries can generate \nhydrogen and building safety codes usually require a minimum rate of air exchange with the air \n"
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": "21 \n \nexhausted directly to the outdoors.   In some northern climates, it may be possible to re -use the \nwaste heat from some power equipment, such as transformer and UPS spaces, to heat an adjacent \nspace such as a battery room. \n \nAirborne contamination and resulting corrosion [9] can affect the reliability and the lifetime  of \nswitchgear.  High humidity can accelerate the e ffect of many types of airborne corrosion.  High \nlevels of outdoor air pollution in newly industrialized parts of the world can create slightly \ncorrosive environments inside data centers and the power spac es of those data centers.  Most \nswitchgear is designed to have a moderate amount of resistance to corrosion.  The most common \ncorrosion design standard is class C1 of ISO 12944  [18].  Switchgear is also tested for airborne \nsalt dust and most metal parts are protected by special coatings.   \n5. Uninterruptible Power Supplies \n \nThe purpose of an uninterruptible power supply unit is to provide emergency power when the input \npower source, typically mains utility, fails.  A UPS differs from an auxiliary or emergency power \nsystem or standby generator in that it will provide seamless protection from input power \ninterruptions, by supplying energy stored in batteries, super-capacitors, or flywheels.  The runtime \nof a battery based uninterruptible power source is highly dependent on the loading and can range \nfrom 15 minutes at full load to longer times at reduced loading.  Some battery based telecom UPS \nunits are designed to provide 8 hours or more  of run time .  Flywheel and supe r-capacitor based \nUPS units provide power for a duration of 15 to 30 seconds to a few minutes  which is relatively \nshort, but sufficient to start a standby power source or properly shut down the protected equipment.  \nUPS units are used to protect data centers against unexpected power disruptions that could result \nin service interruptions or even data loss.  References [19] and [20] have a good discussion of \ndifferent UPS system design configurations and configuration s that make the most sense for a \ngiven set of parameters including availability needs, risk tolerance, types of loads in the data center, \nbudgets, and existing infrastructure. \n \nUninterruptible power supply units come in a variety of sizes:  monolithic, single and multi-rack, \nand modular rack mount systems (see Figure 12, Figure 13, and Figure 14) as well as even smaller \nunits that fit in place of an IT equipment power supply inside the IT equipment. \n \n \n \n"
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": "22 \n \nFigure 12  Large monolithic data center UPS. \n \n \n \nFigure 13  Examples of smaller rack-based UPS units. \n \n \n \nFigure 14  Example of a small rack mount UPS. \nUninterruptable power supplies utilize a variety of energy storage technologies including:  battery \n(see Figure 15), flywheel (see Figure 16), and super -capacitors [21]. One of the import ant \ndifferences in these energy storage technologies is the time scale over which they can provide \nbackup power.  In general, batteries provide the longest  duration of backup power, typically at \nleast 15 minutes and sometimes hours or more.   Flywheels typically provide power on the order \nof 15 to 30 seconds at rated load (and in some cases up to several minutes especially at low load \nconditions).  Most super -capacitors are capable of providing power for much less than a minute \n[21]. \n \nIt should also be noted that energy storage capacity (batteries, flywheels, etc.) are typically sized \nto meet a time requirement based on a maximum full rated load.  When there are redundant UPS \nsystems then each system is sized for the rated load and therefore during normal operations where \nboth systems are supporting half the actual load, the installed capacity is doubled.  When the actual \nload is less than the full design rated load as is the case in all but the most heavily loaded systems, \nthe spare capacity can be significantly greater still. \n \n"
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": "23 \n \n \n \nFigure 15  Data center UPS battery room with flooded cell type batteries. \n \n \nFigure 16  Example of flywheel technology UPS with flywheel shown in front. \nFor purposes of this paper, the attribute we are most interested in is the thermal compatibility of \npower equipment with the IT equipment when the two types of equipment share the same physical \nspace and air supply.  For thermal compatibility, UPS systems can be grouped into three broad \ncategories:  1) monolithic data center UPS systems or large flywheel systems; 2) distributed UPS, \nand 3) IT equipment level battery backup unit (BBU). \n \nThe first case of large monolithic data center UPS units is simple because these systems and their \nassociated battery strings or flywheels, and other infrastructure are nearly always contained in their \nown independently cooled grey area of the data center. That is, the air temperature of these systems \nis completely independent and won’t be affected by the temperature of the IT equipment.  However, \nthe temperature of  batteries in the  UPS systems does need to be closely controlled.  The most \ncommon battery technology is lead-acid of which there are two types: vented lead acid (VLA) and \n"
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": "24 \n \nvalve regulated lead acid (VRLA) . Lead acid batteries are a proven technology and they are one \nof the most cost effective storage technologies available.   \n \nThe backup power source for large monolithic UPS systems can also be comprised of a number of \nflywheel units.  Flywheel systems can tolerate a much wider temperature range (0 to 40 °C, 32 to \n104°F) than batteries (15 to 25°C, 59 to 77°F).  As with batteries, flywheel systems have relatively \nlow power dissipation and require only a small amount of  cooling compared to IT equipment.  \nFlywheels can be a cheaper alternative to batteries when only short term (on the order of a minute) \nback up power is required.  The disadvantage is flywheel systems provide power only long enough \nfor a diesel generator t o start up and  take over providing  power to the IT equipment.  Most \ncommunities have limits on the number of hours a facility can run diesel generators.  Like battery \nbased UPS systems, large monolithic flywheel UPS systems are also in their own separate \nenvironmentally controlled section of the data center where they are unaffected by the temperature \nof the air streams associated with the IT equipment. \n \nThe next type of UPS solution is a distributed UPS solution.  These UPS units are designed into \ndata center style racks and, when located in data halls, can share the same space and air streams \nwith the IT equipment they support.  When considering a distributed UPS solution, there are \nseveral factors to weigh, including: battery technology, electrolytic capacitors and semiconductor \njunction temperature.  Distributed UPS units are typically very compatible with IT equipment – \nnearly all distributed UPS units pull air from the cold aisle and they all use variable speed fans that \nare controlled via internal thermal sensors.  There is a long history of robust thermal design with \nthis type of UPS. The most common battery technology for distributed UPS units is valve regulated \nlead acid (VRLA) batteries.  VRLA batteries are different from flooded/vented lead acid batteries \nin that they emit little or no hydrogen gas and don’t require a special room or special ventilation \nrequirements. \n \nThe third type of UPS unit is a small battery backup (BBU) that resides inside the IT equipment, \nusually with the same f orm factor as a power supply unit.  For BBUs, the most common battery \ntechnology is lead-acid VRLA though some BBUs use lithium ion (LiON) batteries  [22]. One of \nthe reasons for choosing a battery technology, like LiON, is that it is tolerant of higher temperature.  \nThe location of the BBU is typically at the rear of the IT equipment where the cooling air has \nalready been significantly pre -heated.  Air temperatures in the range of 50 oC (122°F) are not \nuncommon in the rear chassis  of most IT equipment.  Temperatures above 50 oC (122°F) will \nadversely affect the service life of the battery.  Another important aspect of defining battery \ntemperature is, during discharge mode, the batteries may have as much as a 30°C (54°F) rise in \ntemperature, depending on the current draw and the discharge time. After a discharge, the batteries \nmust be allowed to cool before a charge cycle can be initiated.  After a discharge event there will \nbe a time window where the IT equipment is vulnerable to a back-to-back outage event where, for \nthe second outage, the BBU would not have energ y stored energy to provide back -up power.  IT \nequipment BBUs are inside the data center space and they will experience the same air streams, \ntemperature and hum idity conditions as would a power supply inside a piece of IT equipment.   \nThis type of backup power deployment is not very common but it illustrates the challenges of \nplacing a batteries inside IT equipment where a significant amount of preheating can take  place. \nIn the case of a BBU inside a piece of IT equipment, VRLA batteries would not be a suitable \nchoice. "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": "25 \n \n \nDiscussion of Super-Capacitor Technology for UPS Systems \n \nAn important class of charge storage devices is the so called “ultra-capacitors” or “super-capacitors” \n[23].  These devices are used in some UPS systems to provide short term power back -up.  The \nmost common type of super -capacitor is an electric double -layer capacitor (EDLC). Super -\ncapacitors are an attractive alternative to lead-acid batteries because they have: a) a large number \ncycle times along with fast charging times, b) higher power density and faster energy release, c) \nare smaller and lighter than batteries, d) are environmentally friendly, and e) generally have lower \nmaintenance costs and higher reliability than batteries.  However, super -capacitors have some \nsignificant disadvantages relative to batteries and other types of capacitors including:  a) low \noperating voltages, b) shorting hazard due to low internal resistance, and c) elevated temperatures \ntend to shorten the life of super -capacitors more than batteries or electrolytic capacitors. A \nquantitative comparison of super -capacitor performance parameters to  lead acid batteries and \nelectrolytic capacitors is shown below in Table 4.  Note how the maximum temperature rating for \nsuper-capacitors is only 70°C (158°F) whereas most electrolytic capacitors are rated to 85 or 105°C \n(185 or 221°F).  Also, the typical rated super -capacitor lifetime of 1,000 hours sounds like a lot \nbut it is only 6 weeks (at the maximum rated temperature of 70°C (158°F)). \n \nTable 4 Comparison of super-capacitor performance to lead acid batteries and electrolytic \ncapacitors [23]. \nPerformance \nParameter \nLead Acid Battery  Super-Capacitor Electrolytic \nCapacitor \nCharge Time 1 to 5 hours 0.3 to 30 s 10-3 to 10-6 s \nDischarge Time 0.3 to 3 hours 0.3 to 30 s 10-3 to 10-6 s \nEnergy Density \n(Wh/kg) \n10 – 100 1 – 10 <0.1 \nPower Density \n(W/kg) \n<1,000 <10,000 <100,000 \nCycle Life 1,000 >500,000 >500,000 \nCharge/discharge \nefficiency \n0.7 – 0.85 0.85 - 0.98 >0.95 \nOperating \nTemperature Range \n15 to 25°C \n(60 to 77°F) \n-40 to 70°C -40 to 105°C \nTypical Lifetime \nSpecification Rating \n3 to 20 years 70°C for 1,000 hours 85 or 105°C for 1,000 \nor 2,000 hours  \n \nConsider, for example, a super-capacitor rated for 1,000 hours (6 weeks) at 70°C (158°F) and 2.7V \n[24].  According to the manufacturer, the lifetime of the capacitor doubles for every 10 °C below \nthe maximum rated temperature of 70 °C (158°F).  Using the capacitor below its maximum rated \nvoltage increases the lifetime by 1X for 2.7V (maximum rating), 4.5 X for 2.25V, and 16X for \n1.8V. The adjusted lifetime of the capacitor is the product of:  a) the lifetime extension factor from \ntemperature, b) the lifetime extension factor from reducing the voltage, and c) the base lifetime of \nthe component, in this case 1,000 hours.  Assume, for sake of this example, the UPS unit containing \nthe super-capacitors, needs to last for at least 10 years.  In order to reach a design goal of 10 years, "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": "26 \n \nthe super-capacitors need to be de -rated, i.e. used at less than their maximum temperature and \nvoltage rating in order to increase the component lifetime beyond 1,000 hours (6 weeks). \nComponents inside a UPS chassis can generate some heat so the temperature of the super-capacitor \ncomponents may be slightly higher than the temperature of the surrounding air outside the UPS \ncabinet.  This temperature rise needs to be carefully measured and taken into account for lifetime \ncalculations. A significant amount of voltage and temperature de-rating needs to be applied to the \nsuper-capacitors to achieve a >10 year lifetime as shown in Figure 17 below.  The de -rating \nconstraints to achieve 10 years are such that the super-capacitors cannot be used at their maximum \nrated voltage of 2.7V.  For operational voltages of 2.25 and 1.8V a 10 year lifetime is met only if \nthe maximum super-capacitor component temperature is maintained at or below 27°C (81°F)  and \n46°C (115°F), respectively.   \n \n \nFigure 17 Illustration of lifetime de-rating trade-offs to meet a 10 year design goal for a super-\ncapacitor with a 1,000 hour rating at 70°C (158°F) and 2.7V [24]. \nAnother important point to consider for the application of super-capacitors is the non-operational \n(both shipping and storage)  temperature range of these components .  The recommended storage \ntemperature for some super-capacitors is as low as 35°C (95°F) [25].  This is well below the 45°C \n(113°F) temperature listed in the power off conditions of ASHRAE classes A1, A2, A3 and A4.  \nSome types of super-capacitors are also sensitive to high humidity levels in the range of 70%RH \nand above [25]. Thus, under some circumstances, it could be possible for a piece of UPS equipment \nto be shipped to a customer, see high temperatures and high humidity levels for a prolonged period \nof time during transit, and arrive at a data center site with compromised super-capacitors. \n \nUPS equipment designers should pay close attention to the temperature, voltage and lifetime \nratings of super-capacitor components.  Supplier provided component de-rating guidelines should \nbe carefully followed.  Environmental usage conditions (temperature, humidity) in customer facing \nuser manuals for the UPS unit should align with the data sheet of the super-capacitors and the de-\nrating assumptions applied in the equipment design.  Both customers and UPS equipment suppliers \nshould pay close attention to non -operational shipping and storage conditions, especially during \nwarm summer months.  UPS units with super -capacitors should be shipped and stored with a \ntemperature/humidity data logger to verify tha t none of the non -operational temperature and \n"
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": "27 \n \nhumidity limits for the super -capacitors were exceeded.  Data center operators should read UPS \nuser manuals carefully and maintain the temperature and humidity of IT spaces and grey area \nspaces well within those published ranges to ensure the full design lifetime of the super-capacitors. \n \nDiscussion of Battery Technologies for UPS Systems \n \nTwo battery technologies are in widespread use in UPS systems:  flooded/vented lead acid,  and \nvalve regulated lead acid (VRLA).  Lithium ion (LiON) batteries are not yet in widespread use but \nare considered a promising new technology.  A high level comparison of the different battery types \nis given below in Table 5. \nTable 5  Temperature and service life ranges for common UPS battery technologies. \n Flooded Vented \nWet Cell Lead Acid \nValve Regulated \nLead Acid (VRLA) \nLithium Ion \n(LiON) \nTemperature Range 15 to 25°C \n(60 to 77°F) \n15 to 25°C \n(60 to 77°F) \n-40 to 60°C \n(-40 to 140°F) \nRecommended \nService Life Range \n15 to 20 years 3 to 10 years* 6 to 20 years \n*Newer pure lead VRLA batteries can support an even longer service life. \n \nMost flooded/vented lead acid and valve regulated lead acid batteries (VRLA) are lead-acid based \ntechnologies but with key differences.  The electrolyte of flooded/vented battery is liquid whereas \nthe electrolyte of the VRLA is typically contained in a gel or a glass matt.  Flooded batteries are \nvented and can evolve hydrogen during use  [26] (especially during recharge) .  These batteries \nrequire a separate room with its own air supply and enough turn -over of air supply to prevent a \nbuild-up of flammable hydrogen gas.  By comparison, VRLA batteries evolve very little hydrogen \nand can be used in IT equipment spaces without special ventilation. \n \nSignificant advances have been made in the design and construction of VRLA batteries.  The most \nsignificant advance has been improvements in the purity of the lead used in the plates, the grid, \nand the lead paste.  Higher purity lead reduces the impact of corrosion which: 1) prolongs battery \nlife by as much as 20 to 100% compared to non pure -lead VRLA batteries, 2) improves the high \ntemperature tolerance of pure-lead VRLA batteries, and 3) improves battery shelf life by up to 4X. \n \nIn general, there are several important factors that determine the service life of lead acid batteries \nused in UPS systems :  1) the number of cycles; 2 ) the number of deep discharges; 3 ) amount of \ntime exposed to a low state of charge; and, 4) the time averaged temperature of the battery over its \nlife.  A discussion of the service life impact of number of cycles, depth of discharge, and periods \nof low state charge is available from the battery suppliers and is beyond the scope of this paper.   \nThe impact of temperature alone is fairly well understood.  Both types of lead acid batteries require \na fairly narrow air temperature range of 15 t o 25°C (59 to 77°F) with 25°C (77°F) considered an \nideal operating temperature.  As a general rule of thumb, these batteries experience a lifetime \nreduction by half for every 8 to 10°C  (14 to 18 °F) increase above their ideal rated operating \ntemperature of 25oC (77°F) [27] as show below in Figure 18. Just as higher ambient temperatures \ncan reduce battery lifespans, colder ambient temperatures can reduce battery capacities, so the best "
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": "28 \n \npractice is to maintain batteries within a fairly narrow range based upon the battery manufacturer’s \nrecommendations. \n \n \n \nFigure 18 Typical lifetime of a lead -acid battery as a func tion of temperature .  Note that 25 oC \n(77oF) is a typical temperature for 100% of the battery manufacturer’s rated lifetime. \nFlooded wet cell batteries located in a separate battery room tend to stay at a fairly uniform ideal \n25oC (77oF) temperature so temperature control and temperature fluctuations are typically not a \nsignificant factor that would reduce the service life of these batteries. For flooded wet cell batteries \nconsult IEEE 450 -2010 “IEEE Recommended Practice for Maintenance, Testing, and \nReplacement of Vented Lead -Acid Batteries for Stationary Applications” [28]. VRLA batteries \nand LiON batteries, however, may be located in the IT space and even within IT equipment racks.  \nIn a real-world data center, it is difficult to maintain perfectly uniform temperature control across \nthe data center, from aisle to aisle, rack to rack, and along the height of a rack.  Heat can even be \ntransmitted to the batteries from IT equipment in adjacent racks.  Battery temperature can change \nwith charging or discharging.  All of these factors must be considered when defining  VRLA and \nLiON battery replacement schedules and service level agreements.   Every effort should be made \nto maintain lead -acid VRLA batteries in IT areas and inside IT equipment as close to the ideal \n25oC (77oF) temperature as possible.  For information on prolonging the life of lithium ion batteries, \nconsult references [29], [30]. \n \nIn practice, the determination of battery life more nuanced than just temperature  alone.  For \nexample, a single short (e.g. 100 hours) excursion to warm temperatures (e.g. 40°C (104°F)) won’t \nsignificantly reduce the battery life.  However, sustained (7 days a week by 24 hours a day) \noperation at warm temperatures will have a significant impact.  Actual battery life can be calculated \nby taking the histogram of time the battery spent within each range of temperatures (e.g. 20-25, \n25-30, 30-35, and 35-40°C) over a year, the battery life curve in Figure 18, and using both sets of \nnumbers to create a time-averaged battery life. \n \n"
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": "29 \n \nThe impact of battery temperature on battery lifetime and UPS performance becomes a very \nimportant consideration when a data center is considering economizing over a wide temperature \nrange, i.e. outside of the ASHRAE recommended range of 18 to 27oC (64 to 81°F) and the UPS or \nDC Power systems will be co -located within the data hall.  Prolonged exposure to w armer air \ntemperatures can decrease battery life and necessitate a more frequent battery replacement \nschedule.  When considering economization over a wide temperature range, one should make sure \nthe UPS and associated batteries  can provide adequate back up power over the entire range of \nexpected data center temperatures.  Temperatures below 18 oC (64°F) could reduce battery power \noutput and temperatures warmer than 27oC (81°F) could reduce battery lifetime.  When redundant \nUPS systems are both available, the doubling of battery capacity should mitigate the reduced \nbattery capacity due to colder temperatures.  When either redundant system is out -of-service it \nmay be advisable to curtail economizer operation.  Another important consideration for distributed \nUPS systems, aside from economization, is to make sure the UPS units can still provide adequate \nbackup power in the event of an HVAC system failure where air temperatures inside the data center \ncan rise by as much as 30 oC (54°F) in a matter of minutes.  Locating UPS systems and their \nrespective batteries in separate, grey area spaces with independent HVAC systems alleviates the \nconcerns regarding economization of data halls. \n \nA complete discussion of battery technologies and their application is beyond the s cope of this \npaper.  However, several good general references on batteries are available [31] [32]. \n \nKey Questions for Selection of Battery Based UPS Equipment \n \nThe selection of battery backup systems within the temperature variations of a data center facility \nenvironment requires an answer to a number of questions, essentially application criteria, whi ch \nmust be answered in advance such as: \n What type of equipment is to be supported (IT, cooling, distribution, power distribution \nand management systems)? \n How is this equipment to be supported from backup battery power (momentary, impulse, \nor continuous)? \n How critical is the load (service level agreement, reliability requirements)? \n Is the data center new construction or an existing facility (physical and location limitations)? \n What is the load size (usually given in kilowatt hours or megawatt hours)? \n What redundancy level is required (Tier 1 through Tier 4)? \n Are there any environmental considerations (e.g. California regional air-quality board)? \n What is the level of grid reliability? \n What is the anticipated operating environment (computer room through ambient outdoor \nenvironment)? \n What is the minimum anticipated duration that the battery is required to maintain the load \n(plus a safety factor)? \n What is the battery environment (temperature, pressure, humidity)? \n Is this a new or tested battery technology? \n Is this a new installation or retrofit? \n What level of business risk is the data center willing to tolerate? \n Floor load capacity (batteries are REALLY heavy) "
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": "30 \n \n Code requirements for installing emergency eyewashes and showers in close proximity to \nbattery systems (do you want a shower in your data hall?) \n \nThe questions above take into account  only physical installation criteria – they do not include \nenvironmental sustainability considerations which are also important.   \n6. Electrical Power Distribution \n \nThis section details the equipment in the power path between the low voltage switch gear and the \nIT equipment with the exception of UPS systems which have been discussed in  the previous \nsection.  The order of discussion below will generally follow the flow of the power distribution \ndiagram in Figure 1.  Although Figure 1 is a fairly typical power d istribution configuration, data \ncenter power distribution systems may and often do differ significantly. \n6.1 Room Power Distribution Unit (PDU) \n \nIn the context of this discussion, a  power distribution unit (PDU) is a  device used in data centers \nto distribute AC power to multiple racks of IT equipment.  These PDUs are typically located inside \nthe IT equipment space of the data center. A floor-mounted PDU (see Figure 19 below), sometimes \ncalled a main distribution un it (MDU), provides an effective means for bringing power from \nupstream switchgear (either utility or UPS power) to the IT equipment space where it can be \ndistributed to various equipment racks within a data hall, main MDF/ IDF (main distribution \nfacility/independent distribution facility)  room, network operations center (NOC), or other IT \nspace. PDUs typically bring power in at 480V (but depending on model can accept input voltages \nof 600V, 480V, 415V, 400V or 380V), have integral transformers to drop the vo ltage down to \nvoltages acceptable to IT equipment, and then provide multiple output breakers to feed remote \npower panels (RPPs), wall panels, or rack PDUs.  Each PDU can handle larger amounts of energy \n(300 kilovolt-amps and higher depending on the manufacturer and model) than an ordinary power \nstrip (typically 1.4 to 15 kilovolt-amps) and typically provide power to multiple equipment racks.  \nStandalone cabinet PDUs are self -contained units that include main breakers, individual circuit \nbreakers, and power monitoring panels.  These PDUs are sometimes combined with integral static \ntransfer switches (STSs) that allow two diverse power sources to feed the PDU. The PDU cabinet \nprovides internal bus bars for neutral and grounding.   Per the block diagram  power distribution \nsystem diagram in Figure 1, the PDU is downstream from the UPS and it is sometimes connected \nto a RPP and rPDU where  power is fed to individ ual pieces of IT equipment (see Figure 20).  In \nmost cases, the PDU distributes power directly to the rack PDU.  Cables are fed to the PDU either \nunderneath through the floor or from overhead. \n "
    },
    {
      "page_number": 31,
      "section_title": null,
      "text": "31 \n \n \nFigure 19 Photo of a cabinet PDU  of the type used to distribute power to multiple racks of IT \nequipment inside a data center. \n \n \n \nFigure 20  Location of PDU in the power supply chain. \nMost PDUs are designed to be cooled by  natural convection.  Openings in the raised floor for \npower cables should be sealed to prevent the escape of cold air from the underfloor air volume and \na loss of data center cooling efficiency.  Many PDUs have some form of built-in intelligent power \nmonitoring capability.  Power monitoring data can be used to calculate the Green Grid’s PUE \n(Power Usage Effectiveness) metric [33] [34].  Typical temperature and humidity ratings for floor \nmounted PDUs are 0 to 40°C (32 to 104°F) and either 0 to 95%RH or 10 to 95%RH.  The typical \nPDU temperature and humidity ratings will meet ASHRAE Classes A1, A2, and A3 at maximum \nrated power but require de-rating (reduction) of maximum power in order to meet Class A4 which \nhas a 45°C (113°F) maximum temperature requirement. \n"
    },
    {
      "page_number": 32,
      "section_title": null,
      "text": "32 \n \n6.2 Transformers \n \nThough not shown on the power distribution diagram of Figure 1, low voltage transformers are an \nimportant element of data center power infrastructure.  Transformers are used between the medium \nand low voltage switch gear and as part of UPS and PDU systems.  Note:  the new version of the \nNational Electrical Code (NFPA 70 [4]), which will be released in 2017, will define medium \nvoltage as 600 to 1000V.   In a data center, a transformer could be feeding either mission critical \nequipment or non -critical equipment.  The two primary purposes of transformers are:  voltage \nchange and isolation [35].  Transformers are used to step down voltage from the medium supply \nvoltage to low voltage supply.  Transformers are also used to step down to the end utilization \nvoltage.  Within a PDU, for example, transformers are be used to step the voltage down from the \ndata center distribution voltage of 480/277V to 240/120V or 208/120V (typical for North America).  \nIsolation transformers are used to transfer power from an AC source to a piece of equipment while \nisolating that equipment from the power source, usually for electrical safety reasons.  Isolation \ntransformers provide galvanic isolation which can protect against electric shock, suppresses \nelectrical noise in sensitive devices, allow for proper operation  of over-current protection, and \ntransfer power between two circuits which must not be connected. A dedicated isolation \ntransformer is often built with special insulation between primary and secondary and is specified \nto withstand a high voltage between windings. \n \nThe load at which a transformer will operate at peak efficiency is determined by the transformer \ndesign and varies widely among transformer models.  Transformers should be selected so the point \nof maximum efficiency lies close to the typical loading.  This is important because e nergy losses \nin transformers cause heat generation.  High efficiency t ransformers and transformers that have \nbeen matched for efficiency to typical load conditions will reduce the heat contribution  from \ntransformers and reduce the  incremental data center cooling costs from power equipment \ncontaining transformers.  An example of a dry type isolation transformer is shown below in Figure \n21. \n \n \nFigure 21 Example of a dry type distribution transformer. \nTransformers are not typically rated for a fixed ambient air temperature range or humidity range.  \nInstead they are rated by the maximum allowable temperature  of the transformer coils.   The \nmaximum temperature of the coils  due to power is a function of the ambient air temperature and \nthe temperature ris e of the coils from power dissipation.   Medium voltage and low voltage \n"
    },
    {
      "page_number": 33,
      "section_title": null,
      "text": "33 \n \ntransformers can even have multiple ratings if fans are included instead of relying on natural \nconvection cooling. \n6.3 Remote Power Panel (RPP) \n \nA remote power panel (RPP) is a distribution panel that is downstream of and fed by a floor-mount \nPDU or transformer (see Figure 20).  The reason for placing the PDU inside the IT space is to \nlocate the point of distribution of moderately high current capacity close to the IT equipment loads.  \nRemote power panels are like PDUs but without a transformer.  Therefore, they are smaller having \na footprint about the size of a standard  raised floor tile. RPPs can contain as many as four \npanelboards and a monitor ing system.  RPPs  distribute power to the  rack PDUs inside the  IT \nequipment racks.   \n \nRemote power panels typically have a temperature rating of 0 to 40°C (32 to 104°F) and a humidity \nrange of either 0 to 95%RH or 10 to 95%RH.  This typical RPP temperature and humidity range \nis compatible with ASHRAE Classes A1, A2, and A3  at maximum rated power but requires de -\nrating (reduction) of maximum power to meet  Class A4 which is a 45 °C (113°F) maximum \ntemperature. RPPs are nearly always natural convection cooled. \n6.4 Panelboards \n \nPanelboards are typically a metal cabinet that houses the main electrical bussing and the terminals \non which circuit breakers, neutral wires, and ground wires are installed.  Panelboards can be found \nin mechanical and electrical spaces and also in IT spaces.  Panelboards are used in place of RPPs \nto distribute power to utility/convenience outlets as well as lighting and security devices.  HVAC \nequipment is typically 480V and is fed from motor control centers (MCCs).  Panelboards are \ntypically mounted against a wall or on steel bracings so they are only accessibl e from the front.  \nPanelboards are essentially wall-mounted low voltage switchboards. Panelboards are typically the \nlocation for the last circuit breaker before the load in the electrical distribution system and all \nbranch circuits are fed out of them to the load.  A typical panelboard is shown below in Figure 22. \n \n \nFigure 22 Photo of typical data center wall-mounted panelboard.   \n"
    },
    {
      "page_number": 34,
      "section_title": null,
      "text": "34 \n \nIn general, minimum and maximum temperature and humidity ranges are not specified for \npanelboards.  Instead, the maximum ambient temperature is determined by the temperature rating \nof conductor wire used and how the current carrying capacity of that wire h as been de-rated for \ntemperature.  De-rating means that, at higher temperature, the maximum rated current carrying \ncapacity of the wire is reduced.  Panelboards are cooled by natural convection and typically they \ngenerate very little heat. \n \nCircuit Breakers \n \nCircuit breakers are a very important component used in most types of power equipment including \npanelboards.  There are a wide range of different types and sizes of circuit breakers.  The focus of \nthis paper is mainly system level power equipment with only limited discussion of key components \ninside the equipment.  While circuit breakers are a very important component, the level of detail \nrequired to properly discuss circuit breakers is beyond the scope of this paper.  There are many \ngood references on the types of circuit breakers used in data center power equipment.  For more \ninformation, please consult the following references [36], [37], [38], and [39]. \n6.5 Busways \n \nThe National Electrical Manufacturers Association (NEMA) defines a busway as a prefabricated \nelectrical distribution system consisting of bus bars in a protective enclosure along with insulating \nand support materials (see Figure 23 below).  Busway systems include straight lengths of busway, \nfittings, devices, and accessories.  A major advantage of busways is how easy the busway sections \nare to connect together.  Busways are sometimes  faster and cheaper to install than a compar able \ncable and conduit assembly and they can be installed either overhead or underneath a raised floor.  \nIn some cases, busways are used because they can carry higher current in a smaller footprint than \nis possible with cable.   The power distribution system of data centers often consists of a \ncombination of busway and cable and conduit. Figure 1 shows busways as an alternative to RPPs \nand panelboards for distributing power to IT equipment racks.   \n \n \nFigure 23 Example of a modular busway system. \n"
    },
    {
      "page_number": 35,
      "section_title": null,
      "text": "35 \n \nA typical maximum ambient air temperature rating for a busway system is 40°C (104°F) with no \nmore than 55 °C (121°F) hot spot above ambient.  A typical range for relative humidity is 0 to \n95%RH with an additional stipulation the environment must be non -condensing.  Busways are \ncooled by natural convection. \n \n6.6 Rack Automatic Transfer Switches (rATS) and rack Static Transfer \nSwitches (rSTS) \n \nA rack automatic transfer switch (rATS) provides redundant power to single -corded equipment.  \nThe rack ATS has dual input power cords supplying power to the connected load.  If the primary \npower is unavailable, the rack ATS will seamlessly switch power to the secondary source within \n½ of an AC cycle.  A piece of  single-corded IT equipment  can ride through this minimal \ninterruption via the bulk capacitance inside the power supply.  Most rack ATS units have built-in \nnetwork connectivity which enables remote management via web, SNMP, or Telnet interfaces.   \n \nAnother way of explaining the purpose of a rack ATS is to examine a typical IT equipment rack.  \nThe majority of data center IT equipment (e.g., server, storage, and switch) is dual -corded.  Dual \ncorded means that each piece of IT equipment has two power supplies and each power supply is \nconnected to a different power source.  Most racks have two rack PDUs, one on either side of the \nrack and each rack PDU draws power from a different leg of the separate and diverse power source.  \nIn the event of a power interruption to one leg of the grid, the IT equipment can run off just one of \nits power supplies without interrupting the functionality of the IT equipment.  By comparison, \nsingle-corded equipment can draw its  power from only one leg of the power grid.  If that leg is \naffected by an interruption or an outage, then the single-corded equipment would be affected.  The \nrack ATS takes its power from two legs of the power grid and gives the single -corded equipment \na similar level of power redundancy as the dual-corded equipment.  A good discussion of options \nfor powering single -corded equipment in a dual -corded environment can be found in reference \n[36].  A photo of a rack ATS is shown in Figure 24. \n \n \nFigure 24 Photo of rack automatic transfer switch (rack ATS). \nRack ATS units are typically mounted in the front of the rack so the switch and the power leg \nindicator panel is visible from the cold aisle.  However, in some cases, rack ATS units may also \n"
    },
    {
      "page_number": 36,
      "section_title": null,
      "text": "36 \n \nbe mounted in the back of the rack in the hot aisle.  Maximum tem perature ratings for rack ATS \nvary.  Typical ratings are 45 °C (113°F), 50°C (122°F) (Conformité Européenne, CE), and 60°C  \n(140°F) (Underwriters Laboratories, UL ) depending on the regulatory certification agency.  \nMaximum humidity ratings are either 85 or 95%RH.  These typical ratings meet ASHRAE classes \nA2 and A3 for cold aisle installations .  Units with a 95%RH maximum relative humidity rating \nwill also meet ASHRAE class A4.  Rack ATS are natural convection cooled. \n6.7 Rack Power Distribution Units \n \nA rack power distribution unit (rPDU) is a device with multiple outlets for distributing electrical \npower to IT equipment inside a rack and is essentially an outlet strip designed for use in IT racks \nwith additional monitoring and capacity .  Rack PDUs are also com monly called Cabinet \nDistribution Units (CDUs). A rack PDU is usually the last piece of equipment in the data center \npower distribution system and it is w here the plugs of the individual pieces of IT equipment are \nconnected to data center power.  A rack PDU is usually located in the back of the IT equipment \nrack so it is in close proximity to the IT equipment power supplies.  Rack PDUs are sometimes \nalso called cabinet or enclosure PDUs because they are located inside the cabinet or enclosure of \nthe rack.  A photo of a typical rack PDU is shown in Figure 25.  Rack PDUs can be used in either \na vertical installation configuration (most common) or a horizontal installation configuration. \n \n \n \nFigure 25 Photos of vertical rack PDU and horizontal rack PDU shown installed in a rack. \nSome rack PDUs have “intelligence”, i.e. the ability to meter, monitor, and control the rack PDU \nthrough a network interface.  Rack PDUs vary widely in the level of built -in intelligence.  The \nmost sophisticated rack PDUs enable remote monitoring of current, voltage, power, power factor, \ntemperature, humidity and even the ability to switch individual outlets on and off remotely. \nWhat Rack PDU and Corresponding Power Cord Temperature Rating Is Needed? \nThe key consideration for defining a rack PDU maximum temperature rating is it must be \ncompatible with the IT equipment in the rack.  However, thermal compatibility does not \nnecessarily mean identical specification limits, i.e. a maximum temperature rating identical to the \nIT equipment (see  \n"
    },
    {
      "page_number": 37,
      "section_title": null,
      "text": "37 \n \n \nTable 2 for ASHRAE thermal guideline classes).  Rack PDUs are generally located in the rear of \nthe rack where the air temperature is much higher.  Thus, for rack PDUs, thermal compatibility \nwith the IT equipment means compatibility with the exhaust air temperature of the IT equipment, \nnot the inlet air temperature specification.   \nAs mentioned in Section 2.3, not only are IT equipment temperatures rising, they level out at a \nmaximum of between 58 and 60 °C (136 and 140°F) for high inlet temperatures of the allowable \nranges of Classes A3 and A4.  Given that these high exhaust temperatures c ould be encountered \nin a real data center situation, ASHRAE recommends all new rack PDU p roducts be designed to \nat least 60°C (140°F). \nRack power distribution units and other equipment covered by product safety standards such as \nIEC 60950 -1 [16] are typically rated by the manufacturer based on a  maximum allowable air \ntemperature. This makes sense because it provides a design point for selecting components inside \nthe rack PDU.  Components internal to the rack PDU mu st stay at or below their rated maximum \ntemperatures including the air temperature outside the rack PDU and any temperature rise from \nheating due to power dissipation of the components themselves or other components within the \nrack PDU.  Manufacturers of r ack PDUs often employ component de -rating.  De -rating is the \npractice of designing components to be used at temperatures, voltages, and currents less than their \nmaximum rating as a way of reducing failure rate of the components and improving the reliability \nof the rack PDU.  In an economized data center, rack PDUs must be carefully selected so their \noverall manufacturer design rating meets or exceeds the maximum exhaust temperature of the IT \nequipment during the highest inlet air temperature excursion and workload conditions expected. \n \nIt is worth noting that a rack PDU with a higher maximum temperature rating has additional \nbenefits beyond making it capable of economization.  In a traditionally cooled data center that uses \na chiller or direct expansion units, an HVAC failure can cause data center temperatures to soar in \na matter of minutes [37].  Higher maximum temperature ratings of rack PDUs and IT equipment \ngive a data center manager more ride -through time to restart their ch iller or air conditioning unit \nbefore equipment reaches its thermal trip limits and starts shutting down.  Additional ride-through \ntime also gives data center operators more time to gracefully shut down IT equipment and avoid a \npotential loss of data. Other important rack PDU selection considerations include life expectancy, \nprojected failure rate, over -current protection (OCP) design limits, natural cooling versus active \ncooling designs, mounting configuration, outlet cable ratings, and environmental self-monitoring. \nState of the Industry \nIntelligent or smart  rack PDUs have become the norm for most data centers. The need to \ncontinually monitor power usage on a per -cabinet, or even per -device basis has become a data \ncenter and facilities management best practice.  The monitoring capability of rack PDUs provides \nthe information needed to make data driven decisions.   Intelligent rack PDUs contain very \nsophisticated electronics and require a level of design rigor  and care similar to that of the  IT \nequipment itself.  Data center loads are no longer as stable and static as in the past due to \nvirtualization, right -sizing of power supplies, an d remote -power-off and other IT equipment  "
    },
    {
      "page_number": 38,
      "section_title": null,
      "text": "38 \n \nfirmware energy saving strategies.  The monitoring capability of rack PDUs and other monitoring \ndata can be integrated with data center infrastructure management (DCIM) software to better \ncontrol data center temperature and more efficiently manage data center power consumption. \nA survey of rack PDU maximum temperature ratings from six leading rack PDU suppliers is shown \nbelow in Figure 26.  The  most common design points were 45  (113°F), 60  (140°F) and 65°C \n(149°F). \n \n \nFigure 26  Benchmarking of rack PDU maximum temperature ratings across multiple suppliers.   \nReliability and Life Expectancy of Rack PDUs \nMost of the failure mechanisms for electronics are thermally activated.  That is, the failure  rate \nincreases at higher temperatures.  A plot of server failure rate as a function of temperature is shown \nbelow in Figure 27.  Failure rate is shown on the y-axis as an x-factor.  The failure rate data in the \ngraph is normalized to the failure rate at a steady state operating temperature of 20°C (68°F).  IT \nequipment operated continuously at 30°C (86°F) would have an x -factor of 1.4 or a 40% higher \nfailure rate than would the equipment run at 20°C (68°F), and so forth.  When estimating the failure \nrate of a piece of  IT equipment in an economized environment , where the air temperature may \nvary widely over time, one needs to do a time weighted average failure rate.  The failure rate of \nthe equipment is not equal to the highest air temperature excursion.   \n"
    },
    {
      "page_number": 39,
      "section_title": null,
      "text": "39 \n \n \nFigure 27 Server reliability x-factor as a function of inlet air temperature (data from [1]). \nIn the case of power equipment, if that equipment was made with components, materials, and \nmanufacturing processes that are similar to the IT equipment then one would expect a similar \nfailure rate trend with temperature.  However, power equipment tends to be much simpler and have \nfar fewer active components than IT equipment so it is unclear whether power equipment will \nfollow the same trend as IT equipment.  One would still expect a higher failure rate of power \nequipment at elevated temperatures but maybe not to the same degree as for the servers shown in \nFigure 27. \nTable 1 shows the typical usage time for  a rack PDU as 8 to 12 years.  One of the concerns with \nany piece of equipment is whether that equipment will last  for the amount of time one intends to \nuse it or before it is replaced due to obsolescence.  The term “lifetime” refers to how long a piece \nof equipment will last before we can expect it to wear out and fail.  In practice, one would like to \nsee “lifetimes” much longer than the length of time the equipment is intended to be used.  If this \nis the case, there should be no wear-out or associated high failure rate during the usage duration of \nthe product.  Most m odern component manufacturing and selection processes are carefully \nengineered to avoid wear-out failure mechanisms which could cause high failure rates. \nA word of caution is in order when using the term “lifetime”.  Lifetime is only meaningfu l when \na cumulative failure criterion is defined along with it.  A  valid use of the term lifetime would be \nto say, for example, a piece of  equipment has a lifetime of 15.7 years to reach  1% cumulative \nfailures.  That is, by 15.7 years 1% of the equipment would have failed.  Another important term \noften used incorrectly as a proxy for lifetime is mean time between failures (MTBF).  MTBF is \nthe average amount of time between failures and is not a lifetime.  To better illustrate why MTBF \ncan be a misleading indicator of lifetime, consider an example where a data center manager selects \na rack PDU with a 10 year MTBF.  At first glance, 10 years looks like it would be satisfactory for \na piece of equipment one expects to use for 8 to 12 years.  However, if you assume a constant \nfailure rate in which the failure of a piece of equipment is just as likely in any hour as it is in the \nnext hour, only 36.8% of the rack PDUs will still be functional at 10 years.  In other words, 63.2% \n"
    },
    {
      "page_number": 40,
      "section_title": null,
      "text": "40 \n \nof the rack PDUs would have already failed by 10 years.  In this example, a 10 year MTBF does \nnot ensure an acceptable failure rate during a 10 year deployment.  Great care should be exercised \nwhen selecting a rack PDU using MTBF values.  Calculations should be carried out to provide an \nestimate of the cumulative percent failing at the end of the deployment time (e.g. 12 years) and the \ncumulative percentage failing are within an amount the IT equipment operator finds acceptable, \nusually a couple of percent. \nInternal heat generation is a factor that needs to be accounted for in the design of a rack PDU and \nfor defining a specification for the maximum external air temperatur e.  As shown in Figure 28, \nthere can be a significant amount of internal heat generation in a rack PDU.  All of the wiring, \nconnectors, contacts, and over-current protection (OCP) devices in the rack PDU  are resistive in \nnature and will add heat to the system.  Consider the OCP devices , in particular, which may be \ncircuit breakers or fuses. Not only will they add heat to the system, but they are also sensitive to \nthe temperature they are exposed to. Most magnetic-hydraulic type circuit breakers are rated for \nuse at 85°C (185°F); however, some less-expensive thermal-magnetic breakers can be rated to only \n40°C (104°F). Since nuisance tripping of the rack PDU internal breakers can cause costly service \ninterruptions, it is worth investigating this point with the manufacturer when selecting rack PDUs. \n \nFigure 28 Close-up infrared photo of rack PDU showing internal heat generation. \nOne of the thermal challenges rack PDUs have is that the location of the IT equipment power cords \nand the architecture of a typical data center rack makes it difficult or impossible for a rack PDU to \naccess air from the cold aisle in front of the rack for cooling.  Most rack PDUs are passively cooled \nand don’t have fans or air moving devices inside them.  Thus, rack PDUs have to be designed for \nmuch higher temperature operation than the IT equipment that connects to them. \nThe most common form factor  for rack PDUs is known as the vertical  rack PDU which often \nmounts to dedicated panels toward the rear of enclosed racks or on brackets extending from 2-post \nracks. The natural convection -cooled rack PDUs are likely to have ventilation holes that should  \nremain free from obstruction. In some cases, horizontal rack PDUs are mounted within the rack \nunit (RU) space in the back of the rack. A blanking panel is often used in front of the rack PDU to \n"
    },
    {
      "page_number": 41,
      "section_title": null,
      "text": "41 \n \nprevent leakage of air through the rack.  As with the vertical rack PDU, this creates a situation \nwhere the horizontal PDU doesn’t receive any cooling air from the front of the rack and  must be \ndesigned to operate in the high temperature environment of the IT equipment exhaust (see Figure \n29). For horizontal rack PDUs, there are some server rack fans that can be installed in place of a \nblanking panel in the front of the rack that will direct some cooling air to the horizontal rack PDU.  \nWhile these fan units do consume a small amount of energy, they can significantly reduce the air \ntemperature around a horizontal rack PDU and provide a modest improvement in reliability.   \nServer rack fans are not recommended for vertically installed rack PDUs.  A single set of rack fans \nwill not provide cooling air along the height of the PDU nor will they reduce IT equipment exhaust \ntemperatures. \n \nFigure 29 Side view of rack showing heat build-up around installation of a horizontal rack PDU. \nAlong with the considerations for localized temperatures around the rack PDU, the power cabling \nfrom the outputs of that rack PDU to the servers and other devices needs to be investigated. Be \nsure that the C13 and C19 couplers and associated cables are properly sized to allow for full current \ncarrying capability over the entire temperature range.  C13 and C19 refer to standard types of \ncouplers defined in IEC 60320 [14]. Also consider that tightly bound bundles of cabling will cause \nlocalized heating within that bundle, which could exceed the ratings of the cables. \nEnvironmental Monitoring \nMany intelligent rack PDUs with network connectivity have the capability to provide temperature \nand humidity monitoring inside the rack.  These rack PDUs typically have multiple probes that \ncan be positioned independently.  With network connectivity, this data can be reported in real-time \nand used for: \n Mapping the distribution of air temperature across t he data center air to better optimize \ncooling \n Making sure air temperatures are within the design specifications of the equipment \n Identifying localized hot spots that may need additional cooling \n Providing alert capability for temperature excursions that could cause a thermal shutdown \nof IT equipment and compromise data center uptime \n"
    },
    {
      "page_number": 42,
      "section_title": null,
      "text": "42 \n \n Improving overall data center energy efficiency \n6.8 Recommendations for Power Distribution Equipment \n \nThe purpose of Section 6 is to review the functionality of power distribution equipment and make \nrecommendations to foster better thermal compatibility with IT equipment.  In an ideal world, the \nend user shouldn’t have to do any re-engineering and, as long as the user follows installation best \npractices, the powe r distribution equipment should have “plug and play” thermal compatibility \nwith the IT equipment.  The power distribution equipment would have temperature and humidity \nspecifications that meet or exceed the common IT environmental specifications  and it would be \nobvious how the two sets of equipment environmental specifications align. \n \nA summary of typical temperature and humidity ratings for different types of power distribution \nequipment is shown below in Table 6.  The IEC 61439 standard and several ASHRAE classes are \nincluded for comparison. \n \nTable 6 Typical environmental ratings for power distribution equipment at maximum rated power \nalong with aisle location.   \nEquipment Type or \nIndustry Standard \nOperational \nTemperature \nRange* \nOperational \nHumidity Range \nLocation \nFloor Mounted Power \nDistribution Unit \n(PDU) \n0 to 40°C \n(32 to 104°F) \n0 to 95%RH or \n10 to 95%RH \nBallroom, end of \naisle, or cold aisle \nRemote Power Panel \n(RPP) \n0 to 40°C \n(32 to 104°F) \n0 to 95%RH or \n10 to 95%RH \nBallroom, end of \naisle, cold aisle, or \nseparate grey area \nPanelboards Determined by circuit \nbreakers and \nconductors inside \nNon-condensing Ballroom or separate \ngrey area \nBusways 40°C (104°F) with no \nmore than 55°C \n(131°F) hot spot rise \nabove ambient \n0% to 95% \nNon-condensing \nBallroom, cold aisle, \nhot aisle, underfloor, \nor separate grey area \nRack ATS Varies: 45°C (113°F), \n50°C (122°F) (CE), \n60°C (140°F) (UL) \nVaries:  85 or 95% \nRH maximum \nCold or hot aisle \nRack PDU \nVaries:  45°C \n(113°F), 60°C \n(140°F), 65°C \n(149°F) 5 to 95%RH typical Hot aisle \nIEC 61439 Standard -5 to 35°C (23 to \n95°F), 40°C (104°F) \nfor 2 hours \n50% maximum at \n40°C (104°F) \n(27.6°C, 81.7°F dew \npoint), higher relative \nhumidity is allowed \nN/A "
    },
    {
      "page_number": 43,
      "section_title": null,
      "text": "43 \n \nat lower \ntemperatures. \nASHRAE Class A2 10 to 35°C -12˚C DP & 8% RH \nto27˚C DP and 85% \nRH \nCold aisle and \nballroom \nASHRAE Class A3 5 to 40°C -12˚C DP & 8% RH \nto27˚C DP and 85% \nRH \nCold aisle and \nballroom \nASHRAE Class A4 5 to 45°C -12˚C DP & 8% RH \nto27˚C DP and 90% \nRH \nCold aisle and \nballroom \n*Note:  the maximum ambient air temperature rating of most power equipment is flexible.  Higher \nambient air temperature ratings are possible if the maximum power rating is reduced. \n \nIn the context of this discussion, thermal compatibility  is defined as the power equipment \nspecifications meeting or exceeding those of a given ASHRAE class plus appropriate preheating \nbased on location .  A summary of how power distribution specifications align to the ASHRAE \nthermal guidelines for IT equipment is given below in Table 7. \nTable 7 Cold aisle and hot aisle compatibility of power distribution equipment. \nEquipment Type or \nStandard \nCold Aisle Thermal \nCompatibility at Maximum \nPower Rating \nHot Aisle Thermal \nCompatibility at Maximum \nPower Rating \nFloor Mounted Power \nDistribution Unit (PDU) \nCompatible with ASHRAE \nClass A3 \nCompatible only with power \nde-rating \nRemote Power Panel \n(RPP) \nCompatible with ASHRAE \nClass A3 \nCompatible only with power \nde-rating \nPanelboards N/A  \nBusways Compatible with ASHRAE \nClass A3 \nCompatible only with power \nde-rating \nRack ATS Compatible with ASHRAE \nClass A3/A4 \nDepends on Model \nRack PDU \nCompatible with ASHRAE \nClass A4 \nDepends on Model \nIEC 61439 Standard [38] Compatible with ASHRAE \nClass A2 \nNot Compatible \n \nNearly all power equipment is cold aisle compatible up to ASHRAE Class A3 at maximum rated \npower.  Most power equipment is hot aisle compatible but only with de -rating (reduction) of \nmaximum power to limit  conductor temperature rise and stay within maximum conductor \ntemperature limits.  Rack PDU and ATS units are all cold aisle compatible and many models, rated \nat >60°C (140°F), are also hot aisle compatible.   Unlike other types of power equipment, r ack \nPDUs, rack ATS units , and some line or power cords  have a fixed maximum ambient air \ntemperature rating and power de-rating flexibility is not provided in their spec ifications.  The \nmaximum ambient air temperature of rack PDUs is primarily limited by touch temperature.  The \nreceptacles have a 70 °C (158°F) touch temperature limit  per IEC60320-1 [14] and most metal "
    },
    {
      "page_number": 44,
      "section_title": null,
      "text": "44 \n \nsurfaces also have a 70°C (158°F) touch temperature limit per IEC60950-1 [16].  If 10°C (18°F) \nis allowed for conductor temperature rise, the maximum ambient air temperature rating needs to \nbe 60 °C (140°F) which is the most common rating for rack PDUs.   Higher maximum air \ntemperature ratings for rack PDUs may be needed in the future if the trend of rising IT equipment \nexhaust temperatures continues.  However, equipment desi gners will need to find a way of \novercoming touch temperature limitations.   \n \nThe IEC 61439 family of standards “Low-Voltage Switchgear and Control Gear Assemblies” [38] \nlisted in Table 7, is a commonly accepted international standard for power and power distribution \nequipment.  IEC 61439 covers low voltage switch gear, power switchgear, control gear assemblies, \ndistribution boards, and busways.  IEC 61439 aligns to ASHRAE Class A2 (35 °C, 95 °F)).  \nHowever, the most common design point for power equipment is 40°C (104°F) which corresponds \nto ASHRAE Class A3.  ASHRAE TC9.9 recommends designing to IEC 61439, at a minimum, and \nto the temperature requirements of Class A3, where possible.  IEC 61439 and Class A3 differ in \ntheir humidity requirements:  IEC 61439 calls out a requirement of 50%RH at 40°C (104°F) which \nis a 27.6 °C (81.7°F) maximum dew point versus only a 24 °C (75°F) maximum dew point for \nASHRAE class A3 and A4.  However, little or no design work or component selection is typically \ndone on the basis of meeting a humidity requirement.  Any product that meets the  IEC humidity \nrequirements should also meet or exceed the ASHRAE A3 and A4 humidity requirements. \nA summary of the ASHRAE TC9.9 recommendations for rack power distribution equipment is as \nfollows: \n Rack PDUs should have a maximum  ambient air  temperature rating of at least 60 °C \n(140°F). \n Openings in the raised floor for power cables should be sealed to prevent the escape of cold \nair from the underfloor air volume and a loss of data center cooling efficiency.   \n The maximum power rating of p ower distribution equipmen t should be sized to account \nfor variations and excursions in air temperature.  High air temperature excursions can occur \nfor a number of reasons such as:  hot weather where an air -side economized data center \ntakes its cooling air from outdoors, an HVAC failure that causes temperatures to rise \nquickly in the data center, or a localized data center hot spot when cooling is less than ideal.  \n Locate power equipment in ballroom, cold aisles, or grey areas where possible.  Higher hot \naisle temperatures necessitate de -rating of maximum power whereas cold aisle  \ntemperatures typically don’t require de-rating.  Hot aisle temperatures have risen over time \nand may continue to rise.  \n \nIdeally, the power distribution infrastructure should not be a weak link that causes data center \nequipment to shut down.  The power equipment should allow the IT equipment to run as long as \npossible to avoid a service outage or data loss and give the equipment time to save data and perform \na graceful shutdown, if needed. \n7. Higher Voltage DC (HVDC) Power \n \nBoth AC and HVDC voltage can be dangerous depending on the amperage flowing in a circuit.  \nIn general, there are two electrical hazards with either A C or HVDC:  shock and arc flash.  \nHowever, since AC voltage is sinusoidal, continuously changing direction and HVDC voltage is "
    },
    {
      "page_number": 45,
      "section_title": null,
      "text": "45 \n \nconstant, there are a different set of calculations used to quantify the hazards.  One important \ndifference is that HVDC power flow must be controlled by a circuit breaker when applying or \nremoving power from IT equipment.  The absence of zero crossings in HVDC current flow means \nno intrinsic arc suppression. \n \nOther Electrical Power Distribution Schemes Used in Data Centers \n \nThe typical power distribution infra structure transforms the utility voltage electricity supply to a \nvalue within the range of 200-240 VAC depending on geographical location.  For example, North \nAmerica is either 208 VAC or 240 VAC whereas Europe is 230 VAC .  In recent years, the data \ncenter electrical delivery path efficiency has been studied and new schemes are emerging which \ncan reduce capital expenditure (Capex) and operational expenditure (Opex). \n \n \n \nFigure 30 Most Common US Data Center Electrical Distribution Topologies \n \nFigure 30 shows that the HVDC (380 VDC) and 277 VAC use a higher supply voltage compared \nto the 200 -240 VAC traditional data center topology.  For a product that is at constant power, \nincreasing the electricity supply voltage means decreasing the amperage.  Amperage is inversely \nproportional to voltage per Ohm’s Law equation P=VI.  In general, less amperage equates to \nsmaller cross-sectional area (larger gauge) copper cables to deliver the power.  Even though larger \ngauge cables have slightly higher impedance, the heating losses (I 2R) associated with the copper \ncables are dominated by the amperage. \n \nHigher Voltage DC (HVDC) \n \nDC power has been around for a long time.  Telecom c entral offices (COs) use -48 VDC for a \ncouple reasons:  1) compatibility with valve-regulated lead-acid (VRLA) battery strings and 2) \nminimize corrosion by keeping the positive terminal at ground potential. \n \nThe general principle behind high or higher voltage direct current (HVDC) is to eliminate or \nimprove the efficiency of voltage conversions in the data center.  The HVDC topology in Figure \n30 replaces the traditional voltage step down transformer with a more efficient AC-to-DC rectifier.  \n380 VDC is a natural selection for IT equipment operation since an AC power supply goes through \nseveral stages before arriving at the output 380 VDC from the boost stage.  See Figure 31. \n \nTopology\nTraditional\n HVDC\n 277 Vac\nStep Down\nTransformer\nStep Down\nTransformer\nStep Down\nTransformer\nStep Down\nTransformerRectifier\n200-240 VAC 277 VAC380 VDC"
    },
    {
      "page_number": 46,
      "section_title": null,
      "text": "46 \n \n \n \nFigure 31 IT Equipment Power Supply Train \nIn theory, the electromagnetic interference (EMI) filter, AC-to-DC rectifier, and DC boost stage \ncan be eliminated from a traditional AC power supply.  Not only are there less components inside \nthe IT equipment DC power supply when using HVDC, but also less components in the data center \npower train.  Figure 32 compares the AC power train in a typical data center with double \nconversion UPS against a DC distribution scheme. \n \n \n \nFigure 32 AC and HVDC Power Trains \nCompatibility with photovoltaic panel and wind turbine energy generation is also another driving \nforce behind HVDC.  Renewable energy is generated at DC voltage levels and used in smaller  \nscale DC micro-grids that can be easily to implement. \n \n \n208/120 V\nUPS\nAC/DC DC/AC\nPDU\nBypass\n480/277 V13.8 kV\nBattery \ncabinet(s)\nChrg\nIsolation \nTransformerIsolation \nTransformer\n480/277 V13.8 kV\nIsolation \nTransformer\n380 Vdc\nBattery \ncabinet(s)\nRectifier\nPDU\nAC\nHVDC"
    },
    {
      "page_number": 47,
      "section_title": null,
      "text": "47 \n \n277 VAC \n \nThe advantage of using 277 VAC  rather than 200-240 VAC in data centers is the Capex saving \nfrom eliminating the final step down transformer (see Figure 30).  Not only is there a savings in \nhardware, but there is also a savings in copper wiring and maintenance.  There is also an Opex \nsavings in the form of less heat released.  A transformer with a nameplate capacity of 100 kW that \nis 96% efficient at rated capacity has a loss of 4 kW that would require an equivalent amount of \ncooling.  New 2016 DOE efficiency standards for transformers  [39] are shown below in Table 8 \ncompared to the former 2002 NEMA TP-1 standard [40].  Improvements in transformer efficiency, \nespecially in three -phase transforme rs, should necessitate less cooling.   Note:  the efficiency \nrequirements for single phase transformers have  not changed except that that n ew 2016 DOE \nstandard requires they be tested and measured to two decimal places instead of one. \n \nTable 8 New 2016 DOE standard transformer efficiencies compared to former 2002 NEMA TP-\n1 efficiency levels.   \n \n \nSupplemental \n \nTwo of the emerging electrical power schemes used in data centers distribute voltages higher than \nthe traditional 200-240 VAC.  An operating voltage higher than 250V requires design changes to \nIT power supplies, line cords, and rack PDUs.  The majority of 19” rack -mount IT equipment in \nthe marketplace uses the IEC 60320 standard appliance inlets on power supplies.  Above 250 V, \nthese couplers can no longer be used because of voltage spacing requirements and electric shock \nprotection.  Moving to a different set of couplers on the power supplies affects the power jumper \ncords between rack-mount drawer and PDU as well as the PDU receptacles. \n \nThe thermal compatibility of DC power equipment isn’t much different than AC power equipment \nas their placement and usage in the data center is the same.  Reducing voltage conversions will \nreduce the heat r ejected into the environment, but ever increasing AC conversion efficiencies of \nUPSs and IT equipment power supplies at the 200-240 VAC level are also reducing heat output. \n \n2002 NEMA TP-1 2016 DOE Standard 2002 NEMA TP-1 2016 DOE Standard\n15 97.7% 97.70% 15 97.0% 97.89%\n25 98.0% 98.00% 30 97.5% 98.23%\n37.5 98.2% 98.20% 45 97.7% 98.40%\n50 98.3% 98.30% 75 98.0% 98.60%\n75 98.5% 98.50% 112.5 98.2% 98.74%\n100 98.6% 98.60% 150 98.3% 98.83%\n167 98.7% 98.70% 225 98.5% 98.94%\n250 98.8% 98.80% 300 98.6% 99.02%\n333 98.9% 98.90% 500 98.7% 99.14%\n750 98.8% 99.23%\n1000 98.9% 99.28%\nSingle-Phase Three-Phase\nEfficiency %Efficiency %\nKVA KVA"
    },
    {
      "page_number": 48,
      "section_title": null,
      "text": "48 \n \nTime will tell the amount of HVDC or 27 7 VAC market penetrations given the legacy  and rich \nhistory of 200-240 VAC as the electricity supply voltage.  A more complete discussion of HVDC \nand 277 VAC is beyond the scope of this paper. \n8. ASHRAE TC9.9 Recommendations \n \nThe ASHRAE TC9.9 committee has the following recommendations for power equip ment \n(including line cords, power cords, and receptacles ) that share the same physical space and air \nstreams in the data center as the IT equipment: \n \n1. Design power equipment to meet the temperature and humidity requirements of \nIEC61439 at a minimum and preferably to the 40 °C (104°F) temperature \nrequirement of ASHRAE Class A3.  40°C (104°F) is already a de-facto industry standard \ndesign point for most power equipment.  This recommendation applies to power equipment \nresiding in the ballroom, cold aisle, and grey areas of the data center. \n \n2. Ensure power equipment environmental specifications are compatible with IT \nequipment specifications where the two types of equipment share the same physical \nspace and air stream. Power equipment temperature specifications are typically based on \nconductor temperature whereas IT equipment specifications are based on air temperature. \nThe term compatibility does not imply the two sets of environmental specifications are \nidentical, only that they are similar enough the two types of equipment can coexist in the \nsame space and air stream. \n \n3. Design rack PDUs  for a maximum  ambient air temperature rating of at least 60 °C \n(140°F).  This is needed to align with rising IT equipment exhaust temperatures in the hot \naisle.  If IT equipment exhaust temperatures continue to increase in the future, ratings \nabove 60°C (140°F) may be needed.  \n \n4. Size the maximum power rating of power distribution equipment to account for \nvariations and excursions in air temperature. Warm air temperatures, above the typical \ntemperature for a data center, can occur at hot spots where the local cooling is less than \nideal.  High air temperature excursions can occur for a number of reasons such as an HVAC \nfailure that causes temperatures to rise quickly in the data center  or where an air -side or \nwater-side economized data center takes its cooling air from outdoors and there is a rapid \nchange in the weather s uch as a change from cool night time conditions to hot afternoon \nconditions on a summer day. \n \n5. Locate power equipment in  ballroom, cold aisle areas, or grey areas where possible  \nto minimize ampacity de-rating for temperature. Avoid locating power equipment in \nhot aisles.  The temperature of the ambient air in a hot aisle is not directly controlled, rather \nit is a byproduct of the IT equipment and associated work load on the IT equipment.  Higher \nhot aisle temperatures necessitate de-rating of maximum power whereas ballroom and cold \naisle temperatures typically don’t require de-rating.  Hot aisle temperatures have risen over \ntime and may continue to rise. Be sure to follow individual equipment manufacturers ’ \nrecommendations on temperature and equipment placement. "
    },
    {
      "page_number": 49,
      "section_title": null,
      "text": "49 \n \n \n6. Make sure battery replacement interval s for distributed UPS units  are determined \nfrom the manufacturer’s guidelines and are based on the actual battery temperature \nand usage not just data center air temperature.  UPS equipment manufacturers should \nprovide guidelines on how to determine battery r eplacement interval based on battery  \ntemperature and usage, such as the number of charge and discharge cycles.  Other factors \ncan influence battery temperature such as charge and discharge rate, heating of the batteries \nfrom adjacent IT equipment, and data center air temperature.  Replacement intervals should \nbe determined so that a UPS unit will always be able to provide  its rated back-up power \nfor the intended duration in the event of a power outage. \n \n7. Power equipment using super -capacitors should be carefully designed using the \ncomponent manufacturer’s temperature and voltage de -rating guidelines and the \ntemperature of the super-capacitor component itself not the ambient air temperature.  \nPower equipment manufacturers should use the super-capacitor supplier provided de-rating \ndata and make sure the de -rating assumptions used support the intended lifetime and the \npublished temperature and humidity operating specifications of the equipment.  De-rating \ncalculations should be done using the super-capacitor component temperature and not the \ntemperature of the surrounding air outside of the equipment cabinet.  Most super-capacitors \nhave a maximum non-operational storage temperature of 45°C (113°F) and some even as \nlow as 35 °C (95°F).  Temperature conditions during shipping and storage, especially in \nsummer, can compromise the lifetime of super -capacitors.  ASHRAE recommends \nincluding a temperature/humidity monitor during shipping  and storage to detect any \nconditions that could adversely affect the super-capacitors.  IT spaces and grey areas where \nsuper-capacitor based power equipment are used should have temperature  and humidity \ncontrol that is well within the equipment specification limits. \n \n8. Design small battery back-up (BBU) units that reside inside IT equipment in place of \na power supply to the same thermal conditions as a power supply. A 50°C (122°F) air \ntemperature should be the minimum design point and this temperature should be measured \nat the same location as the inlet air of the  power supply unit (PSU) the BBU is replacing.  \nThe battery replacement interval should be determined from data provided by the battery \nsupplier and the temperature of the battery, not the temperature of the surrounding air.  \n \n9. Cords from the IT equipment to the rack PDU should be properly sized to allow for \nfull current carrying capability over the  ambient air temperature range around the \ncord for the power equipment the cord is connected to.  A 60°C (140°F) ambient air \ntemperature is a recommended design point for IT equipment power cords and rack PDU \npower cords that reside in the back of an IT equipment rack. \n \n10. For both equipment design and installation, pay close attention to touch temperature \nlimit guidelines such as IEC60950-1 and others.  This recommendation applies to both \npower equipment designers and data center operators.  Rising data center tem peratures, \nespecially IT equipment exhaust temperatures, are pushing many surfaces closer to touch \ntemperature specification limits.  If specification touch temperature limits are exceeded, a "
    },
    {
      "page_number": 50,
      "section_title": null,
      "text": "50 \n \ndifferent material (e.g. plastic instead of metal) may need to be used in the equipment \nconstruction. \n \n11. Power equipment that is part of a row of racks containing IT equipment (such as floor \nmounted PDUs) should be compatible with a hot aisle cold aisle air flow configuration.  \nIf the power equipment requires a cooling air flow, it should take air flow from the cold \naisle and exhaust the air to the hot aisle in a manner similar to the IT equipment [41]. \nHaving power equipment in the same row as IT equipment is more common in colocation \ndata centers.  Front to back air flow configuration is important for implementing energy \nefficiency strategies such as aisle containment. \n \n12. Ensure power equipment is installed in such a way as to prevent condensation.  Precise \nhumidity control is not critical for most power equipment, however, prevention of \ncondensation is.  Simple heaters, such as panel heaters, should be installed where needed \nto keep conductors slightly warmer than the surrounding air and prevent condensation from \nforming.   \n \n13. Most VRLA batteries may not be suitable for IT equipment spaces where the data \ncenter is economizing over a temperature range wider than 18 to 27°C (64°F to 81°F).  \nThe lifetime of most lead -acid based VRLA batteries is very tem perature dependent and \noperating these batteries at temperatures much above the ideal temperature of 25°C (77°F) \nmay not practical or cost effective.   \n \n14. Seal openings for power cables in the raised floor to prevent escape of cold air from \nthe plenum and a loss of data center cooling efficiency.  One solution is to use \ncommercially available grommet and brush kits.  A supply of cooling air from the plenum \nunder the raised floor is usually not necessary for power equipment as most power \nequipment is natural convection cooled.  This recommendation applies primarily to power \nequipment located in ballroom areas. \n \n15. Monitor data center air temperature at multiple locations including locations with \npower equipment and line cords.  Air temperatures can vary widely across a data center \neven within the length of a meter.  Real -time monitoring and reporting of air temperature \nwill prevent accidental equipment overheating and shutdown and it is a tool the data center \noperator can use to optimize cooling. \n  "
    },
    {
      "page_number": 51,
      "section_title": null,
      "text": "51 \n \n9. Summary \n \nMost p ower equipment is rated by the temperature of the  electrical conductors and not the \nsurrounding air.  Rack PDUs are a notable exception, though the maximum air temp is calculated \nbased on conductor temperature rise.  This flexible rating system  allows power equipment to be \nused over a wide range of temperature, provided the ampacity is de -rated per the manufacturer’s \nguidelines. Compatibility of thermal specifications is needed, where power equipment shares the \nsame space or air streams  with IT equipment.  Compatibility does not necessarily mean thermal \nspecifications (power vs. IT equipment) are defined the same way.  It does mean the power \nequipment meets or exceeds the thermal specifications of the IT equipment including any \nconductor temperat ure rise.  ASHRAE recommends power equipment be designed for the \ntemperature and humidity requirements of IEC61439 at a minimum and preferably to the 40 °C \n(104°F) upper air temperature limit of ASHRAE class A3. This recommendation is important \nbecause data center environmental conditions are slowly changing to save money on cooling costs.  \nMany data centers now operate at slightly warmer air temperatures and some are even economized \nusing outside air.  A set of recommendations has been proposed for the major  types of power \nequipment to improve their thermal compatibility with IT equipment and their reliability. \n10. References \n \n[1]  ASHRAE TC9.9, Thermal Guidelines for Data Processing Environments, Fourth \nEdition, ASHRAE, Atlanta Georgia, 2015.  \n[2]  P. Hu, \"Electrical Distribution Equipment in Data Center Environments, White Paper \n61, Revision 1,\" 2015. [Online]. Available: \nhttp://www.apcmedia.com/salestools/VAVR-8W4MEX/VAVR-\n8W4MEX_R1_EN.pdf?sdirect=true. [Accessed 9 July 2015]. \n[3]  D. Loucks, \"Power Equipment and Data Center Design, The Green Grid White Paper \n#51,\" 2012. [Online]. Available: \nhttp://www.thegreengrid.org/~/media/WhitePapers/WP51-\nPowerEquipmentandDataCenterDesign_v1.pdf?lang=en. [Accessed 9 July 2015]. \n[4]  National Fire Protection Association, NFPA 70 National Electrical Code, Quincy, MA: \nNational Fire Protection Association, 2014.  \n[5]  Emerson Network Power, \" Five Strategies for Cutting Data CenterEnergy Costs \nThrough Enhanced Cooling Efficiency, WP151-47,\" 2007. [Online]. Available: \nhttp://www.emersonnetworkpower.com/documentation/en-\nus/brands/liebert/documents/white%20papers/data-center-energy-efficiency_151-\n47.pdf. [Accessed 10 June 2015]. \n[6]  P. Thibodeau, \"It's getting warmer in some data centers,\" 15 July 2013. [Online]. \nAvailable: http://www.computerworld.com/article/2483971/data-center/it-s-getting-\nwarmer-in-some-data-centers.html. [Accessed 9 July 2015]. \n[7]  J. Kaiser, \"Survey Results: Data Center Economizer Use, White Paper #41,\" 2011. \n[Online]. Available: \nhttp://www.thegreengrid.org/sitecore/content/Global/Content/white-papers/WP41-\nSurveyResultsDataCenterEconomizerUse.aspx. [Accessed 10 June 2015]. "
    },
    {
      "page_number": 52,
      "section_title": null,
      "text": "52 \n \n[8]  Air Enterprises, \"Thermowheel - the Energy Recovery Leader,\" [Online]. Available: \nhttp://airenterprises.com/products/energy-recovery-thermowheel/. [Accessed 10 June \n2015]. \n[9]  ASHRAE, Particulate and Gaseous Contamination in Datacom Environments, Atlanta, \nGeorgia: American Society of Heating, Refrigerating, and Air-Conditioning Engineers, \n2014.  \n[10]  R. Miller, \"APC EcoBreeze Offers Free Cooling Options,\" 14 December 2010. \n[Online]. Available: http://www.datacenterknowledge.com/archives/2010/12/14/apc-\necobreeze-offers-free-cooling-options/. [Accessed 20 August 2015]. \n[11]  LIebert, \"Liebert® DSE™ with EconoPhase™: Highest Efficiency DX Cooling with \npumped refrigerant economizer, Product Brief,\" 2015. [Online]. Available: \nhttp://www.emersonnetworkpower.com/documentation/en-\nus/brands/liebert/documents/white%20papers/liebert_dse_product_brief-sl-18930.pdf. \n[Accessed 20 August 2015]. \n[12]  International Electrotechnical Commission (IEC), IEC 60309-1 Plugs, socket-outlets \nand couplers for industrial purposes – Part 1 General Requirements, Geneva \nSwitzerland: IEC, 2005.  \n[13]  International Electrotechnical Commission (IEC), IEC 60309-2 lugs, socket-outlets and \ncouplers for industrial purposes - Part 2: Dimensional interchangeability requirements \nfor pin and contact-tube accessories, Geneva Switzerland: IEC, 2005.  \n[14]  International Electrotechnical Commission (IEC), IEC 60320-1:2015 Appliance \ncouplers for household and similar general purposes - Part 1: General requirements, \nInternational Electrotechnical Commission (IEC), 2015.  \n[15]  American Society of Heating Refrigerating and Air-Conditioning Engineers \n(ASHRAE), IT Equipment Design Impact on Data Center Solutions, Atlanta Georgia: \nASHRAE, 2016.  \n[16]  International Electrotechnical Commission (IEC), IEC 60950-1 Information technology \nequipment – Safety, Part 1: General Requirements, 2nd Edition, Geneva, Switzerland: \nIEC, 2005.  \n[17]  IEC 61439 Low-voltage switchgear and controlgear assemblies, International \nElectrotechnical Commission (IEC), 2011.  \n[18]  ISO 12944: Paints and varnishes -- Corrosion protection of steel structures by \nprotective paint systems, International Organization for Standardization, 2007.  \n[19]  N. Rasmussen, \"The Different Types of UPS Systems, APC Schneider Electric White \nPaper #1, Revision 7,\" 2011. [Online]. Available: \nhttp://www.apcmedia.com/salestools/SADE-5TNM3Y/SADE-\n5TNM3Y_R7_EN.pdf?sdirect=true. [Accessed 9 July 2015]. \n[20]  K. McCarthy, \"Comparing UPS System Design Configurations, APC Schneider \nElectric White Paper #75, Revision 3,\" [Online]. Available: \nhttp://www.apcmedia.com/salestools/SADE-5TPL8X/SADE-\n5TPL8X_R3_EN.pdf?sdirect=true. [Accessed 9 July 2015]. \n[21]  S. McCluer, \"Comparing Data Center Batteries, Flywheels and Ultracapacitors, APC \nWhite Paper #65,\" 2009. [Online]. Available: http://www.apcdistributors.com/white-"
    },
    {
      "page_number": 53,
      "section_title": null,
      "text": "53 \n \npapers/Power/WP-\n65%20Comparing%20Data%20Center%20Batteries,%20Flywheels,%20and%20Ultrac\napacitors.pdf. [Accessed 10 June 2015]. \n[22]  Underwriter's Laboratories, Standard for Lithium Batteries UL 1642, Underwriter's \nLaboratories, September, 2012.  \n[23]  M. Azarian, \"Overview of Electrical Double Layer Capacitors,\" University of \nMaryland, Center for Advanced Life Cycle Engineering, College Park, Maryland, 2013. \n[24]  Nichicon UM Series EDLC Capacitor Specification.  \n[25]  Nichicon, Application Guidelines For Electric Double Layer Capacitors \"EVerCAP\" \nCAT.8100A.  \n[26]  S. Mcluer, \"Battery Technology for Data Centers and Network Rooms: Ventilation, \nAPC Schneider White Paper #30,\" 2003. [Online]. Available: \nhttp://www.apcdistributors.com/white-papers/Power/WP-\n34%20Battery%20Technology%20for%20Data%20Centers%20and%20Network%20r\nooms%20Ventilation.pdf. [Accessed 10 June 2015]. \n[27]  Eaton, \"The Large UPS Battery Handbook,\" 2012. [Online]. Available: \nhttp://www.capitolpower.com/pdf/Batteryhandbk.pdf. [Accessed July 2015]. \n[28]  IEEE, IEEE 450-2010, IEEE Recommended Practice for Maintenance, Testing, and \nReplacement of Vented Lead-Acid Batteries for Stationary Applications, New York: \nIEEE, 2011.  \n[29]  Battery University, \"How to Prolong Lithium Based Batteries,\" 20 January 2016. \n[Online]. Available: \nhttp://batteryuniversity.com/learn/article/how_to_prolong_lithium_based_batteries. \n[Accessed 9 February 2016]. \n[30]  F. Leng, \"Effect of Temperature on the Aging rate of Li Ion Battery Operating above \nRoom Temperature,\" Scientific Reports, vol. 5, no. Article number: 12967, 2015.  \n[31]  T. Reddy, Linden's Handbook of Batteries, New York: McGraw-Hill, 2011.  \n[32]  ASHRAE TC9.9, \"Data Center Storage Equipment - Thermal Guidelines, Issues and \nBest Practices,\" 2014. [Online]. Available: \nhttp://tc99.ashraetcs.org/documents/ASHRAE_Storage_White_Paper_2015.pdf. \n[Accessed 6 July 2015]. \n[33]  V. Avelar, \"The Green Grid White Paper #49 PUE™: A Comprehensive Examination \nof the Metric,\" The Green Grid, 2012. \n[34]  K.-D. Lange, Server Efficiency--Metrics For Computer Serverse And Storage, Atlanta \nGeorgia: ASHRAE, 2015.  \n[35]  N. Rasmussen, \"The Role of Isolation Transformers in Data Center UPS Systems, APC \nSchneider Electric White Paper #98, Revision 0,\" 2011. [Online]. Available: \nhttp://www.apcmedia.com/salestools/NRAN-7NB2FG/NRAN-\n7NB2FG_R0_EN.pdf?sdirect=true. [Accessed 10 July 2015]. \n[36]  R. Tajali, \"LOW VOLTAGE CIRCUIT BREAKER GUIDELINES FOR DATA \nCENTERS, Rev 2,\" 13 May 2002. [Online]. Available: \nhttp://www.powerlogic.com/literature/DataCenterCBApplications_05132002.pdf. \n[Accessed 3 May 2016]. "
    },
    {
      "page_number": 54,
      "section_title": null,
      "text": "54 \n \n[37]  Eaton, \"DATA CENTER – UNIQUE CHARACTERISTICS AND THE ROLE OF \nMEDIUM VOLTAGE VACUUM CIRCUIT BREAKERS,\" [Online]. Available: \nhttps://powerquality.eaton.com/About-Us/News-Events/whitepapers/Data-center-\ncharacteristics.asp?id=&key=&Quest_user_id=&leadg_Q_QRequired=&site=&menu=\n&cx=3&x=18&y=7. [Accessed 3 May 2016]. \n[38]  Raritan, \"Data Center Power Overload Protection:,\" 2009. [Online]. Available: \nhttp://www.gocsc.com/UserFiles/File/Raritan/TA2011/DCpoweroverloadprotection.pdf\n. [Accessed 3 May 2016]. \n[39]  J. Anderson and M. Jansma, \"Circuit Breakers in Data Centers: The Hidden Danger,\" \n[Online]. Available: \nhttp://www.on365.co.uk/files//The%20Ugly%20Truth%20About%20Circuit%20Break\ners%20In%20Data%20Centers.pdf. [Accessed 3 May 2016]. \n[40]  V. Avelar, \"Powering Single Corded Equipment in a Dual Corded Environment, APC \nSchneider White Paper #62,\" [Online]. Available: \nhttp://www.apcmedia.com/salestools/SADE-5TNRLE/SADE-\n5TNRLE_R1_EN.pdf?sdirect=true. [Accessed 14 July 2015]. \n[41]  P. Lin, \"Data Center Temperature Rise During a Cooling System Outage, APC White \nPaper 179,\" 2014. [Online]. Available: http://www.apcmedia.com/salestools/DBOY-\n7CDJNW/DBOY-7CDJNW_R1_EN.pdf. [Accessed 27 August 2015]. \n[42]  International Electrotechnical Commission, IEC 61439 Low-Voltage Switchgear and \nControl Gear Assemblies, Geneva Switzerland: IEC, 2011.  \n[43]  United States Department of Energy (DOE), Code of Federal Regulations at 10 CFR \n431.196, Washington DC: United States Department of Energy (DOE), 2016.  \n[44]  National Electrical Manufacturers Association (NEMA), NEMA TP-1 Guide for \nDetermining Energy Efficiency for Distribution Transformers, Rosslyn Virginia: \nNEMA, 2002.  \n[45]  P. Lin, \"Implementing Hot and Cold Air Containment in Data Centers, APC White \nPaper #153,\" 2013. [Online]. Available: http://www.apcmedia.com/salestools/VAVR-\n8K6P9G/VAVR-8K6P9G_R0_EN.pdf?sdirect=true. [Accessed 10 June 2015]. \n \n \n  "
    },
    {
      "page_number": 55,
      "section_title": null,
      "text": "55 \n \nAPPENDIX A – Definitions \n \nAcronym/Term Definition \nAdiabatic Cooling See definition for Evaporative Cooling \nAir-Side Economization These are systems that may use direct outdoor air blown into \nthe data center with hot air extracted and discharged back \noutdoors, or they may use an air -to-air heat exchanger. With \nthe air  to-air heat exchanger, cooler outdoor air is used to \npartially or fully cool the interior data center air. Air  side \nsystems may be enhanced with either direct or indirect \nevaporative cooling, extending their operating range. \nAmpacity Ampacity is defined as the maximum amount of electric \ncurrent a conductor or device can carry before sustaining \nimmediate or progressive deterioration. \nArc Flash A release of thermal energy from an electric arc by the \nvaporization and ionization of materials reaching temperatures \nup to 19,400°C (35,000°F). \nBattery Backup Unit (BBU) A battery backup unit  provides power to a system when the \nprimary source of power is unavailable. \nBus Bar In electrical power distribution, a bus bar is a metallic strip or \nbar (typically copper, brass or aluminum) that conducts \nelectricity within a switchboard, distribution board, \nsubstation, battery bank, or other electrical apparatus. Its main \npurpose is to conduct a substantial current of electricity, and \nnot to function as a structural member. \nBus Way A prefabricated electrical distribution system consisting of bus \nbars in a protective enclosure, including straight lengths, \nfittings, devices, and accessories.  The b usway includes bus \nbars, an insulating and/or support material, and a housing. \nCabinet Distribution Unit \n(CDU) \nSee definition for Rack PDU \nChiller A chiller is a machine that removes heat from a liquid via a \nvapor-compression or absorption refrigeration cycle. This \nliquid can then be circulated through a heat exchanger to cool \nair or equipment as required. \nCircuit Breaker “A device designed to open and close a circuit by non -\nautomatic means and to open the circuit automatically on a \npredetermined overcurrent without damage to itself when \nproperly applied within its rating.” \nData Center Infrastructure \nManagement (DCIM) \nDCIM is the management of all physical resources found in \nthe facilities and IT domains of a data center.  Many suppliers \nare developing software tools to automate DCIM functions. \nDIMM Dual in-line memory module \nDirect Expansion (DX) Direct expansion refers to traditional refrigerant based \nmechanical air conditioning systems. "
    },
    {
      "page_number": 56,
      "section_title": null,
      "text": "56 \n \nEconomization The use of outside air for data center cooling  whereby the \ncompressor is bypassed from the cooling circuit.  This can be \naccomplished by several different means:  a)  by bringing air \ndirectly into the data center  (air-side economization), b)  \nindirectly cooling data center air with an air -to-air heat \nexchanger  (air-side economization), or c) by using outside air \nto cool water that is used to cool the air inside the data center \n(water-side economization). \nElectromagnetic \nInterference (EMI) \nElectromagnetic interference (EMI) is a disturbance generated \nby an external source that affects an electrical circuit by \nelectromagnetic induction, electrosta tic coupling, or \nconduction.  The disturbance may degrade the performance of \nthe circuit or even stop it from functioning. \nEvaporative Cooling Evaporative cooling is the addition of water vapor into air, \nwhich causes a lowering of the temperature of the air. The \nenergy needed to evaporate the water is taken from the air in \nthe form of sensible heat, which affects the temperature of the \nair, and converted into latent heat, the energy present in the \nwater vapor component of the air, whilst the air remains at a \nconstant enthalpy value.   Evaporative cooling is also called \nadiabatic cooling. \nFlywheel A rotating mechanical device that is u sed to store rotational \nenergy.  In the context of a data center, the rotational energy \nis converted into electrical energy to provide short-term power \nbackup for critical data center equipment. \nFree Cooling Free cooling is an economical method of using low external \nair temperatures to assist in chilling water, which can then be \nused for cooling of air in a data center . The chilled water can \neither be used immediately or be stored for the short  or long-\nterm. When outdoor temperatures are lower relative to indoor \ntemperatures, this system utilizes the cool outdoor air as a free \ncooling source. In this manner, the system replaces the chiller \nin traditional air conditioning systems while achieving the \nsame cooling result.  In general, there are two types of cooling \ntower circuits: open and closed. The performance of open \ncircuit towers is dependent on the wet bulb temperature, while \nthe performance of closed-circuit towers (such as dry coolers) \nis dependent on the dry bulb temperature. \nFuse A sacrificial device  intended to provide overcurrent \nprotection, of either the load or source circuit .  See also OCP \n(overcurrent protective device). \nGel Cell A gel cell is a type of  VRLA battery (valve -regulated lead-\nacid battery) more commonly known as a sealed battery or \nmaintenance free battery .  Gel cells add silica dust to the \nelectrolyte, forming a thick putty -like gel. These are \nsometimes referred to as \"silicone batteries\".  "
    },
    {
      "page_number": 57,
      "section_title": null,
      "text": "57 \n \nGenerator A device that converts mechanical energy to electrical energy \nfor use in an external circuit. \nHigh Voltage (HV) High voltage is voltages above 100KV \nHVAC Heating, ventilating, and air conditioning \nIndependent Distribution \nFacility (IDF) \nAn independent distribution facility is typically used in large \nbuildings and it is a place (usually a closet) where the \nnetwork drops on each floor connect to the networking \nequipment that connects to the data center. \nIEC International Electrotechnical Commission \nIntelligent Power \nDistribution Unit (iPDU) \nSee definition for rack PDU.  Same as rack PDU except with \nintelligence built-in.   \nISO The International Organization for Standardization (ISO) is an \ninternational standard -setting body composed of \nrepresentatives from various national standards organizations \nIT Information technology \nITE Information technology equipment \nLAN A local area network (LAN) is a computer network that \ninterconnects computers within a limited area such as a home, \nschool, computer laboratory, or office building, using network \nmedia \nLFP Lithium iron phosphate battery \nLi-Ion Lithium ion battery \nLow Voltage (LV) Low voltage is voltages less than 1KV \n \nMain Distribution Facility \n(MDF) \nThe MDF is where your data center is and the core of your \nnetwork \nMain Distribution Unit \n(MDU) \nAnother term for power distribution unit.  See definition for \nPower Distribution Unit (PDU). \nMedium Voltage (MV) Medium voltage is voltage in the range of 600 to 1000V \nModular Data Center A data center constructed from one or more modular steel \ncontainers.  These are sometimes also called containerized \ndata centers. \nMTBF Mean time between failures \nNAS Sodium sulfur chemistry battery \nNEMA National Electrical Manufacturers Associations \nNetworking Equipment Networking equipment is equipment that facilitates the \ninterconnection of devices and the sharing of data both within \nthe data center and beyond. \nNetwork Operations Center \n(NOC) \nA network operations center (NOC), also known as a \"network \nmanagement center\", is one or more locations from which \nnetwork monitoring and control, or network management, is "
    },
    {
      "page_number": 58,
      "section_title": null,
      "text": "58 \n \nexercised over a computer, telecommunication or satellite  \nnetwork. \nNiCD Nickel cadmium battery \nNiMH Nickel metal hydride battery \nOCP Over Current Protecti on.  A device capable of providing \nprotection for service, feeder, and branch circuits and \nequipment over the full range of over -currents between its \nrated current and its interrupting rating. Such devices are \nprovided with interrupting ratings appropriate for the intended \nuse but no less than 5000 amperes.” \nPower Busway A raceway consisting of a grounded metal enclosure \ncontaining factory -mounted, bare or insulated conductors, \nwhich are usually copper or aluminum bars, rods, or tubes. \nPower Meter A power meter  is an instrument for measuring the electric \npower (or the supply rate of electrical energy) in Watts of a \ngiven circuit. \nPower Supply Unit (PSU) A power supply is an electronic device that supplies electric  \nenergy to an electrical load. The primary function of a power \nsupply is to convert one form of electrical energy to another. \nPower Distribution Unit \n(PDU) \nA Power Distribution Unit (PDU) is a free standing electrical \ndistribution cabinet, whose main  function is to provide a \nrequired point of power distribution.  The PDU houses circuit \nbreakers that are used to  create multiple branch circuits from \na single feeder circuit, and can also contain transformers, \nelectrical panelboards, and surge protection devices. \nPUE Green Grid metric for energy efficienc y.  Stands for Power \nUsage Effectiveness.  PUE is the ratio of total power supplied \nto the data center divided by the amount of power consumed \nby the IT equipment.  A perfectly efficient PUE value is 1.0 \nRack Power Distribution \nUnit (RPDU) \nAn RPDU consists of multiple receptacles into which the \npower cords of the ITE can plug.   A rack PDU is sometimes \nalso known as a cabinet PDU or an enclosure PDU.  It is \npackaged in a standard ICT equipment rack form factor so that \nit can be located either in the same rack/cabinet or in-row close \nto the IT equipment racks that it is powering. RPDU’s are \ntypically cord -connected and available in a variety of form \nfactors. Some are rack -mounted and take up 1 -4U of shelf \nspace. Others mount outside of the U area within a rack or \ncabinet (for example, mounted vertically in the rear of the rack \nor cabinet). RPDUs are also known by such names as “rack \npower module”, “rack PDU”, “zero -U PDU”, “enclosure \nPDU”, and “cabinet dist ribution unit”. Because it is the final \nconnection point to the ITE, an RPDU can provide the finest \nlevel of power consumption granularity in the data center \n(except for what can be derived for the individual ITE itself). "
    },
    {
      "page_number": 59,
      "section_title": null,
      "text": "59 \n \nRemote Power Panel (RPP) A remote power panel is a distribution panel that is sub -fed \nfrom an upstream panel, usually from a floor -mount PDU. \nThis PDU maximizes use of data center space by locating the \npoint of distribution of moderately high current capacity close \nto compute loads. The d evice is basically a transformer -less \nPDU that meets a particular form factor requirement. \nGenerally equipped with standard panelboards, t his cabinet \naccommodates branch circuit breakers. Like its transformer - \nbased relative, it can be configured with single or dual source \nfeeds to accommodate an A -B bus and dual corded \ndownstream equipment. \nServer A server is a running instance of an application (software) \ncapable of accepting requests from the client and giving \nresponses accordingly. Servers can run  on any computer \nincluding dedicated computers, which individually are also \noften referred to as \"the server\". \nSNMP Simple network management protocol. \nStorage Array Typically a disk array provides increased availability, \nresiliency, and maintainability by using existing components \n(controllers, power supplies, fans, etc.), often up to the point \nwhere all single points of failure (SPOFs) are eliminated from \nthe design. \nStructured Cabling Structured cabling is building or campus telecommunications \ncabling infrastructure that consists of a number of \nstandardized smaller elements (hence structured) called \nsubsystems. \nSTS Static transfer switch - a transfer switch is an electrical \nswitch that switches a load between two sources. Some \nswitches are manual and some function automatically. \nSupercapacitor See definition of ultra-capacitor below \nSwitch Disconnector A switch disconnector, disconnect switch or isolator switch is \nused to ensure that an electrical circuit is completely de -\nenergized for service or maintenance. Such switches are often \nfound in electrical distribution and industrial applications, \nwhere machinery must have its source of driving power \nremoved for adjustment or repair. High -voltage isolation \nswitches are used in electrical substations to allow isolation of \napparatus such as circuit breakers, transformers, and \ntransmission lines, for maintenance. The disconnector is \nusually not intended for normal control of the circuit, but only \nfor safety isolation. Disconnector s can be operated either \nmanually or automatically (motorized disconnector). \nTelnet Telnet is an application protocol used on the Internet or local \narea networks to provide a bidirectional interactive text -\noriented communication facility using a virtual terminal \nconnection "
    },
    {
      "page_number": 60,
      "section_title": null,
      "text": "60 \n \nTVSS Transient voltage surge suppressor \nUltra-capacitor A super-capacitor (SC) (sometimes ultra -capacitor, formerly \nelectric double -layer capacitor (EDLC),  is a high -capacity \nelectrochemical capacitor with capacitance values up to \n10,000 farads at 1.2 volt th at bridge the gap between \nelectrolytic capacitors and rechargeable batteries. \nUninterruptable Power \nSupplies (UPS) \nAn uninterruptible power supply, also uninterruptible power \nsource, UPS or battery/flywheel backup, is an electrical \napparatus that provides emergency power to a load when the \ninput power source, typically mains power, fails. A UPS \ndiffers from an auxiliary or emergency power system or \nstandby generator in that it will provide near -instantaneous \nprotection from input power interruptions, by su pplying \nenergy stored in batteries, super-capacitors, or flywheels. \nVRLA Valve regulated lead acid battery \nWater-Side Economization Water-side economization  systems remove heat from the \nchilled water loop by a heat exchange process with outdoor \nair. Most water-side economization systems have a n \nintegrated economizer that allows outside air to contribute as \nmuch cooling benefit as conditions allow, while mechanical \ncooling operates simultaneously to satisfy any difference in \nmeeting the total cooling load. \n "
    }
  ]
}