{
  "document_id": "doc_261fc67d9ff24ec2bfe2c84abe093509",
  "filename": "ocp_cooling_efficiency_platform_power_telemetry_2024.pdf",
  "file_type": ".pdf",
  "file_hash": "b94998a1e201e2ad0df02260e15902b4cf2082c4a93e9b33414e7c37aa83a2f7",
  "source_path": "data\\knowledge\\uploads\\doc_261fc67d9ff24ec2bfe2c84abe093509_ocp_cooling_efficiency_platform_power_telemetry_2024.pdf",
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": " \n \n \n \n \n \n \n \n \n \n \n \nIMPROVE DATA CENTER COOLING \nFACILITY EFFICIENCY THROUGH \nPLATFORM POWER TELEMETRY \n \n \nEDITOR(S): \n[Edmund Song, Intel] \n[Nishi Ahuja, Intel] \n[Mohan J. Kuma, Intel] \n \n"
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "   \n \n   PAGE 2 \n \n \n \n \nCONTRIBUTOR(S): \n[Yanbing Sun, Intel] \n[Lifei Zhang, Baidu] \n[Feng Jiang, Intel] \n[Xiaozhong Li, Baidu] \n[John Leung, Intel] \n[Rahul Khanna, Intel] \n "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "   \n \n   PAGE 3 \n \n \n \n \nExecutive Summary \nData center operators usually overprovision facility capacity to ensure enough buffer to fulfill peak demand. The \noverprovisioning brings great pressure to data center total cost of ownership (TCO) . Today, the data center \nmanagement stack has been widely deployed to monitor data center runtime heath status and it gathered tons \nof data across power, temperature and resource utilization. These data  create opportunity to optimize data \ncenter efficiency through data intelligences. In this paper, we introduced our practices in cloud environment for \nusing power trend prediction to improve cooling efficiency. Meanwhile, this paper discussed some key challenges \nand design considerations while enabling IT platform data driven facility control at hyper scale data center , e.g. \ntelemetry collection, messaging mechanism, and management API. Effective interoperability among IT devices, \nfacility and management sy stem is very critical for solution deployment , and the adoption of  Open Compute \nProject design and Redfish API easier system level integration and reduce deployment costs over different \nsystems and different manufacturers.  \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n  \n  "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "   \n \n   PAGE 4 \n \n \n \n \nTable of Contents \n1 Introduction ........................................................................................................................................................ 5 \n2 Data Intelligences Driven Facility Efficiency Evolution ................................................................................ 6 \n2.1 Data Center Power Telemetry ........................................................................................................................... 6 \n2.1.1 Power Delivery and Telemetry Architecture ............................................................................................. 6 \n2.1.2 Design Challenges ..................................................................................................................................... 7 \n2.2 Power Prediction in Cooling Optimization ........................................................................................................ 9 \n2.2.1 Power Trend Prediction ............................................................................................................................. 9 \n2.2.2 Proactive Cooling Method ....................................................................................................................... 11 \n2.2.3 Evaluation and Results ............................................................................................................................ 12 \n2.3 Data Center Management API ........................................................................................................................ 13 \n2.3.1 Redfish in DCIM ....................................................................................................................................... 14 \n2.3.2 Mockup Examples.................................................................................................................................... 14 \n3 Conclusion ........................................................................................................................................................ 16 \n4 Glossary ............................................................................................................................................................ 17 \n5 References ....................................................................................................................................................... 18 \n6 About Open Compute Foundation ................................................................................................................. 18 \n7 Appendix A. [Title]............................................................................................................................................ 19 \n \n \n "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "   \n \n   PAGE 5 \n \n \n \n \n1 Introduction \nModern data centers run a lot of different applications with wide variety of workloads. Because the demand of \nworkload is unpredictable for high dynamics of cloud services, u sually, data center operators  must reserve \nexcess resources to make sure enough margin to fulfill peak demand. For data center capacity planning, it is not \none secret that data centers are overprovisioning from servers to facility power and cooling capacity to avoid \nsystem faults from running short of critical resources. The cause of this dilemma is lacking accurate tracking of \ndemands as well as  instant control method to adjust supply of capacity , so the only reliable  means is to \noverprovision critical resources giving impact to system uptime. But the waste of capital and operating cost from \noverprovisioning is very significant and brings big pressure to data center total cost of ownership (TCO). Efficient \npower and cooling provision are critical for data center efficiency and it is very necessary to accurately analyze \ndemands and manage supply accordingly.  \nThe data center stack consists of two parts, as shown in Figure 1, data center infrastructure management (DCIM) \nsystem to manage backend hardware capability, and orchestration system to manage virtual resources. Most of \ncloud service providers have deployed DCIM system to gather information from a variety of devices and meters, \ne.g. power consumption, temperature, and humidity, and the data center management software can consolidate \nsuch information and present them in dashboard to data center operators. For each day, millions of data points \nare collected from various IT platform s, network equipment and facility system. These data create new \nopportunity for operato rs to optimize data center’s performance, efficiency and reliability  through data \nintelligences.  \n \nFigure 1 Data Center Management Stack \nThe overprovisioning of f acility capacity causes huge waste of capital and operational cost. To improve data \ncenter efficiency and reduce overall cost, the DCIM needs to instantly collect various telemetries, analyze trend \nof demands, and then supply just right capacity. The telemetry and analytic intelligences can build compressive \nview of resource utilization (including servers, facility power and cooling) as well as capacity demands. This data \nview provides important reference to dynamically manage response decisions for capacity request. Such kind of \n"
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "   \n \n   PAGE 6 \n \n \n \n \ndata intelligences help data centers reduce TCO and PUE (power usage effectiveness), moreover it can increase \nsystem availability by reducing downtime due to constraints or failures happened in facility system.  \nThe modern computing platform s have provided rich telemetry capabilities, including computing resource \nutilization, power consumption and data center thermal information. Intel has been worked with leading cloud \nservice providers to leverage computing platform telemetry intelligences for facility efficiency optimization. In \nthis whitepaper, we are going to discuss those key challenges and learnings form these practices with following \nstructure –  \n• Section 2.1: Discussed data center power telemetry hierarchy and design considerations to build one \nscalable telemetry framework to support following optimization effort; \n• Section 2.2:  Presented our work for using power trend prediction to reduce overprovision of cooling \ncapacity;  \n• Section 2.3:  Discussed interoperability challenges and Redfish adoption while integrating IT platform \ntelemetry; \n \n2  Data Intelligences Driven Facility Efficiency Evolution \n2.1 Data Center Power Telemetry  \nThe telemetry and analytic capability in DCIM are the fundamental to build intelligent data center. But when we \nare facing a variety of managed devices and thousands of sensor  points, how to systematically collect data, \norganize data for analysis and integrate data intelligences into control process?    \n▪ Watch – to expose infrastructure attributes to data center management system, in this phase, the \nfocus is on what kind data to collect and how to get the data report to system;  \n▪ Decide – now that we have data, what kind of things behind the data and what kind of actions to take \nto support the defined objectives?  \n▪ Act – How define control loops around the data we have analyzed to make data center to be more \nefficient and more automated?  \n▪ Learn – Moving forward, we can keep learning from the data over time and build evolution model to \nadapt to changing environments and workloads.  \n2.1.1 Power Delivery and Telemetry Architecture \nFigure 2 illustrates architecture of data center power delivery and telemetry collection. The PDC  (power \ndistribution cabinet) is a device to supply electrical energy and re distribute power for each rack through rPDU \n(rack power distribution unit) , the log agent residing in PDC keeps measurement and record of rack power  \nconsumption. \n To get energy use is more efficiently distributed amongst server nodes, the modern rack designs, e.g. OCP racks, \ncentralize power supplies into single power shelf to allow sharing of power capabilities at rack.  The rack with \ncentralized power shelf uses RMC (rack management controller) to monitor input and output of rack power. The "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "   \n \n   PAGE 7 \n \n \n \n \ntraditional rack contains servers that use individual power supply unit , there is no physical agent to collect rack \npower consumption, and some software agent runs as the virtual aggregator of rack power by aggregating power \ndata from those servers within same rack.   \n \nFigure 2 Data Center Power Delivery Architecture (with shared power shelf) \nTo the server chassis level, the hot swap controller measures system power consumption, and the BMC (board \nmanagement controller) provides interface to access system power. From statistical data, processor and memory \ncontribute 80% of overall system power consumption [1], and in modern computing architecture, there are digital \nsensors in processor and chipset to provide finer granularity power telemetry for processor and each memory \ndomain, the processor and memory domain power metrics can be accessed either through Inte l Node Manager \nor in band model-specific register (MSR). The rich power telemetry from data center to server board components \ncan help data center operators to build one comprehensive picture of power demand and allocation. \n  \n \nFigure 3 Data Center Power Telemetry Infrastructure \n2.1.2 Design Challenges  \nNowadays, the DCIM system is mainly to s erve monitoring purpose, and the collected power telemetry is only \nused for health monitor and offline analysis for capacity planning. There are no strict requirements for polling \nfrequency and data accuracy, for example the sample period of power telemetry is configured at minute level to \nmitigating impact to network traffic. With moving to use power telemetry to build holistic view to  manage some \n"
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "   \n \n   PAGE 8 \n \n \n \n \ncritical facility control , those data points gathered from different servers and devices shows outstanding \ncorrelations in temporal dimension, and the deviation of time dimension beyond limit may lead to large errors or \neven wrong control strategy. Time series data collection turns to be one strict requirement. F ollowing sections \ndiscuss some major challenges while applying time series data into DC power telemetry system.   \n• Clock Synchronization: The DCIM gathers millions of data point across t housands of sensors  and the \ndata message  reported by devices is required to carry timestamp information. The management \nsoftware extracts timestamp information from data message as the reference to process the temporal \nrelevance. Each device’s clock needs to be synced, otherwise, the timestamp extracted from data \nmessage will lose meaning. The network time protocol (NTP) is used to synchronize time across multiple \nservers and facility equipment and to ensure each e nd-point for data collection, the aggregator, data \nconsumer (e.g. data analysis agent) and the actuator in control path to be synced with same time \nserver. \n• Sampling Period: The fixed internal sampling for data collection is one effective way to reduce network \ntraffic and data storage while keeping statistically correct analysis of power insights.  The actual power \nconsumption of server board changes promptly but considering the front -end BMC software need a \ncertain of time to poll the power consumption, at 500ms or 1s level, the second level granularity is \nenough to record measurable changes for server board. The cumulative effect of power consumption \nat rack wide smooths the intensity of fluctuations, and the required sampling time increases as \ncumulative level arises. The pie chart in figure 4 shows the distribution of fluctuation time. The PDC can \nrecord changes as they occur.  By studying the distribution time of fluctuation from PDC power logs, we \ncan understand required sampling time granularity.  The pie chart shows more than 99.7% of change \ntime fall within the interval of 20 seconds or more.  \n \nFigure 4 Power Fluctuation Interval Distribution \n \n"
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "   \n \n   PAGE 9 \n \n \n \n \n• Publish-subscribe (Pub-sub): In hyper scale data center with thousands or ten thousand of servers, the \npublish-subscribe model provides better scalability than traditional request-response model. The client \nagent that publishes data send it only when data change happens, and the client agent that subscribes \nto the data receives it from the broker or server only when data change s. The Pub-sub messaging \nmechanism can dramatically reduce traffics running over management network because it eliminates \nduplicated network traffic to transmit identical data.  \n2.2 Power Prediction in Cooling Optimization \nAlmost all power dissipated in data center is converted to heat, and t o ensure data center components running \nefficiently and safely, the data center need to evacuate heat timely and maintain the environmental temperature \nwithin safe range. The heat transfer in modern data center relies on the CRAC (Computing Room Air Conditioner) \nto provide with cold air through heat exchanger between server exhaust and heat sinks, e.g. chilled water. Failure \nto exchange heat out of data center cau ses hotspots generation and may overheat computing components in \ndata center. The overheating higher component failure rates and affect IT equipment lifespan, or directly lead to \nequipment failures and system down time . To prevent various issues from insuf ficient cooling,  data center \noperators often overprovision cooling capacity and cause great pressure to efficiency and cost.  \n2.2.1 Power Trend Prediction  \nTherefore, understanding heat changes as it occurs and allocating proper capacity adaptively prevent risks from \nboth aspects of overheating and overprovision. The precise control of cooling supply is essential to maximize IT \nequipment availability and data center efficiency with two objectives : (i) to minimize the energy consumption \nfrom facility cooling; (ii) to reduce of overheating risk from improper supply of cooling capacity, e.g. time lag in \ncooling control response, or unbalanced distribution. Diagram 5 shows control logic of using power trend forecast \nto improve the precise of cooling control.  \n• The DCIM software collects the power telemetry information, from server node, RMC and PDC; \n• The power trend prediction module analyzes power trend and predict power consumption and \ncorresponding heat at time (T +  𝝉);  \n• The heat variation trend predicted in step2 is used as reference to forecast cooling demand at time (T +\n 𝝉), and then drive cooling system act earlier.  "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "   \n \n   PAGE 10 \n \n \n \n \n \nFigure 5 Power Trend Prediction \nEquation 2.1 indicates the  total amount of produced heat  (𝐻𝑇) within datacenter, which is  one summation \nfunction of energy (𝑷𝒊) dissipated into data center  by all IT devices, for example computing server, storage , \nnetwork switches etc.  \n𝐻𝑇 = 𝑓 ×  ∑ 𝑷𝒊\n𝑛\n𝑖                (2.1) \nWhere 𝑯𝑻 represents the total amount of heat at time 𝐓, 𝒇 is the conversion factor from energy consumption \nto heat, and 𝑷𝒊 is the amount of power consumption for specified IT equipment at time 𝐓.  \nThe power is usually reported in watts (W) and heat is reported in British thermal unit (BTU) per hour (BTU/hr) \nand they are interchangeable. The conversion between power and heat is 1w = 3.412 BTU/hr [2] . \nThis (Figure  6) is framework of power variation trend prediction. There are  three phases: training phase, \nprediction phase, and calibration phase.  The prediction relies on the analysis of  historical power relevant \ntelemetries (𝑰[𝟏..𝑻]). The power relevant telemetry set (𝑰𝑻) is one feature vector with thermal information, power, \nand resource utilization (e.g. CPU and memory) as below:  \n \n𝐼𝑇 = [𝐼𝑛𝑙𝑒𝑡 𝑇𝑒𝑚𝑝𝑇, 𝑆𝑦𝑠𝑡𝑒𝑚 𝑃𝑜𝑤𝑒𝑟𝑇, 𝐶𝑃𝑈 𝑃𝑜𝑤𝑒𝑟𝑇, 𝐶𝑃𝑈  𝑈𝑡𝑖𝑙𝑇,  \n  𝑀𝑒𝑚𝑜𝑟𝑦  𝑈𝑡𝑖𝑙𝑇  … ] \n \n \nFigure 6  Power Trend Prediction Algorithm \n \n"
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "   \n \n   PAGE 11 \n \n \n \n \nThe collector collects 𝑰𝑻 from DCIM management system and store data into time series database. The support \nvector machine stream historical data (𝑰[𝟏..𝑻]) into memory to build classification function and regression model, \nwhich is feed into feed into prediction phase. The predictor estimates the power trend variation (𝑃_𝐸𝑻+𝝉) for next \nprediction cycle (τ).  The calibrator phase is designed to capture the delta between forecast power consumption \n(𝑷_𝑬𝑻+𝝉) and observed value ( 𝑷𝑻+𝝉) at time 𝑻 and feedback the delta ( ∆𝑻+𝝉 ) to support vector machine  to \ncontinually calibrate the parameter of prediction model.   \nIn our experiment, considering the power consumption change model at rack or data center wide  is a long and \nslow procedure, the time window for historical telemetry analysis is set as month based (e.g. 30 days historical \ndata). On the other hand, the prediction cycle (τ) is set as minutes granularity in the light of the speed at which \nIT equipment dissipates heat . The experiment in following sections evaluated 5 minutes and 10 minutes \nprediction separately.  \n2.2.2 Proactive Cooling Method \nFigure 7 depicts the transformation from reactive cooling model to proactive cooling model through adding power \ntrend prediction.  The reactive cooling method is widely adopted by conventional air -cooling system at data \ncenter. The data center management monitors heat fluctuation through data ambient temperature s ensors \ndeployed at data center. The cooling controller uses the observed thermal information as the input to drive valve \nopening ratio or/and air flow rate to adjust cooling supply. \n \nFigure 7 Reactive Control vs. Proactive Control  \nFor proactive cooling control method, the power predictor is added to into the cooling control loop . The power \npredictor estimates the heat fluctuation trend at prediction window ( 𝑻 + 𝝉 ) through analyzing the power \nfluctuation at time 𝑻. Thus, the cooling  controller can use the observed thermal information at time 𝑻 and \nestimated thermal fluctuation trend to drive cooling system to supply required cooling capacity  ahead of one \nprediction window (𝝉), as shown in Figure 8: \n"
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "   \n \n   PAGE 12 \n \n \n \n \n• Upper Diagram: The dash dot line is the power consumption curve ( 𝑃𝑡𝑜𝑡𝑎𝑙), and the dot line is the \ndemand of cooling capacity ( 𝐶𝑑𝑒𝑚𝑎𝑛𝑑).  The change of the cooling demand can be estimated through \nthe power variation analysis.  \n• Bottom Diagram: The dash dot is the supplied cooling capacity  (𝐶𝑟𝑒𝑎𝑐𝑡𝑖𝑣𝑒_𝑠𝑢𝑝𝑝𝑙𝑦) from reactive cooling \ncontrol method and the dot line indicates the supplied cooling capacity (𝐶𝑝𝑟𝑜𝑎𝑐𝑡𝑖𝑣𝑒_𝑠𝑢𝑝𝑝𝑙𝑦) by proactive \ncooling control method. The result is an earlier response  (𝜏 =  | 𝑇𝑟𝑒 − 𝑇𝑝𝑟𝑜| =  | 𝑇2 − 𝑇1 | ) in supplied \ncooling capacity to meet the cooling demand.  \n \n \nFigure 8  Proactive Cooling Control \n2.2.3 Evaluation and Results \nFor conventional air-cooling method, the return air temperature (𝑇𝑟𝑒𝑡𝑢𝑟𝑛) directly reflects the cooling effect. If the \nreturn air temperature is higher than the setting point, the IT equipment run in a overheated risk status because \nof insufficient cooling capacity.  From time dimension, the longer the duration of return air higher than the setting \npoint, the higher the risk of running into thermal issue. The area surrounding by 𝑇𝑟𝑒𝑡𝑢𝑟𝑛 curve and 𝑇𝑠𝑒𝑡𝑝𝑜𝑖𝑛𝑡 can \nbe used to measure the risk level of cooling management. In f igure 9, the undershoot area below setting point \n(𝑇𝑠𝑒𝑡𝑡𝑖𝑛𝑔 𝑝𝑜𝑖𝑛𝑡) is over provision cooling capacity, and the overshoot area above setting point is over heat IT \ndevice.   \n \n"
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "   \n \n   PAGE 13 \n \n \n \n \n \nFigure 9 Risk Level Evaluation for Cooling Management \nCooling Risk Indicator (𝑅𝑐) is the integral calculus of over shooting area:   \n𝑅𝑐 =  ∫ (𝑇𝑟𝑒𝑡𝑢𝑟𝑛_𝑥 − 𝑇𝑠𝑒𝑡𝑡𝑖𝑛𝑔 𝑝𝑜𝑖𝑛𝑡)\n𝑎\n𝑏  × 𝐷(𝑥) (2.2.3) \nwhere:  𝑇𝑟𝑒𝑡𝑢𝑟𝑛_𝑥  is the temperature of return air (ºC);  \n               𝐷(𝑥) is its duration (minutes);   \n                𝑇𝑠𝑒𝑡𝑡𝑖𝑛𝑔 𝑝𝑜𝑖𝑛𝑡 is set point of the return temperature(ºC). \nFigure 10 shows the temperature of return air ( 𝐓𝐫𝐞𝐭𝐮𝐫𝐧) under different scenes, no power prediction, 5 minutes \nprediction window, 10 minutes prediction window and 15 minutes prediction window. The overshoot area is \nreduced after adding power prediction. To avoid over heat risk, we usually reserve ex cess cooling buffer via \noverprovision cooling capacity. By adding the power prediction, the over shoot area is reduced, which implicates \nreduce of over provision area and improve cooling efficiency. \n \n \nFigure 10  Return Air Temperature Profile \n \n2.3 Data Center Management API  \nDeploying and managing hyper scale data center with a large number of  servers, network devices, and facility \nequipment are facing a lot of challenges: complicated, time -consuming, and security breaches. In data center \nmanagement, the IPMI (Intelligent Platform Management Interface) is the most adopted industry standard, but \nit is complex, and outdate. The cloud service providers prefer RESTful style protocols  for cloud service \n"
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "   \n \n   PAGE 14 \n \n \n \n \ncommunication, for its adapt ability for different applications , simplicity on management, and extensibility to \nsupport service evolution. DMTF’s Redfish® is a standard API designed to deliver simple and secure \nmanagement for modern scalable data center infrastructure . Redfish leverages RESTful interface and JSON \npayload to expose information to the modern tool chains [3]. \n2.3.1 Redfish in DCIM \nAs mentioned in last chapter, the DCIM software collects telemetries from IT platforms and facility equipment, \nconducts data analysis, and build s control sequences to drive facility cooling to supply proper capacity . Figure \n11[4] depicts fundamental components involved into this procedure, like IT devices, power and cooling system, \ndata center management system.  It is difficult to get all these components to talk each other because of lacking \ncommon management protocol. For example, the cooling system relies on fieldbus interface, such as mod -bus \nor 485; the power system uses SNMP, IPMI, and even web-based API for modern PDUs. The situation is much \nbetter for IT equipment because most of IT equipment support IPMI and now is moving to Redfish. The diagram \nshows scenes to transform all communications to Redfish schema, which is  quoted from Redfish data center \ninfrastructure management (DCIM) specification [4]. Here, the Redfish protocol help create a holistic telemetry \nand control interface throughout data center components .  Those components with legacy management \nprotocols can interact with DCIM core system via protocol proxy . The proxy translates the format of telemetry \ndata and control commands from/to Redfish protocol. No matter what kind of protocol  or data format behind, \nthe data is converted to Redfish and run over RESTful API  and JSON form at, which greatly simplifies the \ncomplexity of integration and the cost of deployment. \n \nFigure 11 Redfish vs. Data Center Infrastructure Management [4] \n2.3.2 Mockup Examples \nThe Redfish is creating one possibility to establish common management interfaces to connect facility \nmanagement with IT equipment based on same protocol and resource model to interoperate each other . In this \n"
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "   \n \n   PAGE 15 \n \n \n \n \nsection, we will introduce some Redfish mockup examples  to use Redfish schema for rack power metrics and \nprediction.  \n \nFigure 12 Redfish as Data Center Stack Management API \nMockup Example – Rack Power Metrics and Prediction:   \n{ \n … \n \"PowerControl\": [ \n         { \n              \"@odata.id\": \"/redfish/v1/…/Power#/PowerControl/0\", \n              \"MemberId\": \"0\", \n              \"Name\": \"Rack Power Control\", \n   . . . \n        \"PowerMetrics\": { \n                  \"Interval\": “P10S”,  \n  \"MinConsumedWatts\": 7200, \n                  \"MaxConsumedWatts\": 7900, \n                  \"AverageConsumedWatts\": 7600 \n              }, \n      \"PowerPrediction\": { \n   \"PredictionWindow\": “P600S”,  \n   \"PredictedInstantWatts\": 7300, \n   \"PredictedAverageWatts\": 7200 \n      }, \n   . . . \n } \n    ], \n  . . . \n} \nPowerMetrics represents power telemetry information gathered from server platform or any other devices with \npower meters, e.g. power centrialized cabinet or power distribution unit.  The property Interval indicate the \n"
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "   \n \n   PAGE 16 \n \n \n \n \nsampling period in which the PowerMetrics is measured. The Interval is duration format from ISO 8601[5], \nP10S stands for the duration to collect the power metrics is 10 seconds: \n• P is the duration designator (for period) placed at the start of the duration representation.  \n• S is the second designator that follows the value for the number of seconds.  \nPowerPrediction represents the time series prediction for power consumption. It is used to describe the  \nestimation of power consumption for next prediction window. The PowerPrediction define 3 properties:  \n• PredictionWindow (read-write): The time interval over which the power metric prediction applies.  Using \nISO 8601 format. P600S stands for the prediction window for rack power estimation is 600 seconds (5 \nminutes).  \n• PredictedInstantWatts(read): The predicted power consumption value, the unit is watts.  \n• PredictedAverageWatts(read): The predicted average power consumption value, the unit is watts.  \n \n3 Conclusion  \nThe overprovisioning of facility capacity has been taken as one best practices at before to prevent system faults \nfrom running short of mission critical resources, e.g. cooling or power. The excess resource provision consumes \ncapital investment and operational cost and lower down ROI (return of investment). The data intelligences driven \ndata center efficiency optimization is gradually accepted and becoming possible with most of cloud service \nproviders deployment data center infrastructure management system. This paper introduced our practices with \ncloud service providers to optimize facility cooling efficiency with the help of holistic data center power telemetry. \nThe data intelligences from power telemetry analysis can help the facility cooling system to adjust cooling \ncapacity earlier and reduce overprovisioning. The interoperability among IT devices, facility equipment and DCIM \nsystem is supposed to be one big challenge to impact integration complexity and deployment , the adoption of \nRedfish help builds one common resource model and management API to support power telemetry driven facility \ncooling optimization. Driven by the values of sharing, openness and collaboration, the  Open Compute Project \nhas been establishing effective ecosystem to facilitate innovations for data center. As part of the OCP, the Data \nCenter Facility (DCF) project is developed to focus on power, cooling, facility management and control as well as \noperations.   \n "
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "   \n \n   PAGE 17 \n \n \n \n \n4 Glossary \nTCO: Total Cost of Ownership.  \nDCIM: Data Center Infrastructure Management. \nOCP: Open Compute Project \nRMC: Rack Management Controller \nBMC: Board Management Controller \nME: Intel Management Engine \nOS: Operation System  \nDC: Data Center \nBBU: Battery Backup Unit \nPUE: Power Usage Effectiveness \nPDC: Power Distribution Cabinet \nPDU: Power Distribution Unit \nrPUD: Rack Power Distribution Unit \nRPP: Rack Power Panel  \nVR: Voltage Regulator \nFIVR: Fully Integrated Voltage Regulator \nPSU: Power Supply Unit \nHSC: Hot-swap Controller \nCRAC: Computing Room Air Conditioner \nNTP: Network Time Protocol \nPub-sub: Publish Subscription \nBTU: British Thermal Unit  \nIPMI: Intelligent Platform Management Interface \nDMTF: Distributed Management Task Force  \nCRAH: Computing Room Air Handler \nRESTful: Representational State Transfer  \nJSON: JavaScript Object Notation \nSNMP: Simple Network Management Protocol  \nAPI: Application Interface \n \n "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "   \n \n   PAGE 18 \n \n \n \n \n5 References \n1. [Increase Your Data Center’s IQ] - \nhttps://www.intel.ca/content/dam/www/public/us/en/documents/solution-briefs/cpg-modern-infrastructure-\ntelemetry-business-brief-for-distribution-only.pdf \n2. [Data Center Power and Cooling White Paper].  \n https://www.cisco.com/c/en/us/solutions/collateral/data-center-virtualization/unified-\ncomputing/white_paper_c11-680202.pdf \n3. [Redfish].  \nhttps://www.dmtf.org/standards/redfish \n4. [DSP-IS0005]  \nhttps://www.dmtf.org/content/updated-redfish-dcim-schemas-released-public-review \n5. [ISO_8601].  \nhttps://en.wikipedia.org/wiki/ISO_8601 \n \n6 License \n© Copyright Intel 2019 All rights reserved. \n \n7 About Open Compute Foundation \nThe Open Compute Project Foundation is a 501(c)(6) organization which was founded in 2011 by \nFacebook, Intel, and Rackspace. Our mission is to apply the benefits of open source to hardware and \nrapidly increase the pace of innovation in, near and around the data center and beyond. The Open \nCompute Project (OCP) is a collaborative community focused on redesigning hardware technology to \nefficiently support the growing demands on compute infrastructure. For more information about OCP, \nplease visit us at http://www.opencompute.org \n \n \n  "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "   \n \n   PAGE 19 \n \n \n \n \n8 Appendix A. [Title] \n \n "
    }
  ]
}