{
  "document_id": "doc_6bdd844b98a84da38de714a4130ee36c",
  "filename": "doe_best_practice_guide_data_center_design_2024.pdf",
  "file_type": ".pdf",
  "file_hash": "f4db5c015154933482e84f1946dcafc297d8ad526db90d2985df35232d8ab0c2",
  "source_path": "data\\knowledge\\uploads\\doc_6bdd844b98a84da38de714a4130ee36c_doe_best_practice_guide_data_center_design_2024.pdf",
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "  \n \n \n \n \n \n \n \n \n \n  \nBest Practices Guide for  \nEnergy-Efficient  \nData Center Design \n \n \n \n \n \nRevised July 2024 "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \nii \nDisclaimer \nThis work was prepared as an account of work sponsored by an agency of the United States \nGovernment. Neither the United States Government nor any agency thereof, nor any of their \nemployees, nor any of their contractors, subcontractors or their employees, makes any warranty, \nexpress or implied, or assumes any legal liability or responsibility for the accuracy, \ncompleteness, or any third party’s use or the results of such use of any information, apparatus, \nproduct, or process disclosed, or represents that its use would not infringe privately owned rights. \nReference herein to any specific commercial product, process, or service by trade name, \ntrademark, manufacturer, or otherwise, does not necessarily constitute or imply its endorsement, \nrecommendation, or favoring by the United States Government or any agency thereof or its \ncontractors or subcontractors. The views and opinions of authors expressed herein do not \nnecessarily state or reflect those of the United States Government or any agency thereof, its \ncontractors or subcontractors. \n \n \nCover photo by Bret Latter, Sandia National Laboratories. \n \n  "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \niii \nAuthors \nThe authors of this report are: \nOtto Van Geet, National Renewable Energy Laboratory (NREL) \nDavid Sickinger, NREL. \n \nAcknowledgments \nThis report updates and expands upon the revised March 2011 report that was prepared by \nRumsey Engineers under contract to the National Renewable Energy Laboratory. \nThanks to Magnus Herrlin (Lawrence Berkeley National Laboratory) for review and feedback. \nThe work was supported by the U.S. Department of Energy’s Federal Energy Management \nProgram led by Kendall Kam. \n  "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \niv \nList of Acronyms \nAC  alternating current \nASHRAE  American Society of Heating, Refrigerating and Air-Conditioning Engineers \nDC  direct current  \nCDU   cooling distribution unit \nCER   cooling e fficiency ratio  \nCoE   Center of Expertise  \nCPU   central processing unit \nCRAC   computer r oom air conditioning \nCRAH  computer r oom air handlers \nCUE   carbon use effectiveness \nDCEP   data c enter energy practitioner  \nDOE  U.S. Department of Energy \nDX  direct expansion \nEMCS   energy m onitoring and control system  \nEPEAT  Electronic Product Environmental Assessment Tool \nERE   energy r euse effectiveness \nERF   energy r euse factor \nFEMP  Federal Energy Management Program \nGflop   gigaflop \nGPU  graphic processing unit \nHVAC  heating, v entilation, and air conditioning \nISO   International Standards Organization \nIT   information technology \nITEEsv  Equipment Energy Efficiency for servers \nITEUsv  IT Equipment Utilization for servers \nKPI  key performance indicator "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \nv \nkV  kilovolt \nkWh  kilowatt-hour \nL  liter \nLED  light-emitting diode \nMERV  minimum efficiency reporting value \nMWh   megawatt-hour \nNEBS   Network Equipment Building System \nNREL  National Renewable Energy Laboratory \nPDU   power distribution unit \nPUE  power usage e ffectiveness \nRCI   r ack cooling index \nREF   r enewable energy factor \nRMS   root mean square \nSCADA  supervisory control and data acquisition  \nTPU   tensor processing unit \nUPS   uninterruptible power supply \nV  volt \nVFD  variable frequency drive \nVSD  variable speed drive \nWUE  w ater use effectiveness \n  "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \nvi \nExecutive Summary \nThis guide provides an overview of best practices for energy-efficient data center design which \nspans the categories of information technology (IT) systems and their environmental conditions, \ndata center air management, cooling and electrical systems, and heat recovery. IT system energy \nefficiency and environmental conditions are presented first because measures taken in these areas \nhave a cascading effect of secondary energy savings for the mechanical and electrical systems. \nThis guide concludes with a section on metrics and benchmarking values by which a data center \nand its systems energy efficiency can be evaluated. No design guide can offer “the most energy-\nefficient” data center design but the guidelines that follow offer suggestions that provide \nefficiency benefits for a wide variety of data center scenarios. \n  "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \nvii \nTable of Contents \n1 Background ....................................................................................................................... 1 \n1.1 Key Steps to Sustainable Data Centers ................................................................................1 \n2 Information Technology Systems ..................................................................................... 2 \n2.1 Cloud and Colocation Computing/Storage ..........................................................................2 \n2.2 Efficient Servers ...................................................................................................................2 \n2.3 Storage Devices ...................................................................................................................3 \n2.4 Network Equipment .............................................................................................................3 \n2.5 Power Supplies.....................................................................................................................4 \n2.6 Consolidation .......................................................................................................................5 \n3 Environmental Conditions ................................................................................................ 6 \n3.1 2021 ASHRAE Equipment Thermal Guidelines for Data Processing Environments .........6 \n4 Air Management ............................................................................................................... 9 \n4.1 Implement Cable Management ............................................................................................9 \n4.2 Aisle Separation and Containment .......................................................................................9 \n4.3 Optimize Supply and Return Air Configuration ................................................................12 \n4.4 Other Benefits of Raising Temperature Set Points ............................................................13 \n5 Cooling Systems .............................................................................................................. 14 \n5.1 Direct Expansion Systems .................................................................................................14 \n5.2 Air Handlers .......................................................................................................................15 \n5.3 High-Efficiency Chilled Water Systems ............................................................................16 \n5.4 Free Cooling.......................................................................................................................18 \n5.5 Thermal Storage .................................................................................................................19 \n5.6 Direct Liquid Cooling ........................................................................................................19 \n5.7 Humidification ...................................................................................................................22 \n5.8 Controls ..............................................................................................................................22 \n6 Electrical Systems ........................................................................................................... 24 \n6.1 Power Distribution .............................................................................................................24 \n6.2 Demand Response ..............................................................................................................26 \n6.3 DC Power ...........................................................................................................................26 \n6.4 L\nighting ..............................................................................................................................27 \n7 Use of Waste Heat for Energy-Efficient Design ............................................................. 28 \n7.1 Use of Waste Heat .............................................................................................................28 \n8 Benchmarking ................................................................................................................. 29 "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \nviii \n8.1 Power Usage Effectiveness (PUE) .....................................................................................29 \n8.2 Energy Reuse Effectiveness (ERE) ...................................................................................30 \n8.3 Water Use Effectiveness (WUE) .......................................................................................30 \n8.4 Carbon Use Effectiveness (CUE) ......................................................................................30 \n8.5 Related Metrics ..................................................................................................................31 \n8.6 Airflow Efficiency .............................................................................................................31 \n8.7 Cooling System Efficiency ................................................................................................32 \n8.8 ISO/IEC 30134...................................................................................................................32 \n8.9 Data Center Infrastructure Management and Monitoring ..................................................32 \n9 Conclusion ...................................................................................................................... 34 \n9.1 Key Steps to Sustainable Data Centers ..............................................................................34 \n9.2 Federal Energy Management Program ..............................................................................34 \n10 Bibliography and Resources ........................................................................................... 36 \n10.1 General Bibliography .........................................................................................................36 \n10.2 Resources ...........................................................................................................................36 \n  "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \nix \nList of Figures \nFigure 2-1. Efficiencies at varying load levels for typical power supplies ......................................... 4 \nFigure 3-1. Classes A1–A4 allowable and recommended operating conditions for low level of \npollutants (I-P Units) .................................................................................................................... 6 \nFigure 3-2. Classes A1–A4 allowable and recommended operating conditions for low level of \npollutants (SI Units) ...................................................................................................................... 7 \nFigure 4-1. Example of a hot aisle/cold aisle configuration ............................................................ 10 \nFigure 4-2. Sealed hot aisle/cold aisle configuration ................................................................... 12 \nFigure 5-1. Comparison of distributed air delivery to central air delivery ................................. 15 \nFigure 5-2. Air cooling versus liquid cooling, transition, and temperatures ................................... 20 \nFigure 5-3. CDU liquid-cooling system within a data center ........................................................... 21 \nFigure 6-1. Typical UPS efficiency curve for 100 kVA capacity and greater .................................... 25 \n \nList of Tables \nTable 3-1. ASHRAE 2021 Thermal Guidelines for Air Cooling ........................................................... 7 \n \n "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n \n1 \n \n1 Background \nData center spaces can consume many times as much electricity as standard office spaces. With \nsuch large power consumption, they are prime targets for energy-efficient design measures that \ncan save money and reduce electricity use. However, the critical nature of data center loads \nelevates many design criteria—chiefly reliability and high -power density capacity—far above \nenergy efficiency. Short design cycles often leave little time to fully assess efficient design \nopportunities or consider first cost versus life-cycle-cost issues. This can lead to designs that are \nsimply scaled up versions of standard office space approaches or that reuse strategies and \nspecifications that worked “good enough” in the past without regard for energy performance. \nThis Best Practices Guide has been created to provide viable alternatives to inefficient data \ncenter building practices. \nAn effective organization will consider the total cost of ownership for operational efficiency and \ncost, utilizing different energy-based metrics and sustainability metrics (water and carbon) to \ncapture a view of the efficiencies at which a data center performs. \n1.1 Key Steps to Sustainable Data Centers \nThe U.S. Department of Energy’s Federal Energy Management Program (FEMP) and the \nNational Renewable Energy Laboratory (NREL) developed the following approach for \noptimizing data center sustainability, listed in order of importance: \n1. Reduce energy use by making systems as efficient as possible – the associated data center \nmetric is Power Usage Effectiveness (PUE).  \no Maximize compute entering temperature to maximize energy efficiency while \nensuring information technology (IT) equipment thermal guidelines are met to \navoid overheating or compromising reliability. \no Use “free” cooling to reduce or eliminate compressor-based cooling (chiller, direct \nexpansion [DX]).  \no Optimize fan/pump speeds and uninterruptible power supplies.  \n2. Reuse heat to achieve the lowest Energy Reuse Effectiveness (ERE) metric possible.  \no Maximize compute leaving temperature to maximize energy reuse. \n3. Reject as much remaining heat to dry coolers as possible – water savings reflected in data \ncenter metric Water Usage Effectiveness (WUE).  \no Maximize compute leaving temperature to maximize heat rejected dry to air.  \n4. Maximize energy from renewable systems on-site or within grid region – tracked through \ndata center metric Carbon Usage Effectiveness (CUE).  \no Work toward the goal of 100% renewable energy 100% of the time.  "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n2 \n2 Information Technology Systems \nIn a typical data center with a highly efficient cooling system, IT equipment loads can account \nfor over half of the entire facility’s energy use. Use of efficient IT equipment will significantly \nreduce these loads within the data center, which consequently will downsize the equipment \nneeded to cool them. Purchasing servers equipped with energy-efficient processors, fans, power \nsupplies, and high-efficient network equipment; consolidating storage devices; consolidating \npower supplies; and implementing virtualization are the most advantageous ways to reduce IT \nequipment loads within a data center. \nEfficient algorithms can have big impact on energy use especially in the artificial \nintelligence/machine learning fields. However, that is outside the scope of this document (that \nfocuses on hardware), but worth exploring depending on application space. \n2.1 Cloud and Colocation Computing/Storage \nBuilding and operating an on-premises data center is expensive and requires expert staff. An on-\npremises data center has finite capacity, must be provided with reliable power and \ncommunications, and must provide adequate cybersecurity. If an on-premises data center fails, \nbusiness operations may be impacted unless a back-up data center, sometimes called a fail-over \ndata center, is available, which adds cost and complexity. \nCloud and colocation computing/storage has lower first cost and may have lower operational \ncost than on-premises data centers. A cloud data center has potentially unlimited capacity. The \ncloud vendor is responsible for all operations including infrastructure and cybersecurity. It is \nessentially computing as a service. Colocation facilities, on the other hand, provide rental of \nspace, power, and cooling to customers along with network service to connect customer owned \nand managed IT systems. Potential advantages of cloud and colocation services are especially \nsignificant compared to small on-premises data centers that may lack around-the-clock expert \nstaff, adequate redundancy, and efficient design. \nDepending on mission need, organizations may choose to only have an on-premises data center, \nor take a “cloud first” strategy where most or all data needs are provided by the cloud, or a \nhybrid solution where extremely critical data operations are conducted in an on-premises data \ncenter but other operations, such as data storage, are cloud provided. Determining what is best \nfor a specific organization is outside the scope of this document. \n2.2 Efficient Servers \nRack servers tend to be the main perpetrators of wasting energy and represent the largest portion \nof the IT energy load in a typical data center. Servers take up most of the space and drive the \nentire operation. The average server utilization (average to maximum activity) is generally in the \nrange of 20% to 40% in enterprise settings. Server efficiency increases by about 50% when \nprocessor utilization is doubled from low levels of 20% to 30% (Rahkonen and Dietrich 2023). \nServer efficiency is defined as transactions per second (work) per watt. A 50% increase in this "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n3 \nserver efficiency means that a server can process 50% more IT workload without an increase in \nenergy. Server efficiency continues to improve, for example server efficiency approximately \ndoubled from 2017 to 2021. Essentially all servers on the market today have variable speed fans. \nWith variable speed fans it is possible to deliver sufficient cooling while running slower, thus \nconsuming less energy. The ENERGY STAR® program aids consumers by recognizing high-\nefficiency servers. Servers that meet ENERGY STAR efficiency requirements will, on average, \nbe 30% more efficient than standard servers (Rahkonen and Dietrich 2023). Furthermore, \npurchasing ENERGY STAR servers is required for federal data centers. \nMulti-core processor chips allow simultaneous processing of multiple tasks, which leads to \nhigher efficiency in two ways. First, they offer improved performance within the same power \nand cooling load as compared to single-core processors. Second, they consolidate shared devices \nover a single processor core. Not all applications are capable of taking advantage of multi-core \nprocessors. Graphics-intensive programs and high-performance computing still require higher \nclock-speed single-core designs. \n2.3 Storage Devices \nPower consumption is roughly linear to the number of storage modules used. Storage redundancy \nneeds to be rationalized and right-sized to avoid rapid scale up in size and power consumption. \nCloud storage can provide significant benefits over on-premises storage. \nConsolidating storage drives into a Network Attached Storage or Storage Area Network are two \noptions that take the data that does not need to be readily accessed and transports it offline. \nTaking superfluous data offline reduces the amount of data in the production environment, as \nwell as all the copies. Consequently, less storage and central processing unit (CPU) requirements \non the servers are needed, which directly corresponds to lower cooling and power needs in the \ndata center. \nFor data that cannot be taken offline, it is recommended to upgrade from traditional storage \nmethods to thin provisioning. In traditional storage systems an application is allotted a fixed \namount of anticipated storage capacity, which often results in poor utilization rates and wasted \nenergy. Thin provisioning technology, in contrast, is a method of maximizing storage capacity \nutilization by drawing from a common pool of purchased shared storage on an as-needed basis, \nunder the assumption that not all users of the storage pool will need the entire space \nsimultaneously. This also allows for extra physical capacity to be installed at a later date as the \ndata approaches the capacity threshold. \n2.4 Network Equipment \nAs newer generations of network equipment pack more throughput per unit of power, there are \nactive energy management measures that can also be applied to reduce energy usage as network \ndemand varies. Such measures include idle state logic, gate count optimization, memory access \nalgorithms and input/output buffer reduction. "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n4 \nAs peak data transmission rates continue to increase—requiring dramatically more power—\nincreasing energy is required to transmit small amounts of data over time. Ethernet network \nenergy efficiency can be substantially improved by quickly switching the speed of the network \nlinks to the amount of data that is currently transmitted. \n2.5 Power Supplies \nMost data center equipment uses internal or rack mounted alternating current/direct current (AC-\nDC) power supplies. Historically, a typical rack server's power supply converted AC power to \nDC power at efficiencies of around 60% to 70%. Today, through the use of higher-quality \ncomponents and advanced engineering, it is possible to find power supplies with efficiencies up \nto 92% by choosing 80 PLUS Titanium power supplies (www.80plus.org). Using higher \nefficiency power supplies will directly lower a data center’s power bills and indirectly reduce \ncooling system cost and rack overheating issues. At $0.12/kilowatt-hour (kWh), savings of \n$2,000 to $6,000 per year per rack (10 kW to 25 kW, respectively) are possible just from \nimproving the power supply efficiency from 75% to 85%. These savings estimates include \nestimated secondary savings due to lower uninterruptible power supply (UPS) and cooling \nsystem loads. \nThe impact of real operating loads should also be considered to select power supplies that offer \nthe\n best efficiency at the load level at which they are expected to most frequently operate. The \noptimal power supply load level is typically in the mid-range of its performance curve: around \n40% to 60%, as shown in Figure 2-1. \n \nFigure 2-1. Efficiencies at varying load levels for typical power supplies \nSource: Quantitative Efficiency Analysis of Power Distribution Configurations for Data Centers, The Green Grid \n"
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n5 \nEfficient power supplies usually have a minimal incremental cost at the server level and so \nshould be selected. There are also several certification programs currently in place that have \nstandardized the efficiencies of power supplies in order for vendors to market their product. \n2.6 Consolidation \n2.6.1 Hardware Location \nLower data center supply fan power and more efficient cooling system performance can be \nachieved when equipment with similar heat load densities and temperature requirements are \ngrouped together. Isolating equipment by environmental requirements of temperature and \nhumidity allow cooling systems to be controlled to the least energy-intensive set points for each \nlocation. \nThis concept can be expanded to data facilities in general. Consolidating underutilized data \ncenter spaces to a centralized location can ease the utilization of data center efficiency measures \nby condensing the implementation to one location, rather than several. \n2.6.2 Virtualization \nVirtualization is a method of running multiple independent virtual operating systems on a single \nphysical computer. It is a way of allowing the same amount of processing to occur on fewer \nservers by increasing server utilization. Instead of operating many servers at low CPU utilization, \nvirtualization combines the processing power onto fewer servers that operate at higher \nutilization. Virtualization will drastically reduce the number of servers in a data center, reducing \nrequired server power and consequently the size of the necessary cooling equipment. Some \noverhead is required to implement virtualization, but this is minimal compared to the savings that \ncan be achieved. "
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n6 \n3 Environmental Conditions  \n3.1 2021 ASHRAE Equipment Thermal Guidelines for Data Processing \nEnvironments \nThe first step in designing the cooling and air management systems in a data center is to look at \nthe standardized operating environments for equipment set forth by the American Society of \nHeating, Refrigerating and Air-Conditioning Engineers (ASHRAE) or Network Equipment \nBuilding System (NEBS). In 2008, ASHRAE in collaboration with IT equipment manufacturers \nexpanded their recommended environmental envelope for inlet air entering IT equipment. The \nrevision of this envelope allows greater flexibility in facility operations and contributes to \nreducing the overall energy consumption. The expanded recommended and allowable envelopes \nfor Class A1 to A4 data centers are shown in Figure 3-1 and Figure 3-2 and tabulated in \nTable 3-1 (for more details on data center type, different levels of altitude, etc., refer to the \nreferenced ASHRAE publication, Thermal Guidelines for Data Processing Environments, 5th \nEdition, 2021). \n \n \nFigure 3-1. Classes A1–A4 allowable and recommended operating conditions for low level of pollutants \n(I-P Units)  \nSource: Thermal Guidelines for Data Processing Environments, ASHRAE \n"
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n7 \n \nFigure 3-2. Classes A1–A4 allowable and recommended operating conditions for low level of pollutants \n(SI Units)  \nSource: Thermal Guidelines for Data Processing Environments, ASHRAE \nTable 3-1. ASHRAE 2021 Thermal Guidelines for Air Cooling  \nSource: Thermal Guidelines for Data Processing Environments, ASHRAE) \n  Recommended Allowable \n  A1 – A4 A1 A2 A3 A4 \nDry-Bulb Temp \nDegree F 64.4 to 80.6 59 to 89.6 50 to 95 41 to 104 41 to 113 \nDegree C 18 to 27 15 to 32 10 to 35 5 to 40 5 to 45 \nHumidity RH 8% to 70%* 8% to 80%* 8% to 80%* 8% to 85%* 8% to 90%* \nNotes: \n• Refer to ASHRAE for the high-level pollutants and max rate of change for tape storage. \n• If testing shows corrosion levels exceed these limits, then drops to 50% max. \n \nIt is important to recognize the difference between the recommended and allowable envelopes \npresented in the ASHRAE guidelines. The recommended environmental envelope is intended to \nguide operators of data centers on the energy-efficient operation of data centers while \nmaintaining high reliability. Facilities should be designed and operated to target the \nrecommended range. The allowable envelope outlines the environmental boundaries tested by \nequipment manufacturers for equipment functionality, not reliability. \n"
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n8 \nAnother important factor to consider regarding the optimal server inlet air temperature is that \nvariable speed fans in the servers are usually controlled to the internal server temperature. \nOperating the data center at server inlet air conditions above the recommended range may cause \nthese internal fans to operate at higher speeds and consume more power. For example, a server \ncould have a 30% increase in server fan speed with an increase in inlet air temperature from 77°F \nto 91°F. This increase in inlet air temperature results in more than doubling the server fan power \nby applying the fan affinity law where fan power increases with the cube of fan speed. The effect \nof increasing server inlet air temperature on server fan power should be weighed against the data \ncenter cooling system energy savings, although in most cases cooling savings are much larger \nthan the increase of server fan power.  \nASHRAE has defined a new air-cooling class, Class H1, to address high-density servers that use \nhigh-powered components such as CPUs, graphic processing units (GPUs), and memory \nrequiring increased cooling. Data center operators should consider implementing Direct Liquid \nCooling of high-density servers (more details in section 5.6). "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n9 \n4 Air Management \nAir management for data centers entails all the design and configuration details that go into \nminimizing or eliminating mixing between the cooling air supplied to equipment and the hot air \nrejected from the equipment. Effective air management implementation minimizes the bypass of \ncooling air around rack intakes and the recirculation of heat exhaust back into rack intakes. Air \nmanagement generally allows increasing the supply air temperature while ensuring the “comfort” \nfor the IT equipment. The latter can be monitored by following the guidelines in the following \nBerkeley Lab document: https://datacenters.lbl.gov/resources/thermal-guidelines-and-\ntemperature. Another document provides a roadmap for accessing the IT equipment intake air \ntemperatures directly from the servers: http://datacenters.lbl.gov/resources/accessing-onboar d-\nserver-sensors-energy. Either way, the temperature data can be made actionable by using the \nRack Cooling Index (RCI), see section 8 Benchmarking. When designed correctly, an air \nman\nagement system can reduce operating costs, reduce first cost equipment investment, increase \nthe data center’s power density (Watts/square foot), and reduce heat-related processing \ninterruptions or failures. A few key design issues include the configuration of equipment’s air \nintake and heat exhaust ports, the location of supply and returns, the large-scale airflow patterns \nin the room, and the temperature set points of the airflow.  \n4.1 Implement Cable Management \nUnder-floor and over-head obstructions often interfere with the distribution of cooling air. Such \ninterferences can significantly reduce the air handlers’ airflow as well as negatively affect the air \ndistribution. Cable congestion in raised-floor plenums can sharply reduce the total airflow as \nwell as degrade the airflow distribution through the perforated floor tiles. Both effects promote \nthe development of hot spots. \nA minimum effective (clear) height of 24 inches should be provided for raised-floor installations. \nGreater under-floor clearance can help achieve a more uniform pressure distribution in some \ncases. \nA data center should have a cable management strategy to minimize air flow obstructions caused \nby cables and wiring. This strategy should target the entire cooling air flow path, including the \nrack-level IT equipment air intake and discharge areas as well as under-floor areas. \nPersistent cable management is a key component of maintaining effective air management. \nInstituting a cable mining program (i.e., a program to remove abandoned or inoperable cables) as \npart of an ongoing cable management plan will help optimize the air delivery performance of \ndata center cooling systems. \n4.2 Aisle Separation and Containment \nA basic hot aisle/cold aisle configuration is created when the equipment racks and the cooling \nsystem’s air supply and return are designed to prevent mixing of the hot rack exhaust air and the \ncool supply air drawn into the racks. As the name implies, the data center equipment is laid out "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n10 \nin rows of racks with alternating cold (rack air intake side) and hot (rack air heat exhaust side) \naisles between them. Strict hot aisle/cold aisle configurations can significantly increase the air-\nside cooling capacity of a data center’s cooling system. \nAll equipment is installed into the racks to achieve a front-to-back airflow pattern that draws \nconditioned air in from cold aisles, located in front of the equipment, and rejects heat out through \nthe hot aisles behind the racks. Equipment with non-standard exhaust directions must be \naddressed in some way (shrouds, ducts, etc.) to achieve a front-to-back airflow. The rows of \nracks are placed back-to-back, and holes through the rack (vacant equipment slots) are blocked \noff on the intake side to create barriers that reduce recirculation, as shown in Figure 4-1. \nAdditionally, cable openings in raised floors and ceilings should be sealed as tightly as possible. \nWith proper isolation, the temperature of the hot aisle no longer impacts the temperature of the \nracks or the reliable operation of the data center; the hot aisle becomes a heat exhaust. The air-\nside cooling system is configured to supply cold air exclusively to the cold aisles and pull return \nair only from the hot aisles. \n \nFigure 4-1. Example of a hot aisle/cold aisle configuration  \nSource: Rumsey Engineers \nThe hot rack exhaust air is not mixed with cooling supply air and, therefore, can be directly \nreturned to the air handler through various collection schemes, returning air at a higher \ntemperature, often 85°F or higher. Depending on the type and loading of a server, the air \ntemperature rise across a server can range from 10°F to more than 40°F. Thus, rack return air \ntemperatures can exceed 100°F when densely populated with highly loaded servers. Higher \nreturn temperatures extend economizer hours significantly and allow for a control algorithm that \nreduces supply air volume, saving fan power. If the hot aisle temperature is high enough, this air \ncan be used as a heat source in many applications. In addition to energy savings, higher \nequipment power densities are also better supported by this configuration. The significant \nincrease in economizer hours afforded by a hot aisle/cold aisle configuration can improve \nequipment reliability in mild climates by providing emergency compressor-free data center \n"
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n11 \noperation when outdoor air temperatures are below the data center equipment’s top operating \ntemperature (typically 90°F to 95°F). \nUsing flexible plastic barriers, such as plastic supermarket refrigeration covers (i.e. “strip \ncurtains”), or other solid partitions to seal the space between the tops of the rack and air return \nlocation can greatly improve hot aisle/cold aisle isolation while allowing flexibility in accessing, \noperating, and maintaining the computer equipment below. One recommended design \nconfiguration, shown in Figure 4-2, supplies cool air via an under-floor plenum to the racks; the \nair then passes through the equipment in the rack and enters a separated, semi-sealed area for \nreturn to an overhead plenum. This approach uses a baffle panel or barrier above the top of the \nrack and at the ends of the hot aisles to mitigate “short-circuiting” (the mixing of hot and cold \nair). These changes should reduce fan energy requirements (as long as the fans are on VSDs) and \ncould result in facility energy savings. \nThere are modular containment systems that are manufactured off site and can be installed \nquickly and cleanly. These solutions provide good hot aisle/cold aisle isolation. They can receive \ncooling air from the data center room cooling system or can be cooled by In-Row cooling units \nthat are built into the modular containment system. \nGeneralized thermal best practices are outlined in the following Berkeley Lab document and \nsummarized below: https://datacenters.lbl.gov/resources/thermal-guidelines-and-temperature. \nThese best-practice recommendations are a first step towards temperature management and \nmeasurements in data centers, ultimately saving infrastructure energy as well as protecting the \nelectronic equipment. \n• Use environmental specifications per ASHRAE or NEBS. Select the default \nR\necommended temperature range of 65°F to 80°F. The temperature should be controlled \nto be within the Recommended range at the IT equipment air intakes. Warmer intake \ntemperature and supply air temperature require less cooling energy. \n• Select Allowable temperature range A2 or higher since IT equipment is often rated for \nwider temperatures than the A1 range. ASHRAE’s allowable range is 59°F to 90°F for \nClass A1 and 50°F to 95°F for Class A2. Manufacturers are offering extended \nRecommended and Allowable temperature range equipment. \n• Increase supply air temperature to keep the most demanding intake air temperature as \nclose to 80°F as possible. Leaving room for error, a setpoint of 77°F to 79°F may be the \nmost practical approach. Small incremental temperature changes are recommended to \navoid local IT overheating and compromised reliability, and only after implementing air \nmanagement. \n• Control supply temperature (and airflow) based on IT equipment intake air temperatures \nand not on the return temperature. Use wired or wireless external-to-rack temperature \nsensors or, even better, network data exchange with IT equipment on-board temperature \nsensors. All ENERGY STAR servers have the latter capability. "
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n12 \n• Showing compliance with equipment intake air temperature specifications is the ultimate \ncooling performance metric in data centers. The Department of Energy’s Air \nManagement Tool uses the RCI for that purpose. \nControl of the fan speed based on the IT equipment needs is critical to achieving savings. \nVariable speed drives on direct expansion (DX) computer room air conditioning (CRAC) unit \nsupply fans are widely available. For more descriptions on CRAC units and common energy-\nefficiency options, refer to section 5.1 Direct Expansion Systems. \n \nFigure 4-2. Sealed hot aisle/cold aisle configuration  \nSource: Rumsey Engineers \n4.3 Optimize Supply and Return Air Configuration \nHot aisle/cold aisle configurations can be served by overhead or under-floor air distribution \nsystems. When an overhead system is used, supply outlets that “dump” the air directly down \nshould be used in place of traditional office diffusers that throw air to the sides, which results in \nundesirable mixing and recirculation with the hot aisles. The diffusers should be located directly \nin front of racks, above the cold aisle. In some cases, return grilles or simply open ducts have \nbeen used. The temperature monitoring to control the air handlers should be located in areas in \nfront of the computer equipment, not on a wall behind the equipment. Use of overhead variable \nair volume allows equipment to be sized for excess capacity and yet provides optimized \noperation at part-load conditions with turn down of variable speed fans. Where a rooftop unit is \nbeing used, it should be located centrally over the served area—the required reduction in \nductwork will lower cost and slightly improve efficiency. Also keep in mind that overhead \ndelivery tends to reduce temperature stratification in cold aisles as compared to under-floor air \ndelivery. \nUnder-floor air supply systems have a few unique concerns. The under-floor plenum often serves \nboth as a duct and a wiring chase. Coordination throughout design and into construction and \noperation throughout the life of the center is necessary since paths for airflow can be blocked by \n"
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n13 \nelectrical or data trays and conduits. The location of supply tiles needs to be carefully considered \nto prevent short circuiting of supply air and checked periodically if users are likely to reconfigure \nthem. Removing or adding tiles to fix hot spots can cause problems throughout the system. \nAnother important concern to be aware of is high air velocity in the under-floor plenum. This can \ncreate localized negative static pressure and draw room air back into the under-floor plenum. \nEquipment closer to downflow CRAC units or computer room air handlers (CRAH) can receive \ntoo little cooling air due to this effect. Deeper plenums and careful layout of CRAC/CRAH units \nallow for a more uniform under-floor air static pressure. For more description on CRAH units as \nthey relate to data center energy efficiency, refer to section 5.2 Air Handlers. \n4.4 Other Benefits of Raising Temperature Set Points \nAir-side economizer energy savings are realized by utilizing a control algorithm that brings in \noutside air whenever it is cooler than the return air and when humidity conditions are acceptable \n(refer to section 5.4.1 Airside Economizer in section 5.4 Free Cooling for further detail on \neconomizer control optimization). In order to save energy, the temperature outside does not need \nto be below the data center’s temperature set point; it only has to be cooler than the return air that \nis exhausted from the room. As the return air temperature is increased through the use of good air \nmanagement, as discussed in the preceding sections, the temperature at which an air-side \neconomizer will save energy is correspondingly increased. Designing for a higher return air \ntemperature increases the number of hours that outside air, or a waterside economizer/free \ncooling, can be used to save energy. \nA higher return air temperature also makes better use of the capacity of standard package units, \nwhich are designed to condition office loads. This means that a portion of their cooling capacity \nis configured to serve humidity (latent) loads. Data centers typically have very few occupants \nand small outside air requirements, and, therefore, have negligible latent loads. While the best \ncourse of action is to select a unit designed for sensible cooling loads only or to increase the \nairflow, an increased return air temperature can convert some of a standard package unit’s latent \ncapacity into usable sensible capacity very economically. This may reduce the size and/or \nnumber of units required. \nA warmer supply air temperature set point on chilled water air handlers allows for higher chilled \nwater supply temperatures which consequently improves the chilled water plant operating \nefficiency. Operation at warmer chilled water temperatures also increases the potential hours that \na water-side economizer can be used (refer to section 5.4.2 Water-Side Economizer in section \n5.4 Free Cooling for further detail). "
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n14 \n5 Cooling Systems \nWhen beginning the design process and equipment selections for cooling systems in data centers, \nit is important to always consider initial and future loads, in particular part- and low-load \nconditions, as the need for digital data is ever-expanding. \n5.1 Direct Expansion Systems \nPackaged DX air conditioners likely compose the most common type of cooling equipment for \nsmaller data centers. These units are generally available as off-the-shelf equipment from \nmanufacturers (commonly described as CRAC units). There are, however, several options \navailable to improve the energy efficiency of cooling systems employing DX units. \nPackaged rooftop units are inexpensive and widely available for commercial use. Several \nmanufacturers offer units with multiple and/or variable speed compressors to improve part-load \nefficiency. These units reject the heat from the refrigerant to the outside air via an air-cooled \ncondenser. An enhancement to the air-cooled condenser is a device which sprays water over the \ncondenser coils. The evaporative cooling provided by the water spray improves the heat rejection \nefficiency of the DX unit. Additionally, these units are commonly offered with air-side \neconomizers. Depending on the data center’s climate zone and air management, a DX unit with \nair-side economizer can be a very energy-efficient cooling option for a small data center. (For \nfurther discussion, refer to section 4.4 Raising Temperature Set Points and subsection 5.4.1 Air-\nSide Economizer in section 5.4 Free Cooling.) \nIndoor CRAC units are available with a few different heat rejection options. Air-cooled CRAC \nunits include a remote air-cooled condenser. As with the rooftop units, adding an evaporative \nspray device can improve the air-cooled CRAC unit efficiency. For climate zones with a wide \nrange of ambient dry bulb temperatures, apply parallel VSD control of the condenser fans to \nlower condenser fan energy compared to the standard staging control of these fans. \nCRAC units packaged with water-cooled condensers are often paired with outdoor drycoolers. \nThe heat rejection effectiveness of outdoor drycoolers depends on the ambient dry bulb \ntemperature. A condenser water pump distributes the condenser water from the CRAC units to \nthe drycoolers. Compared to the air-cooled condenser option, this water-cooled system requires \nan additional pump and an additional heat exchanger between the refrigerant loop and the \nambient air. As a result, this type of water-cooled system is generally less efficient than the air-\ncooled option. A more efficient method for water-cooled CRAC unit heat rejection employs a \ncooling tower. To maintain a closed condenser water loop to the outside air, a closed loop \ncooling tower can be selected. A more expensive but more energy-efficient option would be to \nselect an oversized open-loop tower and a separate heat exchanger where the latter can be \nselected for a very low (less than 3°F) approach. In dry climates, a system composed of water-\ncooled CRAC units and cooling towers can be designed to be more energy efficient than air-"
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n15 \ncooled CRAC unit systems. (Refer to subsection 5.3.1 Efficient Equipment in section 5.3 High-\nEfficiency Chilled Water Systems for more information on selecting an efficient cooling tower.) \nA type of water-side economizer can be integrated with water-cooled CRAC units. A pre-cooling \nwater coil can be added to the CRAC unit upstream of the evaporator coil. When ambient \nconditions allow the condenser water to be cooled (by either drycooler or cooling tower) to the \npoint that it can provide a direct cooling benefit to the air entering the CRAC unit, condenser \nwater is diverted to the pre-cooling coil. This will reduce, or at times eliminate, the need for \ncompressor-based cooling from the CRAC unit. Some manufacturers offer this pre-cooling coil \nas a standard option for their water-cooled CRAC units. \n5.2 Air Handlers \n5.2.1 Central vs. Modular Systems \nBetter performance has been observed in data center air systems that utilize specifically designed \ncentral air handler systems. A centralized system offers many advantages over the traditional \nmultiple distributed unit system that evolved as an easy, drop-in computer room cooling \nappliance (commonly referred to as a CRAH unit). Centralized systems use larger motors and \nfans that tend to be more efficient. They are also well suited for variable volume operation \nthrough the use of VSDs and maximize efficiency at part-loads.  \nMultiple Distributed CRAC Units Central Air Handler \nLighting  \n2% \nLighting  \n1% \n  \nFigure 5-1. Comparison of distributed air delivery to central air delivery  \nSource: Rumsey Engineers \n \nIn Figure 5-1, the pie charts show the electricity consumption distribution for two data centers. \nBoth are large facilities, with approximately equivalent data center equipment loads, located in \nadjacent buildings, and operated by the same company. The facility on the left uses a multiple \n \n \n \n \n \n \n "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n16 \ndistributed unit system based on air-cooled CRAC units, while the facility on the right uses a \ncentral air handler system. An ideal data center would use 100% of its electricity to operate data \ncenter equipment—energy  used to operate the fans, compressors and power systems that support \nthe data center is strictly overhead cost. The data center supported by a centralized air system (on \nthe right) uses almost two-thirds of the input power to operate revenue-generating data center \nequipment, compared to the multiple small unit system that uses just over one-third of its power \nto operate the actual data center equipment. The trend seen here has been consistently supported \nby benchmarking data. The two most significant energy saving methods are water-cooled \nequipment and efficient centralized air handler systems. CRAH units can also be installed in or \nadjacent to a data center. A CRAH unit that uses 55°F or higher chilled water, and efficient fans \nwith VSD with low pressure drop air design can minimize the energy use of cooling systems. \nMost data center loads do not vary appreciably over the course of the day, and the cooling \nsystem is typically significantly oversized. A centralized air handling system can improve \nefficiency by taking advantage of surplus and redundant capacity to actually improve efficiency. \nThe maintenance benefits of a central system are well known, and the reduced footprint and \nmaintenance traffic in the data center are additional benefits. Implementation of an airside \neconomizer system is simplified with a central air handler system. Optimized air management, \nsuch as that provided by hot aisle/cold aisle configurations, is also easily implemented with a \nducted central system. Modular units are notorious for battling each other to maintain data center \nhumidity set points. That is, one unit can be observed to be dehumidifying while an adjacent unit \nis humidifying. Instead of modular units independently controlled, a centralized control system \nusing shared sensors and set points ensures proper communication among the data center air \nhandlers. Even with modular units, humidity control over make-up air should be all that is \nrequired. \n5.2.2 Low Pressure Drop Air Delivery \nA low-pressure drop design (“oversized” ductwork or a generous under-floor) is essential to \noptimizing energy efficiency by reducing fan energy and facilitates long-term buildout \nflexibility. Ducts should be as short and straight as possible in length, and sized significantly \nlarger than typical office systems, since 24-hour operation of the data center increases the value \nof energy use over time relative to first cost. Since loads often only change when new servers or \nracks are added or removed, periodic manual air flow balancing can be more cost-effective than \nimplementing an automated air flow balancing control scheme. \n5.3 High-Efficiency Chilled Water Systems \n5.3.1 Efficient Equipment \nUse efficient water-cooled chillers in a central chilled water plant. A high-efficiency variable \nfrequency drive (VFD)-equipped chiller with an appropriate condenser water reset is typically \nthe most efficient cooling option for large facilities. Chiller part-load efficiency should be \nconsidered since data centers often operate at less than peak capacity. Chiller part-load "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n17 \nefficiencies can be optimized with variable frequency driven compressors, high evaporator \ntemperatures, and low entering condenser water temperatures. \nOversized cooling towers with VFD-equipped fans will lower water-cooled chiller plant energy. \nFor a given cooling load, larger towers have a smaller approach to ambient wet bulb temperature, \nthus allowing for operation at lower cold condenser water temperatures and improving chiller \noperating efficiency. The larger fans associated with the oversized towers can be operated at \nlower speeds to lower cooling tower fan energy compared to a smaller tower. \nCondenser water and chilled water pumps should be selected for the highest pumping efficiency \nat typical operating conditions, rather than at full load condition. \n5.3.2 Optimize Plant Design and Operation \nData centers offer a number of opportunities in central plant optimization, both in design and \noperation. A medium-temperature, as opposed to low-temperature, chilled water loop design \nusing a water supply temperature of 55°F or higher improves chiller efficiency and eliminates \nuncontrolled phantom dehumidification loads (refer to section 5.7 Humidification and section 5.8 \nControls). Higher temperature chilled water also allows more water-side economizer hours, in \nwhich the cooling towers can serve some or the entire load directly, reducing or eliminating the \nload on the chillers. The condenser water loop should also be optimized; a 5°F to 7°F approach \ncooling tower plant with a condenser water temperature reset pairs nicely with a variable speed \nchiller to offer large energy savings. \n5.3.3 Efficient Pumping \nA well-thought-out, efficient pumping design is an essential component to a high-efficiency \nchilled water system. Pumping efficiency can vary widely depending on the configuration of the \nsystem, and whether the system is for an existing facility or new construction. Listed below are \ngeneral guidelines for optimizing pumping efficiency for existing and new facilities of any \nconfiguration. \nExisting Facilities: \n• Reduce the average chilled water flow rate corresponding to the typical load. \n• Convert existing primary/secondary chilled water pumping system to primary-only. \n• Convert existing system from constant flow to variable flow. \n• Eliminate unnecessary bypassed chilled water by replacing 3-way chilled water valves \nwith 2-way valves. Reduce the pressure drop of the chilled water distribution system by \nopening pump balancing valves and allowing pump VFDs to limit the flow rate. \n• Reduce the chilled water supply pressure set point. \n• Add a chilled water pumping differential pressure set point reset control sequence. \nNew Construction: "
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n18 \n• Reduce the average chilled water flow rate corresponding to the typical load. \n• Implement primary-only variable flow chilled water pumping. \n• Specify an untrimmed impeller; do not install pump balancing valves and instead use a \nVFD to limit pump flow rate. \n• Design for a low water supply pressure set point. \n• Specify a water pumping differential pressure set point reset control sequence. \n• Design a low pressure drop pipe layout for pumps. \n• Specify 2-way chilled water valves instead of 3-way valves. \n• Install VFDs on all pumps and run redundant pumps at lower speeds. \n5.4 Free Cooling \n5.4.1 Air-Side Economizer \nThe cooling load for a data center is independent of the outdoor air temperature. The maximum \nrecommended air inlet temperature for most IT equipment is 80°F (per the guidelines in section \n3.1), which allows for many more hours of economizer operations than an office building. Most \nnights and during mild winter conditions, the lowest cost option to cool data centers is an air-side \neconomizer; however, a proper engineering evaluation of the local climate conditions must be \ncompleted to evaluate whether this is the case for a specific data center.  \nDue to the contamination concerns associated with data centers, careful control and design work \nmay be required to ensure that cooling savings are not lost because of excessive filtration \nrequirements. Data center professionals are split in the perception of risk when using this \nstrategy. It is standard practice, however, in the telecommunications industry to equip their \nfacilities with air-side economizers. Some IT-based centers routinely use outside air without \napparent complications, but others are concerned about contamination and environmental control \nfor the IT equipment in the room. If minimum efficiency reporting value (MERV) 13 filters are \nused, the negative effects of outside air pollutants are small. Nevertheless, outside air \neconomizing is implemented in many data center facilities and results in energy-efficient \noperation. In fact, many data centers in cool climates use only economizer (air and/or water) \ncooling and no DX cooling. \nControl strategies to deal with temperature and humidity fluctuations must be considered along \nwith contamination concerns over particulates or gaseous pollutants. For data centers with active \nhumidity control, a dewpoint temperature lockout scheme should be used as part of the air-side \neconomizer control strategy. This scheme prevents high outside air dehumidification and \nhumidification loads by tracking the moisture content of the outside air and locking out the \neconomizer when the air is either too dry or too moist. Mitigation steps may involve filtration or \nother measures. Other contamination concerns such as salt or corrosive matter should be "
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n19 \nevaluated. Generally, concern over contamination should be limited to unusually harsh \nenvironments such as pulp and paper mills or large chemical spills. \nWherever possible, outside air intakes should be located on the north side of buildings in the \nnorthern hemisphere where there is significantly less solar heat gain compared to the south side. \nFinally, air-side economizers are not easy to add to an existing data center due to its large duct \ninstallations. That is where the water-side economizer may come in handy as discussed in the \nnext section. \n5.4.2 Water-Side Economizer \nFree cooling can be provided via a waterside economizer, which uses the evaporative cooling \ncapacity of a cooling tower to produce chilled water to cool the data center during mild outdoor \nconditions. Free cooling is usually best suited for climates that have wet bulb temperatures lower \nthan 55°F for 3,000 or more hours per year. It most effectively serves chilled water loops \ndesigned for 50°F and above chilled water or lower temperature chilled water loops with \nsignificant surplus air handler capacity in normal operation. A heat exchanger is typically \ninstalled to transfer heat from the chilled water loop to the cooling tower water loop while \nisolating these loops from each other. Locating the heat exchanger upstream from the chillers, \nrather than in parallel to them, allows for integration of the water-side economizer as a first stage \nof cooling the chilled water before it reaches the chillers. During those hours when the water-side \neconomizer can remove enough heat to reach the chilled water supply set point, the chilled water \ncan be bypassed around the chillers. When the water-side economizer can remove heat from the \nhot chilled water but not enough to reach set point, the chillers operate at reduced load to meet \nthe chilled water supply set point. Many data centers in cool climates use only water-side \neconomizer cooling and no chillers. \n5.5 Thermal Storage \nThermal storage is a method of storing thermal energy in a reservoir for later use, and is \nparticularly useful in facilities with particularly high cooling loads such as data centers. It can \nresult in peak electrical demand savings and improve chilled water system reliability. In climates \nwith cool, dry nighttime conditions, cooling towers can directly charge a chilled water storage \ntank, using a small fraction of the energy otherwise required by chillers. A thermal storage tank \ncan also be an economical alternative to additional mechanical cooling capacity; for example, \nwater storage provides the additional benefit of backup make-up water for cooling towers. \n5.6 Direct Liquid Cooling \nDirect liquid cooling refers to a number of different cooling approaches that all share the same \ncharacteristic of transferring waste heat to a fluid at or very near the point the heat is generated, \nrather than transferring it to room air and then conditioning the room air. Liquid cooling can \nserve higher heat densities and be much more efficient than traditional air cooling, as water flow \nis a much more efficient method of transporting heat. Energy efficiencies will be realized when "
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n20 \nsuch systems allow the use of a medium temperature chilled water supply and by reducing the \nsize and power consumption of fans serving the data center. These warmer chilled water supply \ntemperatures facilitate the pairing of liquid cooling with a water-side economizer, further \nincreasing potential energy savings. Higher ASHRAE W-classes (see section below) may allow \nthe use of dry coolers to reject heat to atmosphere saving even more energy and water. An \nASHRAE TC 9.9 white paper, Emergence and Expansion of Liquid Cooling in Mainstream Data \nCenters, indicates liquid cooling will become more mainstream due to increasing socket power \n(CPU/GPU/TPU) and included Figure 5-2 that shows when a transition from air to liquid cooling \nbased on socket power is likely. \n \nFigure 5-2. Air cooling versus liquid cooling, transition, and temperatures  \nSource: Emergence and Expansion of Liquid Cooling in Mainstream Data Centers, ASHRAE \nThere are a variety of different liquid-cooling technologies that can be used within data centers. \nLiquid-cooling fluids on the IT loop side can range from treated water to glycol-based solutions \nto dielectric fluids (nonconductive). Several liquid-cooled solutions are considered hybrid \nsolutions, in that the majority (but not all) of the heat load from IT equipment is captured and \nremoved by the liquid—with the remaining heat load removed by traditional air cooling. \nHowever, some liquid-cooled solutions capture practically all the heat load without the use of \nany fans, which is the most energy-efficient. Most liquid-cooling approaches involve a cooling \ndistribution unit (CDU), which interfaces with the facility cooling loop and provides cooling \nliquid at the appropriate temperature, pressure, and chemistry for the IT equipment (Figure 5-3). \n"
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n21 \n \nFigure 5-3. CDU liquid-cooling system within a data center  \nSource: Emergence and Expansion of Liquid Cooling in Mainstream Data Centers, ASHRAE \nLiquid-cooling technologies can be categorized into three technology classes: \n• Localized air-to-liquid heat exchanger (rear-door heat exchangers): Involves air-to-liquid \nheat exchanger (coil) placed at the back of a server-rack that captures server heat, \nresulting in energy efficiency gains by transferring heat to liquid closer to the server-rack \nsource (versus computer room air-handler or air-handler units). \no Variations include rear-door heat exchanger (also referred to as cooling doors), \nenclosed cabinet, in-row coolers, and overhead cooling, all utilizing some type of air-\nto-liquid heat exchanger close-coupled with the IT source. \no Options for cooling doors include active system where additional fans draw air \nthrough coils, or passive system where server fans move air through coils. \n• Cold plates: Standard fin-based heat sinks on chips are replaced with cold plates that have \nliquid flowing through channels to remove heat (solution generally involves a CDU). \no Variety of technology solutions exist, and this approach can also be applied to \nmemory and other heat-producing components.  \n• Immersion: Electronics submerged in a dielectric fluid (nonconductive); approaches \ninclude: \no Single-phase immersion cooling, in which heat load is transferred to dielectric \noil/fluid that is pumped around electronics by a CDU. \no Two-phase immersion, in which an engineered dielectric fluid with a boiling point \nbelow IT components’ maximum operating temperatures removes heat load by \nundergoing a liquid-to-gas phase change, with that vapor transferring heat to a vapor-\nto-liquid heat exchanger, which then condenses back to a liquid in a passive cycle. \n"
    },
    {
      "page_number": 31,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n22 \nThe cold plate and immersion classes are considered direct-liquid-cooling technologies. High-\nperformance computing data centers have been early adopters of direct liquid cooling due to rack \npower densities (where densities of 60 kW per compute rack were observed in 2013, and recently \nsurpassing 125+ kW per compute rack). \nASHRAE has also recently renamed the ASHRAE water classifications to clearly define the \nserver supply temperature range. The upper temperature limits are now included in the W \nnumber (in degrees Celsius). The classes are newly named as follows: W17 (previously W1), \nW27 (W2), W32 (W3), W40 (new), W45 (W4), and W+ (W5). This change to ASHRAE W \nclasses has been included in the fifth edition of Thermal Guidelines for Data Processing \nEnvironments (released in 2021) and will be included in the upcoming third edition of the Liquid \nCooling Guidelines for Datacom Equipment Centers. \n5.7 Humidification \nMost data centers do not require humidification to maintain the recommended minimum \nhumidity of 15.8°F dew point (~10% relative humidity). Low-energy humidification techniques \ncan replace traditional electric resistance humidifiers with an adiabatic approach that uses the \nheat present in the air or recovered from the computer heat load for humidification. Ultrasonic \nhumidifiers, evaporative wetted media and micro droplet spray are some examples of adiabatic \nhumidifiers. An electric resistance humidifier requires about 430 Watts to boil one pound of \n60°F water, while a typical ultrasonic humidifier only requires 30 Watts to atomize the same \npound of water (although ultrasonic humidifiers may require deionized water). These passive \nhumidification approaches also provide evaporative cooling of the air, in contrast to an electric \nresistance humidifier heating the air, which further saves energy by reducing the load on the \ncooling system. \n5.8 Controls \nMore options are now available for dynamically allocating IT resources as computing or storage \ndemands vary. Within the framework of ensuring continuous availability, a control system \nshould be programmed to maximize the energy efficiency of the cooling systems under variable \nambient conditions as well as variable IT loads. \nVariable speed drives on CRAH and CRAC units allow for varying the airflow as the cooling \nload fluctuates. For raised-floor installations, the fan speed should be controlled to maintain an \nunder-floor pressure set point. However, cooling air delivery via conventional raised floor tiles \ncan be ill-suited for responding to the resulting dynamic heat load without either over-cooling the \nspace or starving some areas of sufficient cooling. Variable air volume air delivery systems are a \nmuch better solution for consistently providing cooling when and where it is needed. Supply air \nand supply chilled water temperatures should be set as high as possible while maintaining the \nnecessary cooling capacity. All CRAH/CRAC units should communicate and operate at the same \ntemperature and humidity. "
    },
    {
      "page_number": 32,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n23 \nData centers often over-control humidity, which results in no real operational benefits and \nincreases energy use. Tight humidity control is a carryover from legacy data centers and \ngenerally can be relaxed or eliminated for most locations. \nHumidity controls are frequently not centralized. This can result in adjacent units serving the \nsame space fighting to meet the humidity set point, with one humidifying while the other is \ndehumidifying. Humidity sensor drift can also contribute to control problems if sensors are not \nregularly recalibrated. One very important consideration to reducing unnecessary humidification \nis to operate the cooling coils of the air-handling equipment above the dew point (usually by \nrunning chilled water temperatures above 50°F), thus eliminating unnecessary dehumidification. \nOn the chilled water plant side, variable flow pumping and chillers equipped with variable speed \ndriven compressors should be installed to provide energy-efficient operation during low load \nconditions. Another option to consider for increasing chiller plant efficiency is to actively reset \nthe chilled water supply temperature higher during low load conditions. In data centers located in \nrelatively dry climates and which experience relatively low partial loads, implementing a water-\nside economizer can provide tremendous savings over the course of the year (see earlier \ndiscussion in section 5.4.2 Water-Side Economizers). "
    },
    {
      "page_number": 33,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n24 \n6 Electrical Systems \nSimilar to cooling systems, it is important to always consider initial and future loads, in \nparticular part- and low-load conditions, when designing and selecting equipment for a data \ncenter’s electrical system. \n6.1 Power Distribution \nData centers typically have an electrical power distribution path consisting of the utility service, \nswitchboard, switchgear, alternate power sources (i.e. backup generator), paralleling equipment \nfor redundancy (i.e., multiple UPSs and PDUs), and auxiliary conditioning equipment (i.e. line \nfilters, capacitor bank). These components each have a heat output that is tied directly to the load \nin the data center. Efficiencies can range widely between manufacturers and variations in how \nthe equipment is designed. However, operating efficiencies can be controlled and optimized \nthrough thoughtful selection of these components. \n6.1.1 Uninterruptible Power Supplies (UPS) \nUPS systems provide backup power to data centers, and can be based on battery banks, rotary \nmachines, fuel cells, or other technologies. A portion of all the power supplied to the UPS to \noperate the data center equipment is lost to inefficiencies in the system which can lead to \nsignificant energy losses. The first step to minimize these losses is to evaluate which equipment, if \nnot the entire data center, requires a UPS system. For instance, the percentage of IT power \nrequiring UPS by a scientific computing facility (high-performance computing) can be \nsignificantly lower than the percentage required for a financial institution. \nIncreasing the UPS system efficiency offers direct, 24-hour-a-day energy savings, both within \nthe UPS itself and indirectly through lower heat loads and even reduced building transformer \nlosses. Among double conversion systems (the most commonly used data center system), UPS \nefficiency has improved from 85% to 90% in the 1990s, to 95% or higher in 2023. When a full \ndata center equipment load is served through a UPS system, even a small improvement in the \nefficiency of the system can yield a large annual cost savings. For example, a 15,000-square-foot \ndata center with IT equipment operating at 100 Watts/square foot requires 13,140 megawatt-hours \n(MWh) of energy annually for the IT equipment. If the UPS system supplying that power has its \nefficiency improved from 90% to 95%, the annual energy bill will be reduced by 768,421 kWh, \nor about $90,000 at $0.12/kWh, plus significant additional cooling system energy savings from \nthe reduced cooling load. For battery-based UPS systems, use a design approach that keeps the \nUPS load factor as high as possible. This usually requires using multiple smaller units. \nRedundancy in particular requires design attention; operating a single large UPS in parallel with \na 100% capacity identical redundant UPS unit (n+1 design redundancy) results in very low load \nfactor operation, at best no more than 50% at full design buildout. Consider a UPS system sized \nfor two UPS units with n+1 redundancy, with both units operating at 30% load factor. If the same \nload is served by three smaller units (also sized for n+1 redundancy), then these units will operate \nat 40% load factor. This 10% increase in load factor can result in a 1.2% efficiency increase (see "
    },
    {
      "page_number": 34,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n25 \nFigure 6-1). For a 100-kW load, this efficiency increase can result in savings of approximately \n13,000 kWh annually. \n \nFigure 6-1. Typical UPS efficiency curve for 100 kVA capacity and greater  \nSource: Rumsey Engineers \nSome double conversion UPS systems (which offer the highest degree of power conditioning) \nhave the ability to operate in the more efficient line conditioning mode, usually advertised as \n“economy” or “eco” mode or “energy saver” mode, which can bring efficiency up to 99%. \n6.1.2 Power Distribution Units (PDU) \nA PDU passes conditioned power that is sourced from a UPS or generator to provide reliable \npower distribution to multiple pieces of equipment. It provides many outlets to power servers, \nnetworking equipment and other electronic devices that require conditioned and/or continuous \npower. Maintaining a higher voltage in the source power lines fed from a UPS or generator \nallows for a PDU to be located more centrally within a data center. As a result, the conductor \nlengths from the PDU to the equipment are reduced and less power is lost in the form of heat. \nSpecialty PDUs that convert higher voltage (208V AC or 480V AC) into lower voltage (120V \nAC) via a built-in step-down transformer for low voltage equipment are commonly used as well. \nTransformers lose power in the form of heat when voltage is being converted. The parameters of \nthe transformer in this type of PDU can be specified such that the energy efficiency is optimized. \nA dry-type transformer with a 176°F temperature rise uses 13% to 21% less energy than a 302°F \nrise unit. The higher-efficiency 176°F temperature rise unit has a first-cost premium; however, \nthe cost is usually recovered in the energy cost savings. In addition, many transformers tend to \noperate most efficiently when they are loaded in the 20% to 50% range. Selecting a PDU with a \n"
    },
    {
      "page_number": 35,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n26 \ntransformer at an optimized load factor will reduce the loss of power through the transformer. \nEnergy can also be saved by reducing the number of installed PDUs with built-in transformers. \n6.1.3 Distribution Voltage Options \nAnother source of electrical power loss for both AC and DC distribution is that of the \nconversions required from going from the original voltage supplied by the utility (usually a \nmedium voltage of around 12 kV AC or more) to that of the voltage at each individual device \nwithin the data center (usually a low voltage around 120V AC to 240V AC). Designing a power \ndistribution network that delivers all of the required voltages while minimizing power losses is \noften a challenging task. Following are general guidelines for delivering electrical power in the \nmost energy-efficient manner possible: \n• Minimize the resistance by increasing the cross-sectional area of the distribution path and \nmaking it as short as possible. \n• Maintain a higher voltage for as long as possible to minimize the current. \n• Use switch-mode transistors for power conditioning. \n• Locate all voltage regulators close to the load to minimize distribution losses at lower \nvoltages. \n6.2 Demand Response \nDemand response refers to the process by which facility operators voluntarily curb energy use \nduring times of peak demand. Many utility programs offer incentives to business owners that \nimplement this practice on hot summer days or other times when energy demand is high and \nsupply is short. Demand response programs can be executed by reducing loads through a \nbuilding management system or switching to backup power generation. \nFor reducing loads when a demand response event is announced, data center operators can take \ncertain reduction measures such as dimming a third of their lighting or powering-off idle office \nequipment. Automated network building system solutions can make this a simple, efficient, and \ninexpensive process. \n6.3 DC Power \nIn a conventional data center, power is supplied from the grid as AC power and distributed \nthroughout the data center infrastructure as AC power. However, most of the electrical \ncomponents within the data center, as well as the batteries storing the backup power in the UPS \nsystem, require DC power. As a result, the power must go through multiple conversions resulting \nin power loss and wasted energy. \nOne way to reduce the number of times power needs to be converted is by utilizing a DC power \ndistribution. This has not yet become a common practice in data centers (but used widely in \ntelecom facilities) and, therefore, could carry significantly higher first costs, but it has been \ntested at several facilities. A study done by Lawrence Berkeley National Laboratory in 2007 "
    },
    {
      "page_number": 36,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n27 \ncompared the benefits of adopting a 380V DC power distribution for a datacom facility to a \ntraditional 480V AC power distribution system. The results showed that the facility using the DC \npower had a 7% reduction in energy consumption compared to the typical facility with AC \npower distribution. Other DC distribution systems are available including 575V DC and 48V \nDC. These systems offer energy savings as well. \n6.4 Lighting \nData center spaces are not uniformly occupied and, therefore, do not require full illumination \nduring all hours of the year. UPS, battery, and switch gear rooms are examples of spaces that are \ninfrequently occupied. Therefore, zone-based occupancy sensors throughout a data center can \nhave a significant impact on reducing the lighting electrical use. Careful selection of an efficient \nlighting layout (e.g., above aisles and not above the server racks), and type (e.g., LED) will also \nreduce not only the lighting electrical usage but also the load on the cooling system. The latter \nleads to secondary energy savings. "
    },
    {
      "page_number": 37,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n28 \n7 Use of Waste Heat for Energy-Efficient Design \n7.1 Use of Waste Heat \nThe higher the cooling air or water temperature leaving the server, the greater the opportunity for \nusing waste heat. The direct use of waste heat for low temperature heating applications such as \npreheating ventilation air for buildings or heating water will provide the greatest energy savings. \nHeat recovery chillers may also provide an efficient means to recover and reuse heat from data \ncenter equipment environments for comfort heating of typical office environments. \nThe following conditions are recommended for a heat reuse project: \n1. A heat host (or heat consumer) nearby the data center area, possibly adjacent to it, or \ntied into a district loop (refer to A Guide to Energy Master Planning of High-\nPerformance Districts and Communities).  \n2. A temperature level that works for the heat host; optimally the heat will be directly \nused without heat pumps.  \n3. The same owner for the heat host and data center, ideally. \n4. A champion, incentives, and policies that support heat reuse. \nIn most cases, data centers will have a redundant cooling system able to remove the heat if the \nheat host is unavailable. Deploying heat reuse allows a reduction or elimination of the use of \nchillers and in some cases of cooling towers that evaporate water (Pecchioli, Comella, Sickinger, \nand VanGeet 2023). Heat reuse enables water savings and offsetting fossil fuel used for heating, \nand this is why it appears in the Key Steps to Sustainable Data Centers after energy efficiency. \nThe Green Grid has proposed and defined a metric for Measuring the Benefit of Reuse Energy \nfrom a Data Center; the Energy Reuse Effectiveness, or ERE. For more information see \nhttp://www.thegreengrid.org/en/Global/Content/white-papers/ERE. "
    },
    {
      "page_number": 38,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n29 \n8 Benchmarking \nEnergy efficiency metrics/key performance indicators (KPIs) and benchmarks can be used to \ntrack the performance of—and identify potential opportunities to reduce energy use in—data \ncenters. \nAn effective organization will consider the total cost of ownership for operational efficiency and \ncost, utilizing different energy-based metrics and sustainability metrics (e.g., water and carbon) \nto capture a view of the efficiencies at which a data center performs. The family of PUE-type of \nmetrics (PUE, ERE, WUE, CUE) along with a utilization metric based on industry such as \nGflops or Transactions per Watt are recommended. \n8.1 Power Usage Effectiveness (PUE) \nPUE is defined as the ratio of the total annual energy to run the data center facility to the total \nannual energy drawn by all IT equipment: \n𝑃𝑃𝑃𝑃𝑃𝑃= 𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇 𝐹𝐹𝑇𝑇𝐹𝐹𝐹𝐹𝑇𝑇𝐹𝐹𝑇𝑇𝐹𝐹 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹\n𝐼𝐼𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐹𝐹𝐸𝐸𝐸𝐸𝐸𝐸\n𝐸𝐸𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹 \nAn average data center has a PUE of 1.6; however, several recent super-efficient data centers \nhave been known to achieve a PUE below 1.1. (According to Uptime Institute’s 2022 Global \nData Center Survey, in 2022 the annual PUE average for large data centers was 1.55. See \nhttps://uptimeinstitute.com/about-ui/p\n ress-releases/2022-global-data-center-survey-reveals-\nstrong-industry-growth). \nPUE was originally defined by The Green Grid, but this organization passed the development, \nstandardization and dissemination of this metric to the International Standards \nOrganization/International Electrotechnical Commission. \nhttps://www.iso.org/obp/ui/#iso:std:iso-iec:30134:-2:ed-1:v1:en. \nIt is important to note that PUE does not define the overall efficiency of an entire data center, but \nonly the efficiency of the supporting equipment (the infrastructure) within a data center. This \nmetric is defined using units of average annual energy (kWh). Using the annual measurements \nprovides the advantage of accounting for variable free-cooling energy savings as well as the \ntrend for dynamic IT loads due to practices such as IT power management. \nPUE is defined with respect to site power draw. Another alternative definition could use a source \npower measurement to account for different fuel source uses. \nENERGY STAR defines a similar metric, defined with respect to source energy, Source PUE as: \n𝑆𝑆𝑇𝑇𝐸𝐸𝐸𝐸𝐹𝐹𝐸𝐸 𝑃𝑃𝑃𝑃𝑃𝑃=  \n𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇 𝐹𝐹𝑇𝑇𝐹𝐹𝐹𝐹𝑇𝑇𝐹𝐹𝑇𝑇𝐹𝐹 𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹\n𝑈𝑈𝑈𝑈𝑈𝑈 𝐸𝐸\n𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹   \n \nStandard Good Better \n1.6 1.4 1.1 "
    },
    {
      "page_number": 39,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n30 \nLink to PUE paper (registration is required to download, but it’s free to register): \nhttps://www.thegreengrid.org/en/resources/library-a nd-tools/20-PUE%3A-A-Comprehensive-\nExamination-of-the-Metric.  \n8.2 Energy Reuse Effectiveness (ERE) \nERE is defined as the ratio of the total annual energy to run the data center facility minus the \nreuse energy to the total energy drawn by all IT equipment: \n𝑃𝑃𝐸𝐸𝑃𝑃=  𝑇𝑇𝑇𝑇𝑇𝑇\n𝑇𝑇𝑇𝑇 𝐹𝐹𝑇𝑇𝐹𝐹𝐹𝐹𝑇𝑇𝐹𝐹𝑇𝑇𝐹𝐹 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹− 𝐸𝐸𝐸𝐸𝐸𝐸𝑅𝑅𝐸𝐸 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹\n𝐼𝐼𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐹𝐹𝐸𝐸𝐸𝐸𝐸𝐸\n𝐸𝐸𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹  \nFurther examination of the properties of PUE and ERE brings out another important result. The \nrange of values for PUE is mathematically bounded from 1.0 to infinity. A PUE of 1.0 means \n100% of the power brought to the data center goes to IT equipment and none to cooling, lighting, \nor other non-IT loads. For ERE, the range is 0 to infinity. ERE does allow values less than 1.0. \nAn ERE of 0 means that 100% of the energy brought into the data center is reused elsewhere, \noutside of the data center control volume. \nLink to ERE paper (registration is required to download, but it’s free to register): \nhttps://www.thegreengrid.org/en/resources/library-a nd-tools/242-ERE%3A-A-Metric-for-\nMeasuring-the-Benefit-of-Reuse-Energy-From-a-Data-Center.  \n8.3 Water Use Effectiveness (WUE) \nThe site-based WUE metric is defined as the ratio of the annual site water usage to the total \nenergy drawn by all IT equipment: \n𝑊𝑊𝑃𝑃𝑃𝑃= 𝐴𝐴𝐸𝐸𝐸𝐸𝐸𝐸𝑇𝑇𝑇𝑇 𝑅𝑅𝐹𝐹𝑇𝑇𝐸𝐸 𝑤𝑤𝑇𝑇𝑇𝑇\n𝐸𝐸𝐸𝐸 𝐸𝐸𝑅𝑅𝑇𝑇𝐸𝐸𝐸𝐸\n𝐼𝐼𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐹𝐹𝐸𝐸𝐸𝐸𝐸𝐸\n𝐸𝐸𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹 \nThis metric has units of liters/kilowatt-hour (L/kWh). There is a source-based definition of the \nWUE metric that takes into account water used on-site and water used off-site in the production \nof energy used on-site. See the paper for more details. \nLink to WUE paper (registration is required to download, but it’s free to register): \nhttps://www.thegreengrid.org/en/resources/library-a nd-tools/238-WP#35---Water-Usage-\nEffectiveness-(WUE):-A-Green-Grid-Data-Center-Sustainability-Metric.  \n8.4 Carbon Use Effectiveness (CUE) \nThe CUE metric is defined as the ratio of the total annual CO2 emissions caused by the data \ncenter to the total energy drawn by all IT equipment: \n𝐶𝐶𝑃𝑃𝑃𝑃=  𝑇𝑇𝑇𝑇𝑇𝑇\n𝑇𝑇𝑇𝑇 𝐶𝐶𝐶𝐶2 𝐸𝐸𝐸𝐸\n𝐹𝐹𝑅𝑅𝑅𝑅𝐹𝐹𝑇𝑇𝐸𝐸𝑅𝑅 𝐹𝐹𝑇𝑇𝐸𝐸\n𝑅𝑅𝐸𝐸𝑐𝑐 𝑏𝑏𝐹𝐹 𝑇𝑇ℎ𝐸𝐸 𝑇𝑇𝑇𝑇\n𝑇𝑇𝑇𝑇𝑇𝑇 𝐹𝐹𝑇𝑇𝐹𝐹𝐹𝐹𝑇𝑇𝐹𝐹𝑇𝑇𝐹𝐹 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹\n𝐼𝐼𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐹𝐹𝐸𝐸𝐸𝐸𝐸𝐸\n𝐸𝐸𝑇𝑇 𝑃𝑃𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐸𝐹𝐹  \n "
    },
    {
      "page_number": 40,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n31 \nThis metric has units of kilograms of CO2 equivalent/kilowatt-hour (kg CO2 eq/kWh). CO2 \nemission rate can be obtained from the EPA Power Profile website by entering a U.S. ZIP code. \nAdjustments can be made to account for energy from onsite renewable systems. \nLink to CUE paper (registration is required to download, but it’s free to register): \nhttps://www.thegreengrid.org/en/resources/library-a nd-tools/241-WP#32---Carbon-Usage-\nEffectiveness-(CUE):-A-Green-Grid-Data-Center-Sustainability-Metric.  \n8.5 Related Metrics \nThe following metrics provide important additional information about the data center. \n8.5.1 Rack Cooling Index (RCI) \nAs discussed in this report, raising the data center temperature needs to be carefully executed to \navoid IT equipment overheating. Effective air management needs to be in place and the IT \nequipment intake air temperatures should be monitored. The RCI metric can be used to help in \nthis process. \nRCI is a measure of compliance with ASHRAE/NEBS temperature specifications (recommended \nand allowable temperatures). This metric is unique in that it not only takes into account the \nnumber of equipment temperatures that are outside the recommended range but also with how \nmuch. Although, RCI is not a simple ratio between two variables (as with the previous metrics), \nthe interpretation of the metric is straight forward: \n• RCI is always ≤ 100% \n• RCI = 100%: No equipment intake temperature above the recommended range \n• RCI < 90%: Signifies poor thermal conditions, possibly with temperatures above the \nallowable range (risk for IT equipment overheating) \nThis metric has been incorporated in and is automatically calculated in the U.S.DOE Air \nManagement Tool: http://datacenters.lbl.gov/tools.  \n8.6 Airflow Efficiency \nThis metric characterizes overall airflow efficiency in terms of the total fan power required per \nunit of airflow. This metric provides an overall measure of how efficiently air is moved through \nthe data center, from the supply to the return, and takes into account low pressure drop design as \nwell as fan system efficiency. \n𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇 𝐹𝐹𝑇𝑇𝐸𝐸 𝑃𝑃𝑇𝑇𝑤𝑤𝐸𝐸𝐸𝐸 (𝑊𝑊𝑇𝑇𝑇𝑇𝑇𝑇\n𝑅𝑅)\n𝑇𝑇𝑇𝑇𝑇𝑇\n𝑇𝑇𝑇𝑇 𝐹𝐹𝑇𝑇𝐸𝐸 𝐴𝐴𝐹𝐹𝐸𝐸𝐴𝐴𝑇𝑇𝑇𝑇𝑤𝑤 (𝐹𝐹𝐸𝐸𝑏𝑏𝐹𝐹\n𝐹𝐹 𝐴𝐴𝐸𝐸𝐸𝐸𝐸𝐸 𝐸𝐸𝐸𝐸𝐸𝐸 𝐸𝐸𝐹𝐹\n𝐸𝐸𝐸𝐸𝑇𝑇𝐸𝐸) \n \n \nStandard Good Better \n1.25 W/cfm 0.75 W/cfm 0.5 kW/cfm "
    },
    {
      "page_number": 41,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n32 \n8.7 Cooling System Efficiency \nThere are several metrics that measure the efficiency of an HVAC system. The most common \nmetric used to measure the efficiency of an HVAC system is the ratio of average cooling system \npower usage (kW) to the average data center cooling load (tons). A cooling system efficiency of \n0.8 kW/ton is considered good practice while an efficiency of 0.6 kW/ton is considered a better \nbenchmark value. \n𝐴𝐴𝐴𝐴𝐸𝐸𝐸𝐸𝑇𝑇𝐸𝐸𝐸𝐸 𝐶𝐶𝑇𝑇𝑇𝑇\n𝑇𝑇𝐹𝐹𝐸𝐸𝐸𝐸 𝑆𝑆𝐹𝐹𝑅𝑅\n𝑇𝑇𝐸𝐸𝐸𝐸 𝑃𝑃𝑇𝑇𝑤𝑤𝐸𝐸𝐸𝐸 (𝑘𝑘𝑊𝑊)\n𝐴𝐴𝐴𝐴𝐸𝐸𝐸𝐸𝑇𝑇𝐸𝐸𝐸𝐸 𝐶𝐶𝑇𝑇𝑇𝑇\n𝑇𝑇𝐹𝐹𝐸𝐸𝐸𝐸 𝐿𝐿𝑇𝑇𝑇𝑇𝑐𝑐 (𝑇𝑇𝑇𝑇\n𝐸𝐸)  \n \n8.8 ISO/IEC 30134 \nThe data center sector uses globally standardized KPIs, which have been defined and published \nby the International Standards Organization (ISO). \nThe International Standard ISO/IEC 30134 Information Technology — Data Centers — Key \nperformance Indicators has a series of metrics: Part 1 Overview and general requirements, Part 2: \nPower usage effectiveness (PUE), Part 3: Renewable energy factor (REF), Part 4: IT Equipment \nEnergy Efficiency for servers (ITEEsv), Part 5: IT Equipment Utilization for servers (ITEUsv), \nPart 6: Energy Reuse Factor (ERF), Part 7: Cooling Efficiency Ratio (CER), Part 8: Carbon \nUsage Effectiveness (CUE), Part 9: Water Usage Effectiveness (WUE). \n8.9 Data Center Infrastructure Management and Monitoring \nOngoing energy-usage management can only be effective if sufficient metering is in place. There \nare many aspects to monitoring the energy performance of a data center that are necessary to \nensure that the facility maintains the high efficiency that was carefully sought out in the design \nprocess. Below is a brief treatment of best practices for data center energy monitoring. For more \ndetail, refer to the Self Benchmarking Guide for Data Center Energy Performance in section 10 \nBibliography and Resources. \nEnergy-efficiency benchmarking goals, based on appropriate metrics, first need to be established \nto determine which measured values need to be obtained for measuring the data center’s \nefficiency. The metrics listed above provide a good starting point for high-level energy-\nefficiency assessment. A more detailed assessment could include monitoring to measure losses \nalong the electrical power chain equipment such as transformers, UPS, and PDUs with \ntransformers. (For a list of possible measured values, refer to the Self-Benchmarking Guide for \nHigh-Tech Buildings: Data Centers at Lawrence Berkeley National Laboratory’s website: \nhttp://hightech.lbl.gov/benchmarking-guides/data.html).  \nThe accuracy of the monitoring equipment should be specified, including calibration status, to \nsupport the level of desired accuracy expected from the monitoring. The measurement range \nshould be carefully considered when determining the minimum sensor accuracy. For example, a \nStandard Good Better \n1.1 kW/ton 0.8 kW/ton 0.6 kW/ton "
    },
    {
      "page_number": 42,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n33 \npair of +/- 1.5°F temperature sensors provides no value for determining the chilled water ∆T if \nthe operating ∆T can be as low as 5°F. Electromagnetic flow meters and ultrasonic flow meters \nare among the most accurate water flow meters available. Three-phase power meters should be \nselected to measure true root mean square (RMS) power. \nIdeally, the Energy Monitoring and Control System (EMCS) and Supervisory Control and Data \nAcquisition (SCADA) systems provide all of the sensors and calculations required to determine \nreal-time efficiency measurements. All measured values should be continuously trended and data \narchived for a minimum of one year to obtain annual energy totals. An open protocol control \nsystem allows for adding more sensors after initial installation. IT equipment often includes on-\nboard temperature sensors. A developing technology includes a communications interface which \nallows the integration of the on-board IT sensors with an EMCS. \nMonitoring for performance measurement should include temperature and humidity sensors at \nthe air inlet of IT equipment and at heights prescribed by ASHRAE’s Thermal Guidelines for \nData Processing Environments, 2021. New technologies are becoming more prevalent to allow a \nwireless network of sensors to be deployed throughout the IT equipment rack inlets. \nSupply air temperature and humidity should be monitored for each CRAC or CRAH unit as well \nas the dehumidification/humidification status to ensure that integrated control of these units is \nsuccessful. "
    },
    {
      "page_number": 43,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n34 \n9 Conclusion \nThis guide provided an overview of best practices for energy-efficient data center design \nspanning the categories of IT systems and their environmental conditions, data center air \nmanagement, cooling and electrical systems, and heat recovery. An effective organization will \nconsider the total cost of ownership for operational efficiency and cost, utilizing different \nenergy-based metrics, sustainability metrics (water and carbon), and related metrics (thermal, \nairflow, and cooling) to capture a view of the efficiencies at which a data center performs. \nUtilizing the following approach will lead to an energy-efficient data center and sustainable \noperations. \n9.1 Key Steps to Sustainable Data Centers \nFEMP and NREL developed the following approach for optimizing data center sustainability, \nlisted in order of importance: \n1. Reduce energy use by making systems as efficient as possible – the associated data center \nmetric is Power Usage Effectiveness (PUE).  \no Maximize the IT equipment intake temperature to maximize cooling energy \nefficiency while ensuring IT equipment thermal guidelines are met to avoid \noverheating or compromising reliability. \no Use “free” cooling to reduce or eliminate compressor (chiller, direct expansion \n[DX])-based cooling.  \no Optimize fan/pump speeds and uninterruptible power supplies.  \n2. Reuse heat to achieve the lowest Energy Reuse Effectiveness (ERE) metric possible.  \no Maximize compute leaving temperature to maximize energy reuse. \n3. Reject as much remaining heat to dry coolers as possible – water savings reflected in data \ncenter metric Water Usage Effectiveness (WUE).  \no Maximize compute leaving temperature to maximize heat rejected dry to air.  \n4. Maximize energy from renewable systems on-site or within grid region – tracked through \ndata center metric Carbon Usage Effectiveness (CUE).  \no Work toward the goal of 100% renewable energy 100% of the time. \n9.2 Federal Energy Management Program \nFEMP’s mission is to facilitate the federal government's implementation of sound, cost-effective \nenergy management and investment practices to enhance the nation's energy security and \nenvironmental stewardship: https://www.energy.gov/femp/federal-energy-management-program.  \nFEMP encourages federal agencies and organizations to improve data center energy efficiency, \nwhich can offer tremendous opportunities for energy and cost savings. For questions about "
    },
    {
      "page_number": 44,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n35 \nFEMP’s data center technical assistance, contact Kendall Kam at Kendall.Kam@hq.doe.gov: \nhttps://www.energy.gov/femp/energy-efficiency-data-centers. \n9.2.1 Training and Tools \nFEMP has developed a comprehensive training program, Data Center Energy Practitioner \n(DCEP), which takes approximately 1 to 4 days depending on the training modules selected. The \ntraining program includes hands-on information on energy assessments in data centers. It covers \nall major energy consuming systems (IT equipment, Air Management, Cooling, and Electrical).  \nDCEP webpage: http://datacenters.lbl.gov/DCEP  \nCenter of Expertise (CoE) for Energy Efficiency in Data Centers: https://datacenters.lbl.gov \nCOE Data Center Energy Efficiency Toolkit: https://datacenters.lbl.gov/tools  \n  "
    },
    {
      "page_number": 45,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n36 \n10 Bibliography and Resources \n10.1 General Bibliography \n• Best Practices for Datacom Facility Energy Efficiency, 2nd Edition, ASHRAE Datacom \nSeries 6, 2009. \n• Design Considerations for Datacom Equipment Centers, 2nd Edition, ASHRAE Datacom \nSeries 3, 2009. \n• United States Data Center Energy Usage Report. LBNL Report, 2016. \nhttps://ses.lbl.gov/publications/united-states-data-center-energy.  \n10.2 Resources \n10.2.1 IT Systems \n• Rahkonen, Thomas, and Jay Dietrich. 2023. Server Energy Efficiency: Five Key Insights. \nUptime Institute: https://uptimeinstitute.com/resources/research-a nd-reports/server-\nenergy-efficiency-five-key-insights.  \n• LBNL ENERGY STAR Computer Server Selection Guidelines for Energy Efficiency \nand Decarbonization in Data Centers. Provides data center operators with background on \nhow to operate more energy efficiently by purchasing computer servers that meet strict \nperformance criteria.  \n• Electronic Product Environmental Assessment Tool (EPEAT). \n• Standard NSF/ANSI 426-2019 (Environmental Leadership and Corporate Social \nResponsibility Assessment of Servers). \n• 80 PLUS Power Supplies at www.80plus.org.  \n10.2.2 Environmental Conditions \n• Thermal Guidelines for Data Processing Environments, 5th Edition, ASHRAE Datacom \nSeries 1, 2021. \n10.2.3 Air Management \n• Thermal Guidelines for Data Processing Environments, 5th Edition, ASHRAE Datacom \nSeries 1, 2021. \n• Data Centers and Telecommunications Facilities, Chapter 20, ASHRAE HVAC \nApplications, 2023. \n10.2.4 Cooling Systems \n• Data Centers and Telecommunications Facilities, Chapter 20, ASHRAE HVAC \nApplications, 2023. "
    },
    {
      "page_number": 46,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n37 \n• Thermal Guidelines for Data Processing Environments, 5th Edition, ASHRAE Datacom \nSeries 1, 2021. \n• Supervisory Controls Strategies and Optimization, Chapter 43, ASHRAE Applications \nHandbook, 2023. \n• Liquid Cooling Guidelines for Datacom Equipment Centers, 2nd Edition, ASHRAE \nDatacom Series 4, 2013. \n• Psychometrics, Chapter 1, ASHRAE HVAC Fundamentals Handbook, 2021. \n10.2.5 Electrical Systems \n• Data Centers and Telecommunications Facilities, Chapter 20, ASHRAE HVAC \nApplications, 2023. \n10.2.6 Use of Waste Heat for Energy-Efficient Design \n• Data Centers and Telecommunications Facilities, Chapter 20, ASHRAE HVAC \nApplications, 2023. \n• Pecchioli, Cosimo, Jamie Comella, David Sickinger, and Otto VanGeet. Data Centers \nHeat Reuse 101. Open Compute Project. \nhttps://www.opencompute.org/documents/20230623-data-cen\n ters-heatreuse-101-3-2-\ndocx-pdf.  \n• Uptime Institute. “Uptime Institute’s 2022 Global Data Center Survey Reveals Strong \nIndustry Growth as Operators Brace for Expanding Sustainability Requirements.” \nSeptember 20, 2022. https://uptimeinstitute.com/about-ui/p ress-releases/2022-global-\ndata-center-survey-reveals-strong-industry-growth.  \n10.2.7 Data Center Metrics and Benchmarking \n• Link to PUE paper (registration is required to download, but it's free to register): \nhttps://www.thegreengrid.org/en/resources/library-a nd-tools/20-PUE%3A-A-\nComprehensive-Examination-of-the-Metric.  \n• Link to ERE paper (registration is required to download, but it's free to register): \nhttps://www.thegreengrid.org/en/resources/library-a\n nd-tools/242-ERE%3A-A-Metric-\nfor-Measuring-the-Benefit-of-Reuse-Energy-From-a-Data-Center.  \n• Link to WUE paper (registration is required to download, but it's free to register): \nhttps://www.thegreengrid.org/en/resources/library-a\n nd-tools/238-WP#35---Water-Usage-\nEffectiveness-(WUE):-A-Green-Grid-Data-Center-Sustainability-Metric.  \n• Link to CUE paper (registration is required to download, but it's free to register): \nhttps://www.thegreengrid.org/en/resources/library-a nd-tools/241-WP#32---Carbon-\nUsage-Effectiveness-(CUE):-A-Green-Grid-Data-Center-Sustainability-Metric.  "
    },
    {
      "page_number": 47,
      "section_title": null,
      "text": "Best Practices Guide for Energy-Efficient Data Center Design \n38 \n• International Standards Organization/International Electrotechnical Commission. \nhttps://www.iso.org/obp/ui/#iso:std:iso-iec:30134:-2:ed-1:v1:en.  \n• Airflow and Cooling Performance of Data Centers: Two Performance Metrics (RCI and \nRTI). ASHRAE Transactions, Volume 114, Part 2. 2008.  \n  "
    },
    {
      "page_number": 48,
      "section_title": null,
      "text": "  \n  \nFor more information, visit: \nenergy.gov/femp \nDOE/GO-102024-6283 ▪ July 2024 \n \n \n \n \n \n \n \n \n "
    }
  ]
}