{
  "document_id": "doc_6e86a522a05141e8a20cc86a5ee01549",
  "filename": "lbnl_sandia_holistic_data_center_design_2023.pdf",
  "file_type": ".pdf",
  "file_hash": "18d1164dc9f44936a530097ec63c2dae238a6de2fb2f76e7afac3a6fc2b6f15b",
  "source_path": "data\\knowledge\\uploads\\doc_6e86a522a05141e8a20cc86a5ee01549_lbnl_sandia_holistic_data_center_design_2023.pdf",
  "metadata": {
    "filename": "lbnl_sandia_holistic_data_center_design_2023.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_6e86a522a05141e8a20cc86a5ee01549_lbnl_sandia_holistic_data_center_design_2023.pdf",
    "source_url": "https://datacenters.lbl.gov/sites/default/files/2023-02/Sandia%20Labs_Holistic%20Data%20Center%20Design.pdf",
    "authority": "LBNL/DOE Data Centers Center of Expertise",
    "topic": "holistic-design",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "1\nSandia National Laboratories’ \nHolistic Data Center Design \nIntegrates Energy- and Water-\nEfficiency, Flexibility, and \nResilience \n"
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "2\nThis success story highlights Sandia National \nLaboratories and their holistic data center \napproach, which provides resilient energy- and \nwater-efficient cooling for high-performance \ncomputing (HPC) systems.\nFigure 1. The 725E data center on Sandia’s Albuquerque campus is \noptimized to first ensure that computing needs are met; a system of \nheat rejection ensures that the data center is running efficiently and \neffectively by minimizing energy and water use."
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "3\nSANDIA’S HPC DATA CENTER \nADDITION EARNS LEED GOLD  \nSandia has four corporate data centers. The 725E \ndata center houses state-of-the-art warm water \ndirect liquid-cooled systems, which is the focus of \nthis case study. This 14,000 square foot addition was \ncompleted in 2018 and is connected to the 725W data \ncenter (completed in 2005). The Sandia Infrastructure \nComputing Services team is responsible for all four \ndata centers, enabling best practices to be tried out \nin one data center in order for them to be rolled out \ninto the others as appropriate.\nSandia’s 725E data center addition for HPC at the \nLabs’ Albuquerque, New Mexico, campus (in a high \ndesert climate zone) has earned the U.S. Green \nBuilding Council (USGBC) Leadership in Energy \nand Environmental Design (LEED) v4 Gold Building \nDesign and Construction (BD+C): Data Center \nCertification. This facility was designed to support \n14 MW of information technology (IT) load at full \nbuildout. A time-lapse1 video shows the construction \nof this impressive 725E data center addition. \nInnovation in HPC Liquid-Cooling \nEfficiency\nFrom deploying some of the earliest liquid-cooled \nsystems, to helping develop and engineer the \nfirst HPC system to reach 1 Teraflop (a measure of \ncomputer speed equal to one trillion floating-point \noperations per second), Sandia’s rich history includes:\n• Co-designing and installing the first instance \nof pumped liquid refrigerant rear-door heat \nexchangers (cooling doors) arranged in a laminar \nflow configuration\n• Deploying HPC systems as a partnership with the \nvendor, where, in many instances, first-of-its-kind \ntechnology is installed.\nThe Green Grid has defined several key metrics to \nassess the cutting-edge performance of a data center. \nThese metrics include: \n• Power usage effectiveness (PUE)\n• Energy reuse effectiveness (ERE)\n• Water usage effectiveness (WUE)\n• Carbon usage effectiveness (CUE).\nSandia’s optimized data center design and operation \nfirst ensures that computing needs are met, and \nSandia’s data center achieves this by focusing on \na system of heat rejection to ensure that the data \ncenter is running both efficiently and effectively. This \nsystem functions by first on minimizing energy use \n(PUE), second on minimizing water usage (WUE), \nfollowed by reusing waste energy/heat (ERE) and then \nminimizing carbon usage (CUE) for the near future. \nThe WUE goal is to minimize on-site water use without \nan increase in energy use. Sandia has also installed an \non-site 250-kW PV system that is dedicated to 725E, \nthus further improving sustainability metrics on WUE \nand CUE.\nDATA CENTER METRICS: THE PUE FAMILY\n1 Sandia National Labs. “Time-Lapse Construction of Building 725-E, \nSandia’s new HPC Facility. ” Apr. 10, 2019. https://youtu.be/exhvwVf1AAQ."
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "4\nMEETING DATA CENTER \nEFFICIENCY GOALS WITH A \nHYBRID COOLING SYSTEM\nIT equipment, such as compute clusters and data storage systems, \nproduces heat as a byproduct. When Sandia started constructing \nthe 725E data center, its goal was to have 85% or more of the \nheat produced to be acquired via a liquid-cooling approach. The \nremaining heat produced (up to 15%) could then be rejected \nthrough the use of facility air handling units (AHUs). The 725E new \nexpansion has achieved these goals by using a hybrid cooling \nsystem, consisting of the following: \n• Air and water economizer (cooling towers)\n• Evaporative cooling with face and bypass dampers\n• Wet/dry fluid coolers (future upgrade)\n• Thermosyphon dry coolers and chillers.\nThe 725E data center utilizes three different facility closed-loop \nsystems that provide different supply temperatures for the cooling \nIT equipment. All of the heat energy from the 725E data center IT \nequipment is captured into these three loops:\n• Process Water Loop (PW), 76°F supply as of August 2022\n• Medium Temperature Water Loop (MTW), 60°F supply as of \nAugust 2022\n• Chilled Water Loop (CW), 58°F supply as of August 2022, \navailable through the Sandia district chilled water loop.\nThis design introduces flexibility as well as resilience in operations \nas it supports a variety of IT system combinations over time to:\n• Optimize temperature for system type\n• Maintain an operational data center, allowing for system \ninstallations and repairs without creating data center outages.\nFigure 2 is a simple loop diagram of the 725E data center that \nshows the hierarchy of heat rejection options and heat inputs.\nFEMP/NREL KEY APPROACH TO \nSUSTAINABLE DATA CENTERS\nThe Federal Energy Management Program (FEMP) \nand National Renewable Energy Laboratory (NREL) \ndeveloped the following approach for optimizing \ndata center sustainability, listed in order of \nimportance: \n1. PUE: Reduce energy use by making systems as \nefficient as possible.\n• Maximize compute entering temperature \nto maximize energy efficiency.\n• Use “free” cooling to reduce or eliminate \ncompressor (chiller, direct expansion)-based \ncooling:\n - Install direct liquid-cooled computers \nthat use warm water.\n - Capture as much heat as possible directly \nto the liquid-cooling system.\n• Optimize fan/pump speeds and \nuninterruptible power supply.\n2. ERE: Reuse heat to achieve the lowest Energy \nReuse Effectiveness possible.\n• Maximize compute leaving temperature \nto maximize energy reuse.\n3. WUE: Reject as much remaining heat to dry \ncoolers as possible.\n• Maximize compute leaving temperature \nto maximize heat rejected dry to air.\n4. CUE: Maximize energy from renewable \nsystems on-site or within grid region.\n• Work toward the goal of 100% renewable \nenergy 100% of the time."
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "5\nThe five heat-rejection options for this IT load operate according \nto the following hierarchy:\n1. (FUTURE UPGRADE) When possible, heat energy from the PW \nis transferred through the energy recovery heat exchanger to \nthe building/campus.\n2. After reuse potential is exhausted, and when ambient \ntemperatures permit it, heat is dissipated through the \nthermosyphon dry coolers.2  When the PW return temperature \nis at least 4°F warmer than ambient outdoor dry bulb \ntemperature, this is the primary method of heat rejection—\nminimizing water usage (WUE).\n3. (FUTURE UPGRADE) Fluid coolers are closed loop heat \nrejection devices that consist of a coil inside an enclosure with \na water spray section above the coil and a fan. Because fluid \ncoolers are closed loop, the cooling water is never exposed \nto air and dirt like in a cooling tower, so a heat exchanger is \nnot required between the cooling water and the fluid cooler. \nFluid coolers have the additional advantage of being able to \noperate in dry mode when ambient temperature is cool, in \nhybrid dry/wet mode, or just wet mode. These multiple modes \nof operation can save a significant amount of water compared \nto cooling towers.\n4. Cooling towers cool heated water by spraying the water over \nfill and drawing air across the fill. Cooling towers require a heat \nexchanger between the cooling water and the tower water to \nkeep the water clean. Cooling towers are the most common \nheat rejection devices in data centers and offer the greatest \ncapacity per area. Cooling towers do this at the lowest cost, \nmaking them an attractive option at many facilities, but they \nalso use the most water. \n5. Chillers lower the temperature of cooling water using a vapor \ncompression mechanical refrigeration system. This heat is \ntypically rejected into a cooling tower. Chillers have significant \nfirst costs and operating costs in both energy and water use \nfrom cooling towers. The warmer the cooling water, the less \nenergy a chiller must use. The chillers that supply 725E are part \nof a district chilled water system that supplies chilled water to \nseveral other buildings in the area. Chilled water can be used \nto reduce the temperature (trim) of process water during the \nsummer for systems that need cooler water.\nSandia has optimized the 725E data center design to minimize \nenergy and water use. The multiple cooling loop design provides \nSandia with the option to connect IT systems to the loop, \nmeeting the system requirements while minimizing energy and \nwater use. The preferred option for new IT is to house systems \nthat reject as much of that heat as possible into the PW at the \nwarmest possible temperature. The PW at Sandia is operated \nat the warmest possible temperature without compromising \nIT system performance, which is currently (August 2022) 76°F. \nAir-cooled IT systems are connected to the MTW, which is also \noperated at as warm of a temperature as possible without \ncompromising IT system performance, currently (August 2022) \n60°F. Cooling for the MTW is provided by the district chilled \nwater system, which is also operated at the warmest possible \ntemperature without compromising IT system performance, \ncurrently (August 2022) 58°F. As previously discussed, the \nsource of the cooling depends on ambient dry bulb and web \nbulb temperature, which vary both daily and seasonally. This \nphased approach provides opportunities to transition to a non-\nmechanical cooled data center (no chillers), realizing a reduction \nin energy consumption and water usage (less evaporation, more \ngallons of water saved) and resulting in first cost and operational \ncost savings.\nThis multiple cooling loop design offers an added benefit of \nsystem resiliency, as being tied into a district chilled water \nsystem can enable planned maintenance on the various cooling \nsystems. The different hydronic loops include larger pipes \nand isolation valves that enable HPC systems to be added or \nremoved without interruption to data center facility operations.\nChilled Water Loop\n(58°F)\nPlate Frame HX\nMedium Temperature \nWater Loop\n(60°F)\nProcess Water Loop\n(76°F , 85°F Future)\nCDU’s Air Handlers\nCooling \nTowers\nChillers\nCooling \nDoors\nIn-Row \nCoolers\nPlate Frame HX\n1 2 3\nOrder of \nOperations:\nFluid \nCoolers\nHeat \nRecovery\nThermo \nsyphon\n4 5\nPlate \nFrame HX\nMethod of Heat Rejection \nHeat Inputs\nFigure 2. Sandia 725E cooling diagram\n2 Sandia National Labs. “Cooling unit saves half-million gallons of water at Sandia supercomputing \ncenter. ” Sandia Labs News Release, Feb. 18, 2020. https://newsreleases.sandia.gov/\nsupercomputing_water/."
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "6\nLiquid-Cooling Technologies\nThere are a variety of different liquid-cooling technologies that can be \nused within data centers. Transitioning from traditional air cooling to \nliquid cooling comes with energy efficiency gains by replacing fan energy \nwith dramatically lower pump energy. This transition also enhances the \nopportunity to use waste heat from data centers to warm other buildings \nand facilities on the campus. These gains are achievable because the heat \ncapacity of liquids is orders of magnitude larger than that of air, and with \nincreasing chip (central processing unit [CPU], graphical processing unit \n[GPU], tensor processing unit [TPU]) power densities and higher heat \nfluxes, air cooling is rapidly approaching its limits (see ASHRAE sidebar, \npage 9). Liquid-cooling fluids on the IT loop side can range from treated \nwater to glycol-based solutions to dielectric fluids (non-conductive). \nSeveral liquid-cooled solutions are considered hybrid solutions, in that \nthe majority (but not all) of the heat load from IT equipment is captured \nand removed by the liquid—with the remaining heat load removed by \ntraditional air cooling. However, some liquid-cooled solutions capture \npractically all the heat load without the use of any fans, which is the \nmost energy-efficient. Most liquid-cooling approaches involve a cooling \ndistribution unit (CDU), which interfaces with the facility cooling loop \nand provides cooling liquid at the appropriate temperature, pressure, and \nchemistry for the IT equipment.\nNREL CLIMATE ANALYSIS FOR HEAT \nREJECTION SYSTEMS\nThe best heat rejection systems depend on climate, \ndesired temperature, and the cost of energy and \nwater. The leaving temperature of cooling towers \nand fluid coolers operating in wet mode is a function \nof wet bulb temperature. Cooling towers are rated \nby the Cooling Tower Institute (CTI) at a 7°F approach \nto the ambient web bulb temperature; however, \na closer approach temperature is possible when \ntowers are operated at part load. Indirect and direct \nevaporative coolers for air also operate based \non wet bulb temperature, with similar approach \ntemperatures. \nAlbuquerque is a warm but dry climate where \nevaporative cooling can supply most of the cooling. \nThe web bulb temperature does not exceed 65°F, \nso a 5°F tower approach and a 2°F heat exchanger \napproach results in a 7°F approach—so 72°F cooling \nwater can be supplied every hour of the year by \ncooling towers.\nFor additional information on climate analysis for \ndata center cooling, see NREL ’s fact sheet, “A Method \nfor Estimating Potential Energy and Cost Savings for \nCooling Existing Data Centers” (https://www.nrel.\ngov/docs/fy17osti/68218.pdf).\nFigure 3. CDU liquid-cooling system within a data center. Figure source: \nASHRAE white paper3 \n3 ASHRAE Technical Committee 9.9, Mission Critical Facilities, Data Centers, Technology Spaces and \nElectronic Equipment. 2019. Water-Cooled Servers: Common Designs, Components, and Processes. \nAtlanta, GA: ASHRAE. https://www.ashrae.org/File%20Library/Technical%20Resources/Bookstore/\nWhitePaper_TC099-WaterCooledServers.pdf. "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "7\nLIQUID-COOLING TECHNOLOGY TYPES\nThe authors categorize liquid-cooling technologies into three technology classes:\n• Localized air-to-liquid heat exchanger: Involves air-to-liquid heat exchanger (coil) placed at the back of a server-rack that captures \nserver heat, resulting in energy efficiency gains by transferring heat to liquid closer to the server-rack source (versus computer room \nair handler units). \n- Variations include rear-door heat exchanger (RDHX) (also referred to in this document as cooling doors), enclosed cabinet, in-row \ncoolers, and overhead cooling all utilizing some type of air-to-liquid heat exchanger close-coupled with the IT source.\n• Cold plates: Standard fin-based heat sinks on chips are replaced with cold plates that have liquid flowing through channels to \nremove heat (this solution generally involves a cooling distribution unit).\n- Variety of technology solutions exist, and this approach can also be applied to memory and other heat-producing components. \n• Immersion: Electronics submerged in a dielectric fluid (non-conductive), with two approaches:\n- Single-phase immersion cooling where heat load transferred to dielectric oil/fluid that is pumped around electronics by a cooling \ndistribution unit\n- Two-phase immersion where an engineered dielectric fluid with a boiling point below IT components’ maximum operating \ntemperature removes heat load by undergoing a liquid-to-gas phase change, with that vapor transferring heat to a vapor-to-\nliquid heat exchanger, which then condenses back to a liquid in a passive cycle.\nThe cold plate and immersion classes are considered direct-liquid-cooling technologies. HPC data centers have been early adopters of \ndirect liquid cooling due to rack power densities (the authors have experienced densities of 60 kW per compute rack in 2013, and recently \nsurpassing 100+ kW per compute rack)."
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "8\nFigure 4. Sandia 725E data center\nSandia’s 725E data center has three main types of heat inputs  \n(see Figure 2):\n• CDUs tied into the PW that support HPC systems, utilizing \ncold plate liquid-cooling technologies:\n - Attaway4 HPC system, typically operating around 600 \nkW (max 700 kW), uses a liquid system by Chilldyne that \noperates under vacuum pressure for resilient, energy-\nefficient data center cooling (full report and two-page \nfact sheet available).\n - Manzano HPC system, typically operating around 720 \nkW (max 960 kW), is a second system utilizing Chilldyne’s \nvacuum-integrated liquid-cooling solution.\n - Yacumama5 HPC system (relocated to Sandia’s 725E \ndata center in 2019) has a demonstration rack using the \nAquarius fixed cold plate cooling technology from Aquila \nthat eliminates the need for server auxiliary fans (full \nreport available).\n• In-row coolers on MTW:\n - Astra HPC system, typically operating around 1.2 MW, is \nthe first flagship HPC system deployed in 725E.6  \n• Cooling doors (also known as RDHX) on MTW:\n - In this regard, Sandia has had great success in laminar \nflow arrangement.\n 4 Center of Expertise for Energy Efficiency in Data Centers. 2022. “Cooling Performance Testing of \nAttaway’s Negative Pressure CDU. ” Lawrence Berkeley National Laboratory. Accessed Sept. 6, 2022. \nhttps://datacenters.lbl.gov/resources/cooling-performance-testing-attaways. \n5 Sickinger, David, David Martinez, and Bob Bolz. 2019. Energy Performance Evaluation of Aquila’s \nAquarius Fixed Cold Plate Cooling System at NREL ’s High Performance Computing Center. Golden, \nCO: National Renewable Energy Laboratory. NREL/TP-2C00-73356. https://www.nrel.gov/docs/\nfy19osti/73356.pdf. \n6 Sandia National Labs. “Astra and Sandia’s 725E Data Center. ” April 24, 2020.  \nhttps://youtu.be/6tneOq5M9m4."
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "9\nFigure 5. Sandia air flow analysis (conducted for former \nSandia Red Sky HPC system)\nASHRAE DATA CENTER RESOURCES\nThe ASHRAE Technical Committee (TC) 9.9 is a leader in data \ncenter environmental knowledge and industry best practices. \nThere are 14 books in the ASHRAE Datacom Series, including \none on Liquid Cooling Guidelines for Datacom Equipment Centers, \nalong with white papers and technical bulletins.\nAn ASHRAE TC 9.9 white paper, Emergence and Expansion \nof Liquid Cooling in Mainstream Data Centers, indicates \nliquid cooling will become more mainstream due to \nincreasing socket power (CPU/GPU/TPU) and included \nFigure 6 that shows when a transition from air to \nliquid cooling based on socket power is likely. Note \nthat ASHRAE has also recently renamed the ASHRAE \nwater classifications to clearly define the server supply \ntemperature range. The upper temperature limits are \nnow included in the W number (in degrees Celsius). The \nclasses are newly named as follows: W17 (previously \nW1), W27 (W2), W32 (W3), W40 (new), W45 (W4), and \nW+ (W5). This change to ASHRAE W classes has been \nincluded in the fifth edition of Thermal Guidelines for Data \nProcessing Environments (released in 2021) and will be included \nin the upcoming third edition of the Liquid Cooling Guidelines for \nDatacom Equipment Centers.\nFigure 6. Air cooling versus liquid cooling, transition, and \ntemperatures from ASHRAE TC9.9 white paper Figure 4.7\n7ASHRAE Technical Committee 9.9, Mission Critical Facilities, Data Centers, Technology Spaces and Electronic Equipment. 2021. Emergence and Expansion of Liquid Cooling in Mainstream \nData Centers. Peachtree Corners, GA: ASHRAE. \n https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf."
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "10\nAir Handlers Manage Heat Based on Outdoor  \nAir Temperature\nSome of the computers housed within Sandia’s data center do \nnot use water cooling exclusively. To handle this, the building \nwas designed with a very efficient air-cooling system in mind. \n“Since New Mexico is a dry climate, we can provide 90% of \nour outdoor air cooling without having to use chilled water, ” \nDavid J. Martinez, Sandia engineering program and project \nlead, explained to researchers. The air-cooling system consists \nof air handling units (AHUs, each with a 9-electronically-\ncommutated-motor fan array, which provide greater efficiency \nand redundancy) located on the roof and operates in one of \nthree modes:\n1. The AHUs bring in outdoor air to provide “free” cooling \n(airside economizer) when the temperature is 78°F and \ncooler and the wet bulb temperature is 72°F and cooler. \n2. When the outdoor air temperature is above 78°F, the \nAHU uses direct evaporative cooling to cool the air by \nevaporating water into the air (Adiabatic cooling) with face \nand bypass dampers to allow for better temperature control \nand less pressure drop. Evaporative cooling provides 100% \n“free” cooling, so long as the air wet bulb temperature is \nbelow 65°F. \n3. When the wet bulb temperature exceeds 65°F, mechanical \ncooling “trim” is provided by chilled water. \nHeat generated by the computers rises to the top of the 25-\nfoot ceiling (see Figure 7) and is removed from the space by \nlarge exhaust fans, allowing the facility to maintain an indoor \ntemperature near 78°F to maintain 80°F at the face of the racks.\nUSING ANALYTICS TO OPTIMIZE \nIT EQUIPMENT AND BUILDING \nSYSTEM OPERATIONS\nSandia utilizes Nlyte software for data center monitoring, \nallowing for temperature monitoring, power monitoring, leak \ndetection, and many more metrics. PUE is calculated utilizing \nthe power metering data from the 725E data center, as well \nas the 726 chiller plant. The 726 chiller plant provides chilled \nwater to the data center during warmer temperatures when \nthe thermosyphons cannot provide adequate cooling. In \naddition to monitoring data center metrics within Nlyte (see \nFigure 8), SkySpark automated fault detection and diagnostics \nsoftware is utilized by the Facilities team at Sandia in an ongoing \ncommissioning effort.\nSkySpark provides a platform for Facilities to compile data for \nanalysis. Metrics such as water flow, tons of cooling, kW per ton, \nmake-up water usage, and power usage allow for additional data \ncenter metrics which synchronize with those already gathered \nin Nlyte. Together, these metrics allow Sandia to reduce its usage \nof water and power by intelligently determining which cooling \nmethods the system can use throughout the day.\nData Center Infrastructure Management\nIn addition to monitoring and metrics, Sandia uses Nlyte data \ncenter infrastructure management to log all IT equipment \nlocations and operations (see Figure 9). IT equipment \nincludes all compute systems and networking connections. \nServer information (such as support group and ownership) is \nautomatically imported through a configuration management \ndatabase integration. \nFigure 7. Airside economizer\n"
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "11\nPower usage is monitored in real time, and alarms are generated \nwhen readings exceed set thresholds. Nlyte also calculates data \ncenter-specific performance metrics, such as PUE. \nSandia monitors a variety of data points related to the data \ncenter’s operational status. These data points include chilled \nwater temperatures, process water temperatures, data center \nair temperatures, and power readings from switchboards to \nin-rack power distribution units. By monitoring these parameters \nand creating alarms, Sandia can immediately know when the \ninfrastructure or sensors fail. The Nlyte data center infrastructure \nmanagement also allows for simulated power outages, showing \nall affected devices downstream of an outage.\nFigure 8. Sandia 725E data center \nperformance metrics from Nlyte \nsoftware\nFigure 9. Sandia 725E data center floor \nplan and metrics from Nlyte software"
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "12\nEnergy Management Information System\nSandia uses SkySpark software to help optimize building systems \noperations as part of their energy management information \nsystem (EMIS). Automated fault detection and diagnostics is \nan advanced EMIS capability that uses algorithms to detect \nequipment-level or system-level faults and diagnose their \ncauses. The SkySpark system imports data such as temperatures \nand flow rates from the Siemens building automation system \n(BAS) and meter data. The SkySpark system also calculates and \ntracks key performance indicators, such as kW/ton for cooling \nsystems and sends alerts when key performance indicators are \noutside of expected ranges.\nIn a collaboration between Sandia’s Computing Service team \nand the Facilities team, optimization efforts are ongoing for the \n725E data center. By monitoring the incoming data from the \nSiemens BAS, optimizations can be applied to the supporting \ninfrastructure. A recent success story involves the enhanced \noperation of the four thermosyphons that are currently in \nuse. A single thermosyphon was installed in 2018, with three \nmore units added over time to support the increased load \nfrom the additional HPC systems. Each thermosyphon has \nits own dedicated onboard controller that automatically and \ncontinuously adjusts the speed of the condenser fans based on \nambient conditions, loads, and utility costs. The Sandia team \nwas able to optimize the combined operation of these units \nby programming the BAS to control all the thermosyphons, \nresulting in longer operation—thus saving more water and \nenergy. By collecting and analyzing multiple data points, Sandia \nis also able to compare operational performance between \nthermosyphons and chillers that are part of the district loop \n(Figure 10), comparing efficiency in kW/Ton, and Figure 11, \nshowing coefficient of performance.\nOperational Data\nTo cool the data center, a sequence of operations is applied that \nreduces energy and water use whenever possible. When the PW \nreturns a temperature that is at least 4°F warmer than ambient \noutdoor dry bulb temperature, thermosyphons will remove \nheat from the PW. When temperatures increase above this \nthreshold, the process water will pass through a heat exchanger \ntied to building 726, the chilled water plant. When the wet bulb \ntemperature allows, the chiller plant runs on cooling towers only \nthrough the use of a plate-frame heat exchanger. At higher wet \nbulb temperatures, the chiller is brought online and then used \nto chill the water. In the future, heat recovery systems and fluid \ncoolers will be added to the sequence of operations.\nWhen initially constructed, the 725E data center had a supply \nprocess water temperature of 670F, a low temperature necessary \nfor cooling an indirectly liquid-cooling system. The installation \nof two CDUs, tied into the chilled water plant, allowed for this \nsystem to be decoupled from the main process water loop for \nbuilding 725E. Currently (August 2022), the process supply water \ntemperature is 780F, which allows the thermosyphons to run for \na greater percentage of the year (as observed in Figure 10 and \nFigure 11 for all blue points warmer than 67°F). Sandia realizes \nan estimated 200,000 gallons of additional water savings per \nyear from this change. In addition, Sandia sees around $63,000 in \nenergy savings per year due to the reduction in chiller usage.\nEMIS RESOURCES FOR FEDERAL \nFACILITIES \nThe Federal Energy Management Program offers \na variety of research materials and resources \nto help agencies successfully implement an \nEMIS and meet federal facility energy efficiency \nrequirements: energy.gov/eere/femp/energy-\nmanagement-information-systems-federal-\nfacilities. \nFEMP’s Energy Management Information Systems \nTechnical Resources Report explores how an \nEMIS can integrate with data center information \nmanagement systems to meet energy and water \nefficiency targets: energy.gov/eere/femp/\narticles/energy-management-information-\nsystems-technical-resources-report."
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "13\nFigure 10. Thermosyphon and chiller efficiency, outside air temperature vs. kW/ton\nFigure 11. Thermosyphon and chiller coefficients of performance (COP)"
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "14\nA Sandia report planned for release in 2023 will detail additional \nmetrics and lessons learned from ongoing commissioning efforts \nthrough the collaboration between Sandia’s Computing Service \nteam and the Facilities team.\nDATA CENTER SUSTAINABILITY \nFEATURES COME TOGETHER\nSandia designed and operates a resilient energy- and water-\nefficient HPC data center. The data center utilizes three different \nfacility cooling water loops that provide different supply \ntemperatures for cooling IT equipment. This design introduces \ngreat efficiency as well as flexibility and resiliency into operation, \nsupporting a variety of different IT system combinations over \ntime to reduce energy use (PUE) by making systems as efficient as \npossible. The design achieves this by:\n• Maximizing compute entering temperature to maximize \nenergy efficiency.\n• Utilizing “free” cooling to reduce compressor (chiller, DX) \nbased cooling:\n - Install and operate direct liquid-cooled computers that \nuse warm water\n - Capture as much heat as possible directly to the liquid-\ncooling system.\n• Optimizing fan and pump speeds.\nThis design approach supports water efficiency (WUE) as well by \nrejecting as much remaining heat to dry coolers as possible by \nmaximizing compute leaving temperature. And, the design allows \nfor system installations and repairs without creating data center \noutages. \nEach of the cooling water loops are operated at the warmest \npossible temperature while still meeting IT equipment \nrequirements. Operating at the warmest temperature possible \nminimizes the system’s energy and water use. The hierarchy of \nheat rejection that Sandia uses to save energy and water is first \nreuse the heat in other buildings (future), next reject the heat \ndry with thermosyphons and outside air free cooling, then reject \nthe heat with evaporative cooling using cooling towers and \nfluid coolers (future). Chiller-based cooling is used as needed \nwhen ambient air is warm. Sandia uses an ongoing optimization \nmethod to minimize energy and water use, utilizing operational \nanalytics. The analytics are then used to calculate, track, and \noptimize system performance overall.\nThe facility was given the LEED Gold certification⁸ award and was \nselected to receive the Department of Energy’s Sustainability \nAward,⁹ given for the first time for efforts in high-performance \ncomputing and data centers. DOE’s Sustainability Awards \nrecognize outstanding contributions by individuals and teams for \ntheir work in sustainability. \nLEARN MORE\nWith support from FEMP , NREL provides data center \nenergy and water performance technical assistance to \nfederal agencies. NREL and Sandia have a long history \nof partnering together on efficient data center design \nand operation. \nFor questions about Sandia’s data center, contact Dave \nMartinez at davmart@sandia.gov and David Smith at \ndsmith5@sandia.gov.\nFor more details on the NREL sustainable data center \napproach and questions about data center technical \nassistance (including EMIS), contact Otto Van Geet \nat Otto.VanGeet@nrel.gov and David Sickinger at \nDavid.Sickinger@nrel.gov. \nFEMP encourages federal agencies and organizations \nto improve data center energy efficiency, which can  \noffer tremendous opportunities for energy and cost \nsavings. For questions about FEMP’s data center \ntechnical assistance, contact Rick Mears at  \nRick.Mears@hq.doe.gov.\n⁸ U.S. Green Building Council. 2022. “LEED Rating System. ” Accessed Sept. 6, 2022.  \nhttps://www.usgbc.org/leed. \n⁹ Sandia National Labs. “High-performance computer facility at Sandia honored for sustainable \nbuilding practices. ” Sandia Labs News Release, Sept. 16, 2020. https://newsreleases.sandia.gov/\ngreen_award/."
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "15\nNational Renewable Energy Laboratory\n15013 Denver West Parkway, Golden, CO 80401\n303-275-3000 • www.nrel.gov\nNREL is a national laboratory of the U.S. Department of Energy\nOffice of Energy Efficiency and Renewable Energy\nOperated by the Alliance for Sustainable Energy, LLC\nNREL/BR-5R00-84310 • January 2023\nNREL prints on paper that contains recycled content."
    }
  ]
}