{
  "document_id": "doc_91b2d66cbae644d28afc3472f32963c5",
  "filename": "lbnl_air_management_tool_engineering_reference_2023.pdf",
  "file_type": ".pdf",
  "file_hash": "0377d360981f5bf6d1fe5e50c46003ec652556d7fe8d0a2876800bce4095076f",
  "source_path": "data\\knowledge\\uploads\\doc_91b2d66cbae644d28afc3472f32963c5_lbnl_air_management_tool_engineering_reference_2023.pdf",
  "metadata": {
    "filename": "lbnl_air_management_tool_engineering_reference_2023.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_91b2d66cbae644d28afc3472f32963c5_lbnl_air_management_tool_engineering_reference_2023.pdf",
    "source_url": "https://datacenters.lbl.gov/sites/default/files/2023-03/DOE%20AM%20Tool--Eng%20Reference%20v3%20%283-15-2023%29.pdf",
    "authority": "LBNL/DOE Data Centers Center of Expertise",
    "topic": "air-management-engineering",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "1 \n \n \n \nDOE Data Center Air-Management (AM) Tool: \nEngineering Reference \n \nVersion 3 (March 15, 2023) \n \n \n \n \n \n \n \n \nThe Engineering Reference and the Air Management Tool were developed jointly by Lawrence Berkeley \nNational Laboratory (LBNL) and ANCIS Incorporated for the US Department of Energy (DOE) \n \n \n \n                                                                           www.ancis.us \n \n \nANCIS\nI N C O R P O R A T E D"
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "2 \n \nDISCLAIMER \nThis document was prepared as part of work sponsored by the United States Government. While this \ndocument is believed to contain correct information, neither the United States Government, nor any \nagency thereof, nor The Regents of the University of California, operator of the Lawrence Berkeley \nNational Laboratory under DOE Contract No. DE-AC02-05CH11231, nor any of their employees or \nlicensors, make any warranty, express or implied, or assumes any legal responsibility for the accuracy, \ncompleteness, or usefulness of any information, apparatus, product, or process disclosed, or represents \nthat its use would not infringe privately owned rights. Reference herein to any specific commercial \nproduct, process, or service by its trade name, trademark, manufacturer, or otherwise does not \nnecessarily constitute or imply its endorsement, recommendation, or favoring by the United States \nGovernment or any agency thereof, or The Regents of the University of California. The views and \nopinions of the authors expressed herein do not necessarily state or reflect those of the United States \nGovernment or any agency thereof or The Regents of the University of California. \nThe materials contained in this document are being provided for training purposes only, and may not be \nreproduced by any means; including electronic, mechanical photocopying or recording, except as may \nbe expressly permitted by the 1976 Copyright Act or with the prior written permission of The Regents of \nthe University of California. Distribution for commercial purposes, and/or the preparation and \ndissemination of derivative works based on these materials is strictly prohibited. \nNotice: Materials contained in this document were produced under Contract DE-AC02-05CH11231 with \nthe U.S. Department of Energy. Accordingly, the Government has certain rights in this copyrighted work. \n \n \n \n \nCopyright© 2023 The Regents of the University of California, operator of the Lawrence Berkeley \nNational Laboratory. All Rights Reserved. \n \nTrademark Notice: Rack Cooling Index (RCI) is a Registered Trademark and Return Temperature Index \n(RTI) is a Trademark of ANCIS Incorporated (www.ancis.us) \n \n "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "3 \n \n \nTABLE OF CONTENTS \n \nFIGURE AND TABLE LISTINGS         4 \nOVERVIEW           5 \nWhat does this Tool do?        5 \nHow is the Tool used?         5 \nDOE Software Tool Suite        5 \nTool Download and Documentation       5 \nEngineering Reference         6  \nINPUT/OUTPUT SHEETS         7 \n Step 1 AHU          8 \n Step 2 Equipment        10 \n Step 3 RCI         13 \n Step 4 Main Input        17 \n Step 5 Main Results        20 \n Step 6 Energy Results        23 \n Lookup          25 \n Action Rules         27 \n Export          28 \nABBREVIATIONS AND ACRONYMS       29 \nREFERENCES          31 \n \n "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "4 \n \nFIGURES            \nFigure 1: Overview sheet        6 \nFigure 2: Step 1 AHU sheet, upper part       9 \nFigure 3: Step 1 AHU sheet, lower part       9 \nFigure 4: Step 2 Equipment sheet      12 \nFigure 4a: Intake temp distribution and graphical representation of RCIHI   14 \nFigure 5: Step 3 RCI sheet, upper part      16 \nFigure 6: Step 3 RCI sheet, lower part      16 \nFigure 7: Step 4 Main Input sheet, upper part     19 \nFigure 8: Step 4 Main Input sheet, lower part     19 \nFigure 9: Step 5 Main Results sheet, upper part     22 \nFigure 10: Step 5 Main Results sheet, lower part     22 \nFigure 11: Step 6 Energy Results sheet      25 \nFigure 12: Lookup sheet        26 \nFigure 13: Export sheet        28 \n \nTABLES            \nTable 1: Proposed Rating of the Rack Cooling Index (RCI)     14 \nTable 2: Interpretation of the Return Temperature Index (RTI)   18 "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "5 \n \nOVERVIEW \nWhat does this Tool do? \nAir management in data centers is essentially about keeping cold and hot air from mixing. Cold supply \nair from the air handler should enter the heat-generating IT-equipment without mixing with ambient air \nand the hot exhaust air should return to the air handler without mixing. Managing the cold and hot air \nstreams in data centers is important for cooling infrastructure energy/capacity management and IT-\nequipment thermal management.  \n \nThe DOE Air Management Tool was developed to help accelerate the energy savings in data centers \nwithout affecting the thermal IT-equipment environment. Based on user input, the Tool provides air \nmanagement recommendations and the potential for reducing the supply airflow rate and increasing \nthe supply air temperature, both having an impact on energy use. It estimates the % energy reduction, \nkWh reduction, and the associated $ and carbon (CO\n2) savings for supply fans and chillers. On-site water \nusage and simple payback periods are also provided. The Tool was validated with Computational Fluid \nDynamics (CFD) modeling (PG&E, 2010). \n \nThe underlying assumption for this Tool is sufficiently stable environmental conditions, for example, the \nair handlers may well have variable air volume (VAV) fans but they are assumed operating at a stable \nconstant reduced airflow. Since most conventional data centers has raised-floor cooling with hot and \ncold equipment aisles, this Tool is intended mainly for such environments. Having some basic \nunderstanding of the physical data center environment makes this Tool easier to understand and use.  \n \nHow is the Tool used? \nFirst, the user fills in data and answers questions on four input Excel sheets (Steps 1-4). Each sheet \nincludes basic guidance for entering the data correctly. The User’s Manual (DOE 2023a) provides \nadditional information. Second, based on this user input, numerical output and recommended actions \nare given on two result output Excel sheets (Steps 5 and 6). An Engineering Reference (this document) \nand a Data Collection Guide (DOE 2021) complete the support documentation. \n \nDOE Software Tool Suite \nThis Air Management Tool is part of the DOE Software Tool Suite (DOE, 2023b) which also includes an \nonline Profiling Tool (DC Pro) as well as Excel-based Electrical and IT Equipment Tools. These tools are \nnot a substitute for a detailed “investment grade” audit. They provide estimates of savings for various \nmeasures, but actual savings may vary based on site-specific conditions not addressed in the tools. \n \nTool Download and Documentation \nThe Air Management Tool can be downloaded from the Center of Expertise for Energy Efficiency in Data \nCenters website: http://datacenters.lbl.gov/data-center-air-management-tool\n There are three \ndocuments on the same website for facilitating the use of the Tool: \n \n• The User’s Manual provides information on using the Tool \n• The Engineering Reference (this document) provides detailed information on the calculations, \nequations, metrics, and limitations \n• The Data Collection Guide provides information on collecting the necessary input data. \n   \nQuestions, comments, and/or suggestions on these documents can be directed to mherrlin@ancis.us "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "6 \n \nEngineering Reference \nThis Engineering Reference follows the layout of the Air-Management Tool with seven input/output \ncolor coded Excel sheets plus three hidden sheets. \n \nStep 1: AHU   User input: Air-handler unit (AHU) data for calculating the RTI metric \nStep 2: Equip   User input: Electronic equipment data for calculating the RTI metric \nStep 3: RCI   User input: Equipment intake temperatures for calculating the RCI metric \nStep 4: Main Input User input: Main user input, including metrics from Steps 1-3 \nStep 5: Main Results Result output: Main results but excluding energy estimates \nStep 6: Energy Results Result output: Energy estimates for supply fans and chillers \nLookup     Lookup tables for internal use (hidden) \nAction Rules  Rules for triggering actions or recommendations (hidden) \nExport   Output for post-processing (hidden). \n \nThe User’s Manual provides information on using the Tool, and this Engineering Reference provides \ndetailed information on the calculations, equations, metrics, and limitations. This document should be \nstudied when knowledge is required of the calculation details. All major calculation steps are outlined in \nthis document. In the Tool, most of the calculations are hidden from view but some intermediate \ncalculation steps are visible as grayed out text. \n \nThis Engineering Reference parallels the layout of the User’s Manual; switching back and forth between \nthe two documents should be straight forward. \n \n \n \nFigure 1: Overview sheet. "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "7 \n \nINPUT/OUTPUT SHEETS \nThis section describes the input and output sheets in the order they appear in the Excel Tool. This \nsection is best read as a reference manual for finding particular information on the calculations, \nequations, metrics, and limitations on any of the sheets. \n \nGeneral Information applicable to all four input sheets includes: \n \n• Yellow cells indicate cells where to input data. \n• Dual units are shown next to each yellow input cell (e.g., °F or °C). The first unit represents I-P \nunits and the second unit represents SI units. \n• Colored cells (besides yellow) indicate data that are exported to or imported from other sheets. \nThe cells are color coded per the receiving or originating sheet (tab) color. \n• Grayed out data are for internal use only, generally showing intermediate calculation steps. \n• In equations, entities within quotation marks refer to the values in named cells on input or \noutput sheets. \n• The screen shots included in this Engineering Reference can be difficult to read at the \nconventional 100% zoom level. Use the zoom capability of your software to enlarge the figures. \nNote that the screen shots may differ slightly from the latest version of the Tool. \n \n "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "8 \n \nStep 1 AHU \n \n“Step 1 AHU” is the first of four input sheets. It is imperative to enter (accurate) data on this sheet. \n \nBy entering the requested air-handling unit (AHU) data (yellow cells) for up to 40 operating units, this \nsheet will calculate five pieces of data (orange boxes) and export them to the Main Input (Step 4) sheet. \nThe principal purpose of this data transfer is to calculate the Return Temperature Index (RTI)\nTM on the \nMain Input sheet. This index plays an important role in understanding whether the data center is over-\nventilated (by-pass air) or under-ventilated (recirculation air) (Herrlin 2008). For more information on \nRTI, please see section Step 4 Main Input.  \n \nCalculated average AHU temperatures are airflow weighted to take into account different airflow rates \nfor the different AHUs. If the airflow rates are significantly different among the AHUs, simple averages \nwould be high in error. \n \nCalculated data exported to the Main Input sheet (orange cells) (Figure 3): \n• Total AHU Airflow [cfm or m3/s] and AHU Count [-] \no Sum (and count) of all values in column AHU Airflow \n• Max-Min AHU Supply Temperature [°F or °C] \no Maximum value minus minimum value in column Supply Air Temperature \n• Typical (airflow weighted) AHU Supply Air Temperature [°F or °C] \no Sum all AHUs: (“AHU Airflow”/”Total AHU Airflow”)*”Supply Air Temperature” \n• Typical (airflow weighted) AHU temperature drop [°F or °C] \no [Sum all AHUs: (“AHU Airflow”/”Total AHU Airflow”)*”Return Air Temperature”] \n− [Sum all AHUs: (“AHU Airflow”/”Total AHU Airflow”)*”Supply Air Temperature”] \n \nOther calculated data (white cells): \nResulting AHU kW Cooling and AHU Ton Cooling (the heat extraction from the room by mechanical \nmeans and/or by free cooling) are calculated based on Total AHU Airflow and Typical (airflow weighted) \nAHU temperature drop. \n \n• AHU kW Cooling \no (“Total AHU Airflow”*0.0004719)*(1.2)*(1006)*(“ Typical (airflow weighted) AHU \ntemperature drop “/1.8)*(1/1000) [ignore red numbers for SI calculations] \n• AHU Ton Cooling \no “AHU kW Cooling”/3.52 \n \nNote that AHU data are considered more robust than the equipment data in Step 2; Equipment Power \n(=AHU cooling) is always assumed equal to Resulting AHU Cooling (heat balance in room). \n \nIf there is a separate air-side economizer (one that provides cooling and airflow in addition to the AHUs) \nit could be specified as another AHU. The Other Calculated Data listed above will then include the \nassociated cooling effect. However, disregard separate fresh-air systems that generally have limited \nairflows. For built-in economizers, no additional entries are necessary. \n \nFor guidance on determining the AHU data, see the Data Collection Guide.  "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "9 \n \n \n \nFigure 2: Step 1 AHU sheet, upper part. \n \nFigure 3: Step 1 AHU sheet, lower part. "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "10 \n \nStep 2 Equipment \n“Step 2 Equipment” is the second of four input sheets.  \n \nBy inserting the requested equipment data (yellow cells), this spreadsheet will calculate two pieces of \ndata (orange boxes) and export them to the Main Input (Step 4) sheet. Equipment includes heat-\ngenerating electronic equipment (IT) as well as electric equipment such as Power Distribution Units \n(PDU) and Uninterruptible Power Supplies (UPS). \n \nThe principal purpose of this data transfer is to calculate the Return Temperature Index (RTI)\nTM on the \nMain Input sheet. This index plays an important role in understanding whether the data center is over-\nventilated (by-pass air) or under-ventilated (recirculation air) (Herrlin 2008). For more information on \nRTI, please see section Step 4 Main Input. \n \nSince determining the equipment input data may be a challenging task, three options are available \nthrough the Select Class Option drop-down box.  Depending on the selection, the equipment is grouped \ninto Classes with similar temperature rise (DT) or airflow rates (V). Unique inputs for every piece of \nequipment, rather than consolidation into equipment Classes, are not allowed. And, only one Class \nOption can be selected for all input: \n \n• Similar DT: Equipment with similar Measured Temperature Rise (DT); used with corresponding \nfair Estimated Airflow (V).  \n• Similar V: Equipment with similar Estimated Airflow (V); used with corresponding Number of \nUnits (U). \n• Similar DT(P): Equipment with similar Measured Temperature Rise (DT); used with \ncorresponding Measured Power (P) (Figure 4).  \n \nCalculated data exported to the Main Input sheet (orange cells): \n• Typical (airflow weighted) Equipment Temperature Rise [°F or °C] \n Similar DT: Based on yellow cells \no Sum all Classes: (“Estimated Airflow (V)”/”Total”)*”Measured Rise (DT)” \n Similar V or Similar DT(P): Based on Total Equipment Airflow and AHU data from Step 1. \no [(“Total AHU Airflow (Step 1)” )/”Total Equipment Airflow”]*[“Typical (airflow \nweighted) AHU Temperature Drop (Step 1)”] \n• Total Equipment Airflow \n Similar V: Based on yellow cells \no Sum all Classes: “Estimated Airflow (V)”*”Number of Units (U)”   \n Similar DT(P): Based on yellow cells \no Sum all Classes: “Measured Power (P)”/((0.0004719)*(1.2)*(1006)*(“Measured \nRise (DT)”/1.8))) [ignore red numbers for SI calculations] \n Similar DT: Based on Typical (airflow weighted) Equipment Temperature Rise and AHU \ndata from Step 1. \no [“Typical (airflow weighted) AHU Temperature Drop (Step 1)”/”Typical (airflow \nweighted) Equipment Temperature Rise”)]* [“Total AHU Airflow (Step 1)”] \n \n \n "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "11 \n \nNote that the calculated average equipment temperature rise is airflow weighted to take into account \ndifferent airflow rates for the different equipment. If the airflow rates are significantly different among \nthe equipment, a simple average would be high in error. \n \nOther calculated data (white cells): \n• Equipment Power (= AHU cooling) [kW]. \no =(“Total Equipment Airflow”*0.0004719)*(1.2)*(1006)*(“Typical (airflow weighted) \nEquipment Temperature Rise”/1.8)*(1/1000) [ignore red numbers for SI calculations] \n \nThis is equal to Resulting AHU Cooling in Step 1. The AHU data (Step 1) are considered more robust \nthan the Equipment data; Equipment Power is always assumed equal to Resulting AHU Cooling (heat \nbalance in room). Here are three principal formulas to consider:  \n \nP = V * ρ * cp  * ∆T    Equ. 1   \n \nPAHU = PEquip     Equ. 2                 \n \n                                                   (V * ∆T)AHU = (V * ∆T)Equip   Equ. 3  \n \nWhere \n \nP  Power \nV  Volumetric Airflow \nρ  Density of Air \nc\np  Heat Capacity of Air \n∆T  Temperature Differential \n \nIn this Engineering Reference, note that Equation 1 converts I-P units (American) of temperature (°F) \nand volumetric airflow (cfm) to SI units before calculating the formula. It is assumed that ρ and cp \nare reasonable constant. \n \nCompare Equipment Power (=AHU cooling) with UPS readings— if available. If the UPS equipment is \nlocated outside the data center room, use the delivered UPS power. If poor agreement, revisit Steps \n1 and 2, looking for potential errors. \n \n• “Total Measured Power” (Similar DT(P) option only) [kW]. \no Sum all Classes: “Measured Power (P)”; this is equal to “Total Measured Power” \n \nCompare with the Equipment Power (=AHU cooling). If poor agreement (>10%) as indicated in the \nPower Imbalance cell, revisit Steps 1 and 2 to avoid large errors in the Total Equipment Airflow and \nTypical (airflow weighted) Equipment Temperature Rise. Poor agreement will not affect the product \nof the two entities or the Equipment Power (=AHU cooling).  \nFor guidance on determining the equipment data, see the Data Collection Guide.  \n "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "12 \n \n \n \nFigure 4: Step 2 Equipment sheet \n(Class Option DT(P) is selected in this figure). \n \n \n \n \n \n \n \n \n \n \n \n \n"
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "13 \n \nStep 3 RCI \n“Step 3 RCI” is the third of four input sheets.  \n \nThe Rack Cooling Index (RCI) provides and unbiased and objective way of quantifying the quality of an \nair management design from a thermal perspective. The RCI is often used to make sure that no \ndegradation of the thermal IT-equipment environment occurs when air-management measures are \nintroduced for the purpose of saving energy. The Index is a measure of how effectively equipment racks \nare cooled within a given thermal guideline, both at the high end and at the low end of the temperature \nrange. Specifically, the RCI is a performance metric explicitly designed to gauge compliance with the \nthermal guidelines of ASHRAE (2021) and NEBS (Telcordia 2001, 2012) for a given data center. The index \nis included in the ASHRAE Thermal Guideline (2011) for purposes of showing compliance. \n \nBoth guidelines use recommended and allowable ranges. The recommended intake temperature range \nis a statement of reliability (facility operation) whereas the allowable range is a statement of \nfunctionality (equipment testing). The numerical values of the recommended and allowable ranges \ndepend on the applied environmental guideline. In the ASHRAE (2021) Class A1 specification, the \nrecommended and allowable ranges are 65°–80°F (18°–27°C) and 59°–90°F (15°–32°C), respectively.  \n \nOver-temperature conditions exist once one or more intake temperatures exceed the maximum \nrecommended temperature. Similarly, under-temperature conditions exist when intake temperatures \ndrop below the minimum recommended. The RCI compresses the equipment intake temperatures into \ntwo numbers— the RCIHI and the RCILO. An RCIHI of 100% means no over-temperatures whereas an RCILO \nof 100% mean no under-temperatures. Both numbers at 100% mean that all temperatures are within \nthe recommended temperature range— i.e., absolute compliance. The lower the percentage, the greater \nprobability (risk) intake temperatures are above the maximum allowable and below the minimum \nallowable, respectively. Indication of such potentially harmful thermal conditions is provided by a \nwarning flag “*” appended to the index, often indicating localized overheating. \n \nFigure 4a provides a graphical representation of the RCI\nHI (RCILO is analogous). The bold curve is the \nintake temperature distribution for all N intakes; the temperatures have been arranged in order of \nincreasing values. The Total Over-Temperature represents a summation of all over-temperatures. The \nMax Allowable Over-Temperature is defined in the figure. The definitions of RCI are as follows (Herrlin \n2005): \n \n                                                                          Total Over-Temp \nRCIHI = [1 –  ––––––––––––––––––––––– ] 100 %                                       \n                                                                  Max Allowable Over-Temp \n \n \n                                                                          Total Under-Temp \nRCILO = [1 –  ––––––––––––––––––––––– ] 100 %                                       \n                                                                  Max Allowable Under-Temp "
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "14 \n \n \n \n \n \n \n \n \n \nFigure 4a: Intake temperature distribution and graphical representation of RCIHI \n \nTable 1 shows proposed rating of the RCI based on numerous numerical analyses. Lawrence Berkeley \nNational Laboratory (LBNL) is also in the process of benchmarking the metric through the DOE Software \nTool Suite (DOE 2023b). The risk for temperatures above (below) the maximum (minimum) allowable \ntemperature increases with declining index values. The value for the intake temperature distribution \nshown in Figure 4a is RCIHI = 95%* where the asterisk indicates the presence of intake temperatures \nabove the maximum allowable temperature. \n \nTable 1: Proposed Rating of the Rack Cooling Index (RCI) \n \nProposed Rating RCI \nIdeal 100% \nGood ≥95% \nAcceptable ≥90% \nPoor <90% \n \nThe DOE Data Center Air-Management (AM) Tool is using more practical expressions of RCI\nHI and RCILO \nfor calculating the index values than the definitions shown above. \n \nRack Intake\nTemperature\nRack Intake #N\nTotal\nOver-TempMax Allowable\nOver-Temp\nMax Allowable\nMax Recommended\nMin Recommended\nMin Allowable\n"
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "15 \n \nCalculated data exported to the Main Input sheet (orange cells): \n \n• RCIHI  [%]  \n \n                                                    ∑ (Tx − Tmaxrec)Tx>Tmaxrec                          \nRCIHI = [1 –    ––––––––––––––––––––  ] 100 %                                           \n                  (Tmaxall – Tmaxrec) N \n \nwhere T x  “Intake Temperature” at intake x [°F or °C] \n N   “Count” or total number of intakes measured [−] \n T maxrec  “ Max Recommended” temperature [°F or °C] \n T maxall  “ Max Allowable” temperature [°F or °C] \n \nAn asterisk appended to the index value means at least one intake temperature is above the \nmaximum allowable temperature. \n \n• RCILO  [%]  \n \n                                                    ∑ (Tminrec – Tx)Tx<Tminrec                          \nRCILO = [1 –    –––––––––––––––––––– ] 100 %                                            \n                  (Tminrec – Tminall) N \n \nwhere T x  “Intake Temperature” at intake x [°F or °C] \n N   “Count” or total number of intakes measured [−] \n T minrec  “ Min Recommended” temperature [°F or °C] \n T minall  “Min Allowable” temperature [°F or °C] \n \nAn asterisk appended to the index value means at least one intake temperature is below the \nminimum allowable temperature. \n \nOther calculated data (white cells): \n• Intake Temperature plot (Figure 5). \n \nThe Intake Temperature plot shows a graphical representation of the entered intake \ntemperatures. The plot will dynamically update and scale with changes made to the intake \ntemperatures and number of intake temperatures, respectively. The corresponding RCI values \nare shown immediately to the right of the plot in the orange boxes. \n \n• Recommended and allowable temperature range table. \n \nThe recommended and allowable temperature ranges are specified in Step 4 Main Input, and \nare echoed next to the Intake Temperature plot. \n \nFor guidance on determining the equipment intake temperatures, see the Data Collection Guide.  "
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "16 \n \n \nFigure 5: Step 3 RCI sheet, upper part. \n \nFigure 6: Step 3 RCI sheet, lower part. \n"
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "17 \n \nStep 4 Main Input \n“Step 4” Main Input is the last of four input sheets (although some data can be entered on “Step 6”).  \n \nTable A on the Step 4 Main Input sheet shows air-management metrics (Figure 7) either entered or \ncalculated/echoed from the AHU, Equip, and RCI sheets (color coded). If no data or insufficient data are \nentered in Step 1 AHU and Step 2 Equip, multiple cells in Table A will be empty. If this happens, more \nlikely than not, no energy estimates will be calculated in Step 6. \n \n• RTI [%] \nThe Return Temperature Index (RTI)TM is a measure of the net level of by-pass air or net level of \nrecirculation air in the equipment room. Both effects are detrimental to the overall energy and \nthermal performance of the space. By-pass air does not participate in cooling the electronic \nequipment and depresses the return air temperature. Recirculation, on the other hand, is one of \nthe main reasons for hot spots or areas significantly hotter than the average space temperature. \n \nThe RTI is a measure of the performance of the air-management system and how well it controls \nby-pass and recirculation air. Deviations from 100% are generally an indication of declining \nperformance. The index is defined as follows (Herrlin 2008): \n \n                                           RTI = (∆T\nAHU/∆TEquip) 100 [%] = (VEquip/VAHU) 100 [%]                                                           \nWhere  \n   ∆TAHU  “Typical (airflow weighted) AHU Temperature Drop” (echoed from Step 1) \n   ∆TEquip  “Typical (airflow weighted) Equipment Temperature Rise” (echoed from Step 2)) \n   VAHU  “Total AHU airflow” (echoed from Step 1) \n   VEquip  “Total Equipment Airflow” (echoed from Step 2) \n \nSince the average temperature rise across the equipment provides the potential for high return \ntemperatures, it makes sense to normalize the RTI with regard to this entity. In other words, the \nRTI provides a measure of the actual utilization of the available temperature differential. \nConsequently, a low return air temperature is not necessarily a sign of poor air management. If \nthe equipment only provides a modest temperature rise, the return air temperature cannot be \nexpected to be high.  \n \nThe equation above shows the link between energy and thermal management. The RTI is also \nthe ratio of total airflow through the IT-equipment to the total airflow through the air handlers. \nThe airflow interpretation of the index is straight forward (see Table 2 below). A value of 100% \nmeans balanced airflows; that is, the total equipment flow is equal to the total air-handler \nairflow. A value above 100% suggests net recirculation air (air re-circulates from equipment \nexhaust to equipment intake) elevating the return air temperature. Unfortunately, this also \nmeans elevated equipment intake temperatures. A value below 100% suggests net by-pass air \n(air bypasses the equipment and do not contribute to cooling) reducing the return temperature. \nThis may happen when the supply airflow is increased to combat hotspots. "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "18 \n \nTable 2: Interpretation of the Return Temperature Index (RTI)TM \nInterpretation RTI \nBalanced 100% \nNet Recirculation >100% \nNet By-Pass <100% \n \nThere might be legitimate reasons to operate below or above 100%. For example, some air-\ndistribution schemes are designed to provide a certain level of air mixing (recirculation) to \nensure an even equipment intake temperature. Some overhead air-distribution systems are \ndesigned to operate this way. Raised-floor cooling, on the other hand, often needs some excess \nair to function properly. \nSince improving the RCI can lead to an energy penalty, the RTI can help evaluate how severe \nsuch a penalty may be. \n• RCIHI and RCILO [%] \nRack Cooling Index (RCI) is a measure of absence of over- and under-temperatures. The values \nin Table A are echoed from Step 3 RCI. For the RCI definitions, equations, and calculations, see \nStep 3 RCI. \n• IAT max and IAT min [°F or °C] \n \nIf no data are entered in Step 3 RCI, the two RCI cells in Table A will be empty (Alt. 1). Typical \n(not extreme) maximum and minimum IT-equipment intake temperatures can then be entered \nin the yellow cells (Alt. 2). Alt. 1 has priority over Alt. 2 should all four cells have values. \n \n• SAT [°F or °C] \n“Typical (airflow weighted) AHU Supply Air Temperature” (echoed from Step 1) \n \n• ∆SAT [°F or °C] \nMaximum difference (“Max-Min AHU Supply Temperature”) between AHU supply air \ntemperatures (echoed from Step1) \n \nTable B on the Step 4 Main Input sheet lists air-management questions (Figure 8). No calculations are \nassociated with these questions/answers on the Step 4 Input sheet. Data entered here will be used in \ncalculations on Steps 5 and 6. Please consult those sections for details on the calculations. For a general \ndiscussion on Table B, please see the User’s Manual. "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "19 \n \n \nFigure 7: Step 4 Main Input sheet, upper part. \n \nFigure 8: Step 4 Main Input sheet, lower part. \n"
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": "20 \n \nStep 5 Main Results \n“Step 5 Main Results” is the first of two output sheets.  \n \nTable 1 lists numerical output based on user input on the previous sheets (Figure 9).  \n \nThere are four table columns: \n \n• Measured: Measured data (Step 4, Table A) with Current architecture/controls (Step 4, Table B, \nQuestions 1-10).  \n• Commissioned: Achievable through commissioning with Current architecture/controls (Step 4, \nTable B, Questions 1 and 3-10). SAT and 100/RTI are fetched from Lookup tables (Figure 12). RAT \nis based on SAT, RTI, and measured ∆T\nEquip. \n• Retrofitted: Achievable through retrofit with Target architecture/controls (Step 4, Table B, \nQuestions 1 and 3-10). SAT and 100/RTI are fetched from Lookup tables (Figure 12). RAT is \nbased on SAT, RTI, and measured ∆TEquip (i.e., no change to the equipment). \n• State-of-the-Art: Achievable with State-of-the-Art architecture/controls. SAT is based on max \nTarget recommended intake temperature. RAT is based on SAT and measured ∆TEquip (i.e., no \nchange to the equipment). \n \nThe Commissioned and Retrofitted columns are valid for raised-floor cooling only (Step 4, Table B, \nQuestion 18 = Floor Plenum). Cells may be empty if insufficient data have been provided in Steps 1-3. \n \nCalculated data (white cells): \nThere are fifteen (15) cells in Table 1: \n \n• 100/RTI [-]: Total AHU Airflow/Total Equipment Airflow (VAHU/VEquip) [-] \no Measured: 100/(”RTI” Step 4, Table A) \no Commissioned: Fetches data from Lookup tables based on user selection in Step 4 for \nquestions 1 and 3-10 in column Current. See Lookup section for the significance of the \nLookup tables and calculation details including CAV controls and RAT sensing. \no Retrofitted: Fetches data in Lookup tables based on user selection in Step 4 for \nquestions 1 and 3-10 in column Target. See Lookup sheet for the significance of the \nLookup tables and calculation details including CAV controls and RAT sensing. \no State-of-the-Art: This entry is assigned 1.00 (ideal). \n• SAT [°F or °C]: Typical (airflow weighted) AHU Supply Air Temperature [°F or °C] \no Measured: (“SAT” Step 4, Table A) \no Commissioned: Fetches data in Lookup tables based on user selection in Step 4 for \nquestions 1 and 3-10 in columns Current. See Lookup section for the significance of the \nLookup tables and calculation details. \no Retrofitted: Fetches data in Lookup tables based on user selection in Step 4 for \nquestions 1 and 3-10 in columns Target. See Lookup sheet for the significance of the \nLookup tables and calculation details. \no State-of-the-Art: Max Target recommended IT-equipment intake temperature (Step 4) – \n2.0 [°F] or 1.1 [°C] (a small margin is assumed). "
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": "21 \n \n•  RAT [°F or °C]: Typical (airflow weighted) AHU Return Air Temperature [°F or °C] \n Measured: \no “SAT” + (“∆TAHU” Step 4) \n Commissioned:  \no [(“RTI”/100)*(“SAT”+(“∆TEquip” Step 4))]+[(1-“RTI”/100)*”SAT”)] \n Retrofitted:  \no [(“RTI”/100)*(“SAT”+(“∆TEquip” Step 4))]+[(1-“RTI”/100)*”SAT”)] \n State-of-the-Art:  \no “SAT”+(“∆TEquip” Step 4) \n• RCIHI  [%]: Rack Cooling Index (RCI) “HI” [%]; measure of absence of over-temperatures \no “RCIHI” Step 3; value depends on user selection in Step 4 for questions 1 and 2 in column \nCurrent. \n• RCILO  [%]: Rack Cooling Index (RCI) “LO” [%]; measure of absence of under-temperatures \no “RCILO” Step 3; value depends on user selection in Step 4 for questions 1 and 2 in column \nCurrent. \n•  VAHU [cfm or m3/s]: Total Air-Handler Unit Airflow [cfm or m3/s] \no “VAHU“ Step 4 \n \nThe data in Table 1 are used for estimating the percentage savings for fan energy and chiller energy in \nStep 6 Energy Results. Since the Tool is using discrete Lookup tables (Figure 12) for calculating the \nnumerical output for the Commissioned and Retrofitted conditions, the results may not change if the \ninput is only marginally changed.  \n \nThe lookup values for RTI for the Commissioned and Retrofitted conditions assumes a built-in \neconomizer— if any. A separate air-side economizer could result in higher (worse) 100/RTI values than \nthose shown in Table 1. \n \nTable 2 lists recommended Actions (Figure 10) based on user input on the previous sheets (mainly Table \nB in Step 4 Main Input) and the self-explanatory rules outlined on the last sheet of the Tool: Action \nRules. Table 2 has three sections: \n   \n• Actions for realizing Commissioned conditions in Table 1 (Actions 1-10) \n• Actions for realizing Retrofitted or State-of-the-Art conditions in Table 1 (Actions 11-37) \n• Management Practices (Actions 38-44). \n \nTable B in Step 4 Main Input also has three sections: \n \n• Primary Input (impact on Energy estimates, Table 1 in Step 5 Main Results— if raised-floor \ncooling— and recommended Actions, Table 2 on Step 5 Main Results). Questions 1 and 2 for \nCurrent ranges will impact the numerical value of the RCI values calculated in Step 3 RCI. \n• Secondary Input (impact on Recommended Actions only, Table 2 on Step 5 Main Results). \n• Management Practices Input (impact on recommended Management Actions only, Table 2 on \nStep 5 Main Results, Actions 38-44). \n \nNot applicable Actions are indicated by N/A in Table 2. By implementing recommended Actions (by \nrevisiting user data input and/or question responses) further Actions may be provided. "
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": "22 \n \n \nFigure 9: Step 5 Main Results sheet, upper part. \n \nFigure 10: Step 5 Main Results sheet, lower part. \n"
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": "23 \n \nStep 6 Energy Results \n“Step 6 Energy Results” is the second of two output sheets. This sheet contains % energy reduction, kWh \nreduction, and associated $ and carbon (CO2) savings for supply fans and chillers. Simple payback \nperiods are also provided based on entered implementation costs. Finally, an estimate of on-site water \nconsumption is provided. All other results can be found in Step 5. \n \nThe two bar charts are based on Table 1 in Step 5 Main Results. Since the Tool is using discrete lookup \ntables for calculating the numerical output for the Commissioned and Retrofitted conditions, the \npercentage savings may not change if the input is only marginally changed. \n \nThe Measured bars are the reference (100%) and values above 100% for the other bars will not be \ndisplayed. Obviously, this is a situation that should be avoided— the goal is to decrease the energy \ndemand, not increase it. The Commissioned and Retrofitted bars are valid for raised-floor cooling only \n(selected in Step 4 Main Input, Table B, and Question 18 = Floor Plenum). These two bars will not be \ndisplayed for other selections of Question 18 (Ceiling Plenum and Overhead Ducting). \n \nCalculated data (bar charts): \n \n• Fan Energy [%] \n Measured: By definition 100% (reference) \n Commissioned:  \no CAV; turning units off: [(“100/RTI Commissioned”/”100/RTI Measured”)^1]*100 \no VAV; turning all units down: [(“100/RTI Commissioned”/”100/RTI Measured”)^e]*100 \n Retrofitted: \no CAV; turning units off: [(“100/RTI Retrofitted”/”100/RTI Measured”)^1]*100 \no VAV; turning all units down: [(“100/RTI Retrofitted”/”100/RTI Measured”)^e]*100 \n State-of-the-Art: \no VAV assumed; turning all units down: [(“100/RTI State-of-the-Art”/”100/RTI \nMeasured”)^e]*100 \n \nThe exponent “e” in the expressions above is the value entered in the “Select Exponent” box \nimmediately to the right of the fan energy bar chart. The permitted range is 2-3. An exponent of 2 \nrepresents fully laminar airflow whereas an exponent of 3 represents fully turbulent airflow. Since the \nmajority of the flow resistance is turbulent in data centers, an exponent of 2.8 can often be used. \n \nFor the Commissioned and Retrofitted cases, CAV system or VAV systems are determined in Step 4 Main \nInput, Table B, and Question 8. Selecting “Low” will result in VAV, whereas “Mid” or “High” will result in \nVAV. \n \nThe fan-energy savings are not altered by a built-in air-side economizer. With a separate air-side \neconomizer, however, the fan savings for the Commissioned and Retrofitted cases could be \noverestimated since the lookup values for RTI assumes a built-in air-side economizer— if any. \n \nWith adequate air management, the reduction in fan energy is often very large since the fan energy \nvaries close to the cube of the airflow. It is not uncommon with 70-80% savings. \n "
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": "24 \n \n \n• Chiller Energy [%] \n Measured: By definition 100% (reference) \n Commissioned: 100-[f*(“SAT Commissioned” − “SAT Measured”)] \n Retrofitted: 100-[f*(“SAT Retrofitted” − “SAT Measured”)] \n State-of-the-Art: 100-[f*(“SAT State-of-the-Art” − “SAT Measured”)] \n \nThe chiller energy reduction depends on the supply air temperature (SAT) as a percentage saving per \ndegree increase. For data center applications, a factor between 1 and 3 (I-P) or 2 and 5 (SI) is common. \nThe factor “f” in the expressions above is the value entered in the “Select Factor” box immediately to \nthe right of the chiller energy bar chart. \nThe chiller-energy savings only considers the increase in supply air temperature. Additional savings are \ndue to higher utilization of an air-side economizer— if present. The associated savings depend on factors \nnot covered in the Tool. Note also that higher supply air temperatures may result in higher IT-equipment \nairflows and, in turn, higher equipment electrical costs. \n \nThe annual energy (kWh/year) and associated annual cost ($/year) for operating supply fans and chillers \nare based on the percentage chart values, the Measured Annual Fan/Chiller Energy inputs, and the \nElectric Cost input. Note that the Electric Cost input is in $/kWh for both I-P and SI units. \n \nThe CO2 Emission Rate includes an adjustment for electrical line losses, mainly transmission and \ndistribution (T&D) losses, as entered by the user:  \nCO2 Emission Rate = (Select State/Custom CO2 emission rate) / (1 – T&D losses in decimal) \n \nThe actual yearly on-site water consumption [L H\n2O/yr] is calculated as the assumed Water Usage \nEffectiveness (WUE) [L/kWhIT] times the actual annual IT equipment energy usage (kWh). "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": "25 \n \n \n \nFigure 11: Step 6 Energy Results sheet. \nLookup \nThis sheet is initially hidden since there are no user inputs or user outputs. If the sheet is made visible, \nplease do not enter or change data. The following text discusses the significance of the lookup tables \nand some calculation details.  "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": "26 \n \n \nFigure 12: Lookup sheet. \nThe top table is a pre-calculation table whereas the remaining six smaller tables are the actual lookup \ntables. These tables are partially based on a study by Pacific Gas and Electric Company (PG&E 2010). The \nmechanics of looking up data are as follows: \n  \n1) Each of the eight measures in Step 4 (Questions 3-10) except measure 6 Controls Sophistication \n(CAV or VAV) is assigned a number of 1, 2, or 3 depending on user selection: LOW=1, MID=2, \nand HIGH=3. The upper table echoes the selections and the assigned numbers for all measures \nas selected under Current and Target. Measure 6 is handled separately. The lookup tables depict \n“achievable” values assuming VAV fans with Intake Air Temperature (IAT) sensing. The table \nairflows (100/RTI) will be modified if CAV fans were selected on 4 Main Input, Question 8. The \nprogram then determines the average size of the air handlers and selects the nearest larger \nmultiple of units required to meet the table values. This may allow units to be shut down or \nadditional units may be needed.  \n \nLocation and size distribution of the air handlers may require increased airflow compared to the \ncalculated value. Return Air Temperature (RAT) sensing may also require post-processing. RAT \nsensing is less accurate than IAT sensing, and the level of accuracy depends on the calibration \nwith the intake air temperatures. \n \n2) The top table on the Lookup sheet calculates an average number of 1, 2, or 3 for each grouping \nof Airflow Blockers (Enclosure, Cutout, and Panel), Airflow Drivers (Tiles and EC-Class), and \nAirflow Delivery (AHU, and Cables) for both Current and Target conditions.  \n "
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": "27 \n \n3) When the grouping numbers have been calculated, the corresponding data are fetched from the \nsix smaller lookup tables through an INDEX function. The three SAT tables are based on a \nrecommended intake temperature range of 65°-80°F or 18°-27°C; a correction will be applied \nfor other ranges. The table data were established by industry experts and CFD simulations. The \ngroupings do not imply that certain groupings of measured are preferred but simply a way of \norganizing the tables. \n \n \nAction Rules \nThis last sheet is initially hidden since it does not contain any user inputs or user outputs. The following \nsingle paragraph briefly describes the significance of the action rules detailed in the table on this sheet. \nPlease open the Tool and select tab Action Rules to view the sheet (after making the sheet visible— if \nhidden). \nThe Action Rules are rule-sets for triggering certain Actions (recommendations) in Step 5 Main Results, \nTable 2 based on user input, mainly Table B in Step 4 Main Input, and the rather self-explanatory rule-\nsets on this sheet. Across the top of the spreadsheet, the Questions from Step 4 Main Input are listed as \ntable columns. The rows in the table represent the resulting Actions (recommendations). In the body of \nthe table are the actual rules or the conditions that trigger Actions. \n \n \n \n \n \n \n \n \n \n \n "
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": "28 \n \nExport \nThis last sheet is also initially hidden. The purpose of this sheet is to summarize output that may be used \nfor post-processing, for example in whole-building simulation packages.  \nThe table cells are color coded per the originating sheet (tab) color. Most of the data come from Table A \non Step 4 Main Input (orange) and Table 1 on Step 5 Main Results (blue). \n \n \nFigure 13: Export sheet. \n \n \n \n "
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": "29 \n \nABBREVIATIONS AND ACRONYMS \n∆TAHU   Typical (airflow weighted) AHU temperature drop [°F or °C] \n∆TEquip   Typical (airflow weighted) equipment temperature rise [°F or °C] \nAHU   Air-Handler Unit \nAM   Air Management \nBy-pass   Cool air that by passes the electronic equipment \nCommissioned  Achievable with Current architecture/controls \nCRAC   Computer Room Air Conditioner \nCRAH   Computer Room Air Handlers \nCurrent   Current architecture/controls in data center \nDC Pro   DOE Data Center Profiling Tool \nDOE   U.S. Department of Energy \nDT   Temperature differential across Equipment [°F or °C] \nEquip   Equipment (IT and Electrical) \nHVAC   Heating, Ventilating, and Air-Conditioning \nIAT max   Typical (not extreme) maximum IT-equipment intake temperature [°F or °C] \nIAT min   Typical (not extreme) minimum IT-equipment intake temperature [°F or °C] \nMeasured  Measured data with Current architecture/controls \nP   Power [W] or [kW] \nRAT   Return air temperature [°F or °C] \nRCI   Rack Cooling Index (RCI) [%] \nRCIHI   Rack Cooling Index (RCI) “HI” [%]; Measure of absence of over-temperatures \nRCILO   Rack Cooling Index (RCI) “LO” [%]; Measure of absence of under-temperatures \nRecirculation  Hot equipment exhaust re-circulates back to the equipment intakes \nRetrofitted  Achievable with Target architecture/controls "
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": "30 \n \nRTI   Return Temperature Index (RTI)TM [%]; ∆TAHU/∆TEquip = VEquip/VAHU (x100) \nSAT   Typical (airflow weighted) AHU supply air temperature [°F or °C] \n∆SAT   Maximum difference between AHU supply air temperatures [°F or °C] \nState-of-the-Art  State-of-the-Art architecture/controls \nTarget    Realistic target architecture/controls for raised-floor cooling \nTon    Ton Cooling = 3.52 kW \nU   Number of Equipment Units [-] \nVAHU   Total Air-Handler Unit airflow [cfm or m3/s] \nVEquip   Total equipment airflow [cfm or m3/s] \nWUE   Water Usage Effectiveness [L/kWhIT] \n "
    },
    {
      "page_number": 31,
      "section_title": null,
      "text": "31 \n \nREFERENCES \nASHRAE. 2021. Thermal Guidelines for Data Processing Environments. American Society of \nHeating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. www.ashrae.com  \nDOE. 2023a. User’s Manual.  \nhttp://datacenters.lbl.gov/data-center-air-management-tool \n \nDOE. 2023b. DOE Software Tool Suite. \nhttp://datacenters.lbl.gov/tools  \n \nDOE. 2021. Data Collection Guide.  \nhttp://datacenters.lbl.gov/data-center-air-management-tool   \n \nHerrlin, M. K. 2005. Rack Cooling Effectiveness in Data Centers and Telecom Central Offices: The \nRack Cooling Index (RCI). ASHRAE Transactions, Volume 111, Part 2, American Society of \nHeating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA (free download at \nwww.ancis.us ) \n \nHerrlin, M. K. 2008. Airflow and Cooling Performance of Data Centers: Two Performance \nMetrics. ASHRAE Transactions, Volume 114, Part 2, American Society of Heating, Refrigerating \nand Air-Conditioning Engineers, Inc., Atlanta, GA (free download at www.ancis.us ) \n \nPG&E, 2010. Data Center Air Management Research. Emerging Technologies Program, \nApplication Assessment Report #0912.  \nhttps://datacenters.lbl.gov/sites/default/files/AirManagement_Herrlin2010.pdf\n    \n \nTelcordia. 2012. (Kluge, R.) Generic Requirements NEBS GR-63-CORE, NEBS Requirements: \nPhysical Protection, Issue 4, April 2012, Telcordia Technologies, Inc., Piscataway, NJ. \n \nTelcordia. 2001. (Herrlin, M.K.) Generic Requirements NEBS GR-3028-CORE, Thermal \nManagement in Telecommunications Central Offices, Issue 1, December 2001, Telcordia \nTechnologies, Inc., Piscataway, NJ. "
    }
  ]
}