{
  "document_id": "doc_b0eb00b5ec964fcc9a54cf4190296f5c",
  "filename": "lbnl_air_management_tool_user_manual_2023.pdf",
  "file_type": ".pdf",
  "file_hash": "b3f8c287e676613e2cb209be5032f78c7cd2dd07a9a592ed3b2ea728487436bd",
  "source_path": "data\\knowledge\\uploads\\doc_b0eb00b5ec964fcc9a54cf4190296f5c_lbnl_air_management_tool_user_manual_2023.pdf",
  "metadata": {
    "filename": "lbnl_air_management_tool_user_manual_2023.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_b0eb00b5ec964fcc9a54cf4190296f5c_lbnl_air_management_tool_user_manual_2023.pdf",
    "source_url": "https://datacenters.lbl.gov/sites/default/files/2023-07/DOE%20AM%20Tool--User%27s%20Manual%20v3.1%20%287-25-2023%29.pdf",
    "authority": "LBNL/DOE Data Centers Center of Expertise",
    "topic": "air-management-tool",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "1 \n \n \n \nDOE Data Center Air-Management (AM) Tool: \nUser’s Manual \n \nVersion 3.1 (July 25, 2023) \n \n \n \n \n \n \n \n \nThe User’s Manual and the Air Management Tool were developed jointly by Lawrence Berkeley National \nLaboratory (LBNL) and ANCIS Incorporated for the U.S. Department of Energy (DOE) \n \n \n \n                                                                                          www.ancis.us \n \n \nANCIS\nI N C O R P O R A T E D"
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "2 \n \nDISCLAIMER \nThis document was prepared as part of work sponsored by the United States Government. While this \ndocument is believed to contain correct information, neither the United States Government, nor any \nagency thereof, nor The Regents of the University of California, operator of the Lawrence Berkeley \nNational Laboratory under DOE Contract No. DE-AC02-05CH11231, nor any of their employees or \nlicensors, make any warranty, express or implied, or assumes any legal responsibility for the accuracy, \ncompleteness, or usefulness of any information, apparatus, product, or process disclosed, or represents \nthat its use would not infringe privately owned rights. Reference herein to any specific commercial \nproduct, process, or service by its trade name, trademark, manufacturer, or otherwise does not \nnecessarily constitute or imply its endorsement, recommendation, or favoring by the United States \nGovernment or any agency thereof, or The Regents of the University of California. The views and \nopinions of the authors expressed herein do not necessarily state or reflect those of the United States \nGovernment or any agency thereof or The Regents of the University of California. \nThe materials contained in this document are being provided for training purposes only, and may not be \nreproduced by any means; including electronic, mechanical photocopying or recording, except as may \nbe expressly permitted by the 1976 Copyright Act or with the prior written permission of The Regents of \nthe University of California. Distribution for commercial purposes, and/or the preparation and \ndissemination of derivative works based on these materials is strictly prohibited. \nNotice: Materials contained in this document were produced under Contract DE-AC02-05CH11231 with \nthe U.S. Department of Energy. Accordingly, the Government has certain rights in this copyrighted work. \n \n \n \n \nCopyright© 2023 The Regents of the University of California, operator of the Lawrence Berkeley \nNational Laboratory. All Rights Reserved. \n \nTrademark Notice: Rack Cooling Index (RCI) is a Registered Trademark and Return Temperature Index \n(RTI) is a Trademark of ANCIS Incorporated (www.ancis.us) "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "3 \n \nTABLE OF CONTENTS \n \nFIGURE AND TABLE LISTINGS         4 \nOVERVIEW           5 \nWhat does this Tool do?        5 \nHow is the Tool used?         5 \nDOE Software Tool Suite        5 \nTool Download and Documentation       5 \nTool Structure          6  \nINPUT/OUTPUT SHEETS         7 \n Step 1 AHU          8 \n Step 2 Equipment        10 \n Step 3 RCI         13 \n Step 4 Main Input        15 \n Step 5 Main Results        18 \n Step 6 Energy Results        20 \n Lookup          24 \n Action Rules         25 \n Export          26 \nSUMMARY OF REQUIRED NUMERICAL INPUT DATA     27 \nABBREVIATIONS AND ACRONYMS       28 \nREFERENCES          30 \n "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "4 \n \nFIGURES            \nFigure 1: Overview sheet        6 \nFigure 2: Step 1 AHU sheet, upper part       9 \nFigure 3: Step 1 AHU sheet, lower part       9 \nFigure 4: Step 2 Equipment sheet      12 \nFigure 5: Step 3 RCI sheet, upper part      14 \nFigure 6: Step 3 RCI sheet, lower part      14 \nFigure 7: Step 4 Main Input sheet, upper part     17 \nFigure 8: Step 4 Main Input sheet, lower part     17 \nFigure 9: Step 5 Main Results sheet, upper part     19 \nFigure 10: Step 5 Main Results sheet, lower part     19 \nFigure 11: Step 6 Energy Results sheet      20 \nFigure 12. CO2 emission rates                    22 \nFigure 13: Lookup sheet        24 \nFigure 14: Export sheet        26 \n \nTABLES            \nTable 1: Typical temperature rise across IT equipment    11 \nTable 2: Required numerical input data      27 \n \n \n \n \n "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "5 \n \nOVERVIEW \nWhat does this Tool do? \nAir management in data centers is essentially about keeping cold and hot air from mixing. Cold supply \nair from the air handler should enter the heat-generating IT-equipment without mixing with ambient air \nand the hot exhaust air should return to the air handler without mixing. Managing the cold and hot air \nstreams in data centers is important for cooling infrastructure energy/capacity management and IT-\nequipment thermal management.  \n \nThe DOE Air Management Tool was developed to help accelerate the energy savings in data centers \nwithout affecting the thermal IT-equipment environment. Based on user input, the Tool provides air \nmanagement recommendations and the potential for reducing the supply airflow rate and increasing \nthe supply air temperature, both having an impact on energy use. It estimates the % energy reduction, \nkWh reduction, and the associated $ and carbon (CO2) savings for supply fans and chillers. On-site water \nusage and simple payback periods are also provided. The Tool was validated with Computational Fluid \nDynamics (CFD) modeling (PG&E, 2010). \n \nThe underlying assumption for this Tool is sufficiently stable environmental conditions, for example, the \nair handlers may well have variable air volume (VAV) fans, but they are assumed operating at a stable \nconstant reduced airflow. Since most conventional data centers has raised-floor cooling with hot and \ncold equipment aisles, this Tool is intended mainly for such environments. Having some basic \nunderstanding of the physical data center environment makes this Tool easier to understand and use.  \n \nHow is the Tool used? \nFirst, the user fills in data and answers questions on four input Excel sheets (Steps 1-4). Each sheet \nincludes basic guidance for entering the data correctly. This User’s Manual provides additional \ninformation. Second, based on this user input, numerical output and recommended actions are given on \ntwo result output Excel sheets (Steps 5 and 6). An Engineering Reference (DOE 2023a) and a Data \nCollection Guide (DOE 2021) complete the support documentation. \n \nDOE Software Tool Suite \nThis Air Management Tool is part of the DOE Software Tool Suite (DOE, 2023b) which also includes an \nonline Profiling Tool (DC Pro) as well as Excel-based Electrical and IT Equipment Tools. These tools are \nnot a substitute for a detailed “investment grade” audit. They provide estimates of savings for various \nmeasures, but actual savings may vary based on site-specific conditions not addressed in the tools. \n \nTool Download and Documentation \nThe A\nir Management Tool  can be downloaded from the Center of Expertise for Energy Efficiency in Data \nCenters website: http://datacenters.lbl.gov/tools. There are three documents on the same website for \nfacilitating the use of the Tool: \n \n• The User’s Manual (this document) provides information on using the Tool. \n• The Engineering Reference provides detailed information on the calculations, equations, \nmetrics, and limitations. \n• The Data Collection Guide provides information on collecting the necessary input data. \n \nQuestions, comments, and/or suggestions on these documents can be directed to mherrlin@ancis.us\n "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "6 \n \nTool Structure \nThe Air-Management Tool has seven color coded Excel sheets for input and output plus three hidden \nsheets (see Figure 1): \n \nOverview   Provides an overview of the data flow through the Excel sheets \nStep 1: AHU   U ser input: Air-handler unit (AHU) data for calculating the RTI metric \nStep 2: Equip   User input: Electronic equipment data for calculating the RTI metric \nStep 3: RCI   User input: Equipment intake temperatures for calculating the RCI metric \nStep 4: Main Input User input: Main user input, including metrics from Steps 1-3 \nStep 5: Main Results Result output: Main results but excluding energy estimates \nStep 6: Energy Results Result output: Energy estimates for supply fans and chillers \nLookup     Lookup tables for internal use (hidden) \nAction Rules  Rules for triggering actions or recommendations (hidden) \nExport   Output for post-processing (hidden). \n \nThe Overview sheet allows the selection of either I-P (American) or SI (International) units. Please note \nthat selecting I-P or SI units will not change the numerical values already entered by the user into the \nTool. Therefore, the selection of units should be done before any data are entered on subsequent \nsheets. In addition, the computer must always use the US number format, i.e., decimal point (even when \nSI units are selected). \n \n \nFigure 1: Overview sheet. "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "7 \n \nINPUT/OUTPUT SHEETS \nThis section describes the input and output sheets in the order they appear in the Excel Tool. This \nsection can be read “from cover to cover” or as a reference manual for finding particular information on \nany of the sheets. General Information applicable to all four input sheets includes: \n \n• Yellow cells indicate cells where to input data. All other cells are permanently locked. \n• Dual units are shown next to each yellow input cell (e.g., °F or °C). The first unit represents I-P \nunits, and the second unit represents SI units. I-P or SI units are selected on the Overview sheet. \n• Colored cells (besides yellow) indicate data that are exported to or imported from other sheets. \nThe cells are color coded per the receiving or originating sheet (tab) color. \n• Grayed out data are for internal use only, generally showing intermediate calculation steps. \n• All input cells have input-range checking to avoid data-entry errors. If an input is Out of Range, \ncheck the accuracy of the input. \n• Some input cells accept typed data whereas other cells have fixed options selected from drop-\ndown boxes. The drop-down boxes are activated by simply selecting the cell. \n• Some input cells have Input guidance, which is activated by selecting the cell. You can \ntemporarily drag the input guidance box to a different location on the worksheet to avoid \ninterference with other input cells. All input guidance boxes on that worksheet will then appear \nin that location. Use the ESC key to close. \n• The screen shots included in this User’s Manual can be difficult to read at the conventional 100% \nzoom level. Use the zoom capability of your software to enlarge the figures. Note that the \nscreen shots may differ slightly from the latest version of the Tool. \n• The Tool comes preloaded with data for a simple case. \n "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "8 \n \n \nStep 1 AHU \n \n“Step 1 AHU” is the first of four input sheets. It is imperative to enter (accurate) data on this sheet. \n \nBy entering the requested air-handling unit (AHU) data (yellow cells) for up to 40 operating units, this \nsheet will calculate five pieces of data (orange boxes) and export them to the Main Input (Step 4) sheet. \n \nThe principal purpose of the data transfer to the Main Input sheet is to help calculate the Return \nTemperature Index (RTI)\nTM on the Main Input sheet. This index plays an important role in understanding \nwhether the data center is over-ventilated (by-pass air) or under-ventilated (recirculation air) (Herrlin \n2008). For more information on RTI, please see section Step 4 Main Input.  \n \nInput data (yellow cells) (Figure 2): \n• AHU Airflow [cfm or m3/s] \n• Supply Air Temperature [°F or °C] \n• Return Air Temperature [°F or °C]. \n \nIt is recommended to enter the AHU units from the top (AHU 1) down in the yellow input table. At least \none AHU must be entered. An ERROR message will appear in column H if the supply temperature is \ngreater or equal to the return temperature. Clear such an error before proceeding.  \n \nHigher supply air temperatures save energy at the chiller level but may slightly increase the energy \nusage at the server level. Generally, server fans speed up at intake temperatures above 77°F (25°C) to \nensure adequate cooling. This effect and the CPU leakage current is not considered in the Tool. For \nguidance on determining (measuring) the input data, see the Data Collection Guide. \n \nCalculated data exported to the Main Input sheet (orange cells) (Figure 3): \n• Total AHU Airflow [cfm or m3/s] and AHU Count [-] \n• Max-Min AHU supply temperature [°F or °C] \n• Typical (airflow weighted) AHU supply air temperature [°F or °C] \n• Typical (airflow weighted) AHU temperature drop [°F or °C]. \n \nOther calculated data (white cells): \n• AHU kW Cooling \n• AHU Ton Cooling \n \nResulting AHU kW cooling and AHU Ton Cooling (the heat extraction from the room by mechanical \nmeans and/or by free cooling) are calculated based on Total AHU Airflow and Typical (airflow weighted) \nAHU temperature drop. Note that AHU data are considered more robust than Equipment data (Step 2); \nEquipment Power (heat) is set equal to Resulting AHU Cooling (heat balance in room). \n \nIf there is a separate air-side economizer (one that provides cooling and airflow in addition to the AHUs) \nit could be specified as another “AHU”. The Other Calculated Data listed above will then include the \nassociated cooling effect. However, disregard separate fresh-air systems that generally have limited \nairflows. For built-in economizers, no additional entries are necessary. "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "9 \n \nFor calculation details, see the Engineering Reference. \n \n \n \nFigure 2: Step 1 AHU sheet, upper part. \n \nFigure 3: Step 1 AHU sheet, lower part. "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "10 \n \nStep 2 Equipment \n“Step 2 Equipment” is the second of four input sheets.  \n \nBy inserting the requested equipment data (yellow cells), this spreadsheet will calculate two pieces of \ndata (orange boxes) and export them to the Main Input (Step 4) sheet. \"Equipment\" includes heat-\ngenerating electronic equipment (IT) as well as electric equipment such as PDU and UPS. \n \nThe principal purpose of the data transfer is to help calculate the Return Temperature Index (RTI)\nTM on \nthe Main Input sheet. This index plays an important role in understanding whether the data center is \nover-ventilated (by-pass air) or under-ventilated (recirculation air) (Herrlin 2008). For more information \non RTI, please see section Step 4 Main Input. \n \nSince determining the equipment input data may be a challenging task, three options are available \nthrough the \"Select Class Option\" cell in the upper left corner of the spreadsheet. Select the cell to \nactivate the drop-down box. Selection will display relevant table headings and yellow input cells. The \noption to select depends on which data are available and the quality of the data. \n \nDepending on the selection, group the equipment into Classes with similar temperature rise (DT) or \nairflow rates (V) and fill in the remaining yellow input cells. Note that a “Class” can be on server, rack, or \nany spatial level defined by the user. Unique inputs for every piece of equipment, rather than \nconsolidation into equipment Classes, are not allowed. Furthermore, only one Class Option can be \nselected for all input. \n \nOne of the following Class Options can be selected: \n \n• Similar DT: \"Class\" refers here to equipment with similar Measured Temperature Rise (DT); used \nwith corresponding fair estimates of Airflow (V). The manufacturers’ published thermal reports \nor their online thermal calculators can also be used for estimating the equipment airflow and \ntemperature rise. \n \nInput data (yellow cells): \no Measured Temperature Rise arranged in Classes (DT) [°F or °C] \no Estimated (low quality) Airflow per Class (V) [cfm or m3/s]. \n \n• Similar V: \"Class\" refers here to equipment with similar Estimated Airflow (V); used with \ncorresponding Number of Units (U). Use the manufacturers’ published thermal reports or their \nonline thermal calculators for estimating the equipment airflow. \n \nInput data (yellow cells): \no Estimated (high quality) Airflow (V) [cfm or m3/s] \no Number of Units (U) [-]. \n \n• Similar DT(P): \"Class\" refers here to equipment with similar Measured Temperature Rise (DT); \nused with corresponding Measured Power (P) (Figure 4). Do not use nameplate power as a \nreplacement for lack of measured power data. Instead, use the manufacturers’ published "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "11 \n \nthermal reports or their online thermal calculators for estimating the equipment power and \ntemperature rise. \n \nThe Measured Power (P) can be imported from either the IT Equipment Tool or the Electrical \nPower Chain Tool (DOE, 2023b). The latter option includes IT power chain losses and result in \nmore accurate heat release values. These import options also open up an opportunity to \ncapture design and operational changes to the IT equipment and the IT equipment power chain \nin the Air Management Tool.  \n \nInput data (yellow cells): \no Measured Temperature Rise (DT) [°F or °C] \no Measured Power (P) [W]. \n \nAlthough not required, it is recommended to enter the Classes from the top (Class 1) down in the yellow \ninput tables. For more guidance on determining the input data for all three options, see the Data \nCollection Guide.  \n \nIf no data are available, select \"Similar DT\" and fill in one row only. Estimate DT (table below may help) \nand set Airflow to any positive number. The trend is towards higher temperature rise across the \nelectronic equipment. \n \nTable 1: Typical temperature rise across IT equipment. \n     \nEquipment Mix  ∆T [°F] ∆T [°C] \nMainly traditional equipment 10 to 20 6 to 11 \nMainly modern equipment 20 to 30 11 to 17 \nMainly blade equipment 30 to 50 17 to 28 \n     \n \nCalculated data exported to the Main Input sheet (orange cells): \n• Typical (airflow weighted) equipment temperature rise [°F or °C] \no \"Similar DT\": Based on yellow cells \no \"Similar V\" or \"Similar DT(P)\": Based on Total Equipment Airflow and AHU data. \n• Total Equipment Airflow \no \"Similar V\" or \"Similar DT(P)\": Based on yellow cells \no \"Similar DT\": Based on Typical (airflow weighted) equipment temperature rise and AHU \ndata. \n \nOther calculated data (white cells): \n• Equipment Power (= AHU cooling) [kW].  \nCompare with UPS readings— if available. If the UPS equipment is located outside the data center \nroom, use the delivered UPS power. If poor agreement, revisit Steps 1 and 2, looking for potential \nerrors. Note that the AHU data (Step 1) are considered more robust than the Equipment data; \nEquipment Power (heat) is set equal to Resulting AHU Cooling (heat balance in room). \n \n "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "12 \n \n• Total Measured Power (Similar DT(P) option only) [kW] and Power Imbalance [%]. \nCompare with Equipment Power. If poor agreement (>10% difference), revisit Steps 1 and 2 to avoid \nlarge errors in the Total Equipment Airflow and Typical (airflow weighted) Equipment Temperature \nRise. Poor agreement will not affect the Equipment Power (white box).  \n \nFor calculation details, see the Engineering Reference. \n \n \nFigure 4: Step 2 Equipment sheet \n(Class Option DT(P) is selected in this screen shot). \n \n \n \n \n \n "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "13 \n \nStep 3 RCI \n“Step 3 RCI” is the third of four input sheets.  \n \nThe Rack Cooling Index (RCI) plays an important role in understanding whether the data center is \ncomplying with the recommended and allowable intake temperature ranges (Herrlin 2005). These \nranges are specified in Step 4 Main Input under \"Current\" for Questions 1 and 2 in Table B. The selected \nranges are echoed next to the Intake Temperature plot. \n \nThe RCI is a performance metric explicitly designed to gauge compliance with the thermal guidelines of \nASHRAE (2021) and NEBS for a given data center. The RCI is often used to make sure that no degradation \nof the thermal environment occurs when air-management measures are introduced for the purpose of \nsaving energy. This index compresses the equipment intake temperatures into two numbers: RCIHI and \nRCILO. The RCI is a measure of how effectively equipment racks are cooled within a given thermal \nguideline, both at the high end and at the low end of the temperature range. \n \nSpecifically, the RCI\nHI is a measure of the absence of over-temperatures, and 100% means no over-\ntemperatures. Over-temperature conditions exist once one or more intake temperatures exceed \nthe maximum recommended temperature. The lower the percentage, the greater probability (risk) \nthat equipment experiences temperatures above the max allowable temperature. Indication of such \npotentially harmful thermal conditions is provided by a warning flag “*” appended to the index, \ngenerally indicating localized overheating. A value below 90% is often characterized as “poor”. An \nanalogous index is defined for temperature conditions at the low end of the temperature range. An \nRCILO of 100% mean no under-temperatures. Both RCI numbers at 100% mean that all intake \ntemperatures are within the recommended temperature range; i.e., absolute compliance. \n \nInput data (yellow cells): \n• Intake Temperature [°F or °C]. \nA maximum of 999 intake temperatures is allowed (Figure 6). The data must be inserted from the \ntop down. If no data are available, leave all yellow input cells blank. \n \nCalculated data exported to the Main Input sheet (orange cells): \n• RCIHI [%] (\"*\" appended to the index means at least one intake > max allowable) \n• RCILO [%] (\"*\" appended to the index means at least one intake < min allowable) \nThe spreadsheet will calculate the Rack Cooling Index (RCI) and export RCIHI and RCILO (orange cells) \nto the Main Input (Step 4) sheet. If either value is below 90%, a warning will be shown in red. \n \nOther calculated data (white cells): \n• Intake Temperature Plot (Figure 5). \nThe Intake Temperature plot shows a graphical representation of the entered intake temperatures. \nThe plot will dynamically update and scale with changes made to the intake temperatures and \nnumber of intake temperatures, respectively. The corresponding RCI values are shown immediately \nto the right of the plot in the orange boxes. \n \nFor RCI definitions, equations, and calculations, see the Engineering Reference. For guidance on \ndetermining the intake temperatures, see the Data Collection Guide.  "
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "14 \n \n \nFigure 5: Step 3 RCI sheet, upper part. \n \nFigure 6: Step 3 RCI sheet, lower part. \n"
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "15 \n \nStep 4 Main Input \n“Step 4 Main Input” is the last of four input sheets (although some data can be entered on “Step 6”).  \n \nTable A shows air-management metrics (Figure 7): \n• Yellow cells: Enter data \n• Remaining metrics: Calculated or echoed from the AHU, Equip, and RCI sheets (color coded).  \n \nThe Return Temperature Index (RTI)TM is a high-level measure for by-pass air and recirculation air \n(Herrlin 2008). For the RTI definitions, equations, and calculations, see the Engineering Reference. \nHowever, the interpretation is straight forward: \n• Balanced airflows (total equipment airflow = total air-handler airflow); RTI=100% \n• Net by-pass air (air bypasses the equipment and not contributing to cooling); RTI<100% \n• RTI<90% indicate an over-ventilated space (A warning will be shown in red) \n• Net recirculation air (air re-circulates from equipment exhaust to equipment intake); RTI>100% \n• RTI>110% indicate an under-ventilated space (A warning will be shown in red). \n \nIf no data or insufficient data were entered in Step 1 (AHU) and Step 2 (Equip), multiple cells in Table A \nwill be empty. If this happens, more likely than not, no energy estimates will be calculated in Step 6. \nTherefore, it is imperative that data are entered in both Step 1 and Step 2.  \nRack Cooling Index (RCI)\n is a measure of absence of over- and under-temperatures (Herrlin 2005). For \nthe RCI definitions, equations, and calculations, see the Engineering Reference. However, the \ninterpretation is again straight forward: \n• Ideal (max): 100% \n• Poor: <90% (A warning will be shown in red). \n  \nIf no data was entered in Step 3 (RCI), the two RCI metric cells in Table A will be empty (Alt. 1). Typical \n(not extreme) maximum and minimum IT-equipment intake temperatures can then be entered in the \nyellow cells immediately below (Alt. 2). Note that Alt. 1 has priority over Alt. 2 should all four cells have \nvalues. \n \nTable B lists air-management questions (Figure 8): \n• Yellow cells: Enter data for Current and Target conditions.  \n \nThe table has two columns: \n \n• “Current” refers to existing data center architecture/controls. \n \n• \"Target\" refers to realistic target data center architecture/controls. For Questions 3-10, this \ncolumn is valid for raised-floor cooling only (Question 18 = Floor Plenum). \n \n \n "
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "16 \n \nThe table has three sections: \n \n• Primary Input (impact on Energy estimates, Table 1 on Step 5 Main Results— if raised-floor \ncooling— and recommended Actions, Table 2 on Step 5 Main Results). \n \no Questions 1 and 2: Recommended IT-equipment intake temperature range (this is a \nstatement of equipment reliability) and Allowable IT-equipment intake temperature \nrange (this is a statement of equipment functionality). The Current ranges will impact \nthe numerical value of the RCI values calculated in Step 3 RCI. The drop-down boxes \nwith the fixed options are activated by simply selecting the cells. The standard ASHRAE \n(2021) recommended range (65°-80°F) and the ASHRAE allowable A1 (59°-90°F) and A2 \n(50°-95°F) ranges are included. Two additional recommended ranges are provided: \nWide and Narrow. They provide added flexibility in specifying a wider range (60°-85°F) \nand a narrower range (70°-75°F), respectively. \n \no Questions 3-10 are considered the key factors for air management. These questions \nhave three options: LOW, MID, and HIGH quality/implementation of the measure. \n(Question 15 has two options only: LOW and HIGH.) The drop-down boxes with the fixed \noptions are activated by simply selecting the cells. A brief guidance on each option is \nalso included. Note that only air-management measures can be rated for Current and \nTarget conditions. For example, air-side economizers are not part of these measures. \n \no Note that there is no input for the location of the temperature sensors for the control \nsystem. The AM-Tool assumes the preferred location; namely, at the electronic \nequipment intakes. The commonly used location at the air return is less accurate and \nthe level of accuracy depends on the calibration with the intake temperatures. Return \nAir Temperature (RAT) sensing may require post-processing. \n \n• Secondary Input (impact on recommended Actions only, Table 2 on Step 5 Main Results). \n \no Questions 11-28 are mostly about physical characteristics of the data center. Most of \nthe questions have drop-down boxes with fixed options. Activate the drop-down boxes \nsimply by selecting the cells. Depending on the answers, downstream questions may \nappear or disappear. Question 15 imports data from Step 1. \n \n• Management Practices Input (impact on recommended Management Actions only, Table 2 on \nStep 5 Main Results, Actions 38-44). \n \no Questions 29-35 covers management practices with Yes or No answers. The drop-down \nboxes are activated by simply selecting the cells. \n \n "
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "17 \n \n \nFigure 7: Step 4 Main Input sheet, upper part. \n \nFigure 8: Step 4 Main Input sheet, lower part. "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "18 \n \nStep 5 Main Results \n“Step 5 Main Results” is the first of two output sheets.  \n \nTable 1 lists numerical output based on user input (Figure 9).  \n \nThere are four columns: \n• Measured: Measured data (Step 4, Table A) with Current architecture/controls (Step 4, Table B, \nQuestions #1-10) \n• Co mmissioned: Achievable through commissioning with Current architecture/controls (Step 4, \nTable B, Questions #1 and 3-10) and Intake Air Temperature (IAT) sensing \n• R etrofitted : Achievable through retrofit with Target architecture/controls (Step 4, Table B, \nQuestions #1 and 3-10) and Intake Air Temperature (IAT) sensing \n• State-of-the-Art: Achievable with State-of-the-Art architecture/controls (SAT based on Target \nrecommended range). \n \nThe \"Commissioned\" and \"Retrofitted\" columns are valid for raised-floor cooling only (Step 4, Table B, \nQuestion 18 = Floor Plenum). Multiple cells may be empty if insufficient data have been provided in \nSteps 1-3. \n \nThere are six rows: \n• 100/RTI = Total AHU Airflow/Total Equipment Airflow (V\nAHU/VEquip) [-] \n• SAT = Typical (airflow weighted) AHU Supply Air Temperature [°F or °C] \n• RAT = Typical (airflow weighted) AHU Return Air Temperature [°F or °C] \n• RCIHI = Rack Cooling Index (RCI) “HI” [%]; measure of absence of over-temperatures \n• RCILO = Rack Cooling Index (RCI) “LO” [%]; measure of absence of under-temperatures \n• VAHU = Total Air-Handler Unit Airflow [cfm or m3/s]. \n \nBy reading across the columns for the three first rows, the achievable improvements for three levels of \nair-management measures can quickly be evaluated. If CAV fans were selected on Step 4 Main Input \n(Question 8), see the Engineering Reference. The data are used for estimating the percentage savings for \nfan energy and chiller energy in Step 6 Energy Results. Since the Tool is using discrete look-up tables for \ncalculating the numerical output, the results may not change if the input is only marginally changed.  \n \nTable 2 lists recommended Actions based on user input (figure 10). \n \nThe table has three sections: \n   \n• Actions for realizing Commissioned conditions in Table 1 (Actions 1-10) \n• Actions for realizing Retrofitted or State-of-the-Art conditions in Table 1 (Actions 11-37) \n• Management Practices (Actions 38-44). \n \nNot applicable Actions are indicated by “N/A”. By implementing recommended Actions (by revisiting \nuser data input and/or question responses) further Actions may be provided.  \n "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "19 \n \n \nFigure 9: Step 5 Main Results sheet, upper part. \n \nFigure 10: Step 5 Main Results sheet, lower part. "
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": "20 \n \nStep 6 Energy Results \n“Step 6 Energy Results” is the second of two output sheets.  \n \nThis sheet contains % energy reduction, kWh reduction, and associated $ and carbon (CO2) savings for \nsupply fans and chillers. Simple payback periods are also provided based on entered implementation \ncosts. Finally, an estimate of on-site water consumption is provided. All other results can be found in \nStep 5. \n \nThe two bar charts shown here are based on Table 1 in Step 5 Main Results. Since the Tool is using \ndiscrete look-up tables for calculating the numerical output, the percentage savings may not change if \nthe input is only marginally changed. \n \nThe \"Measured\" bars are the reference (100%) and values above 100% for the other bars will not be \ndisplayed. Obviously, this is a situation that should be avoided— the goal is to decrease the energy \ndemand, not increase it. The \"Commissioned\" and \"Retrofitted\" bars are valid for raised-floor cooling \nonly (Step 4, Table B, Question 18 = Floor Plenum). \n \nWith adequate air management, the reduction in fan energy is often very large due to the fact that the \nfan energy varies close to the cube of the airflow. It is not uncommon to be in the 70-80% range. \n \n \n \n \nFigure 11: Step 6 Energy Results sheet "
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": "21 \n \nInput data (yellow cells): \nThe calculations of fan and chiller energy, energy cost, carbon emissions, and simple payback periods \ncan be controlled by fourteen yellow input boxes. Placing these input boxes directly on the result screen \nallows for quick parameter changes with instant result feedback to the user. \n \n• Measured Annual Fan Energy [kWh/year]. \nEnter the measured annual fan energy in kWh/year. This entry together with chart values will be \nused to calculate the fan energy for the Commissioned, Retrofitted, and State-of-the-Art \nscenarios (displayed under the fan chart). \n• Measured Annual Chiller Energy [kWh/year]. \nEnter the measured annual chiller energy in kWh/year. This entry together with chart values will \nbe used to calculate the chiller energy for the Commissioned, Retrofitted, and State-of-the-Art \nscenarios (displayed under the chiller chart). \nThis input can be manually calculated based on sheet Step 1: AHU, Cell G58 (“AHU kW Cooling”) \nand an assumed Coefficient of Performance (COP). For the preloaded example, the “AHU kW \nCooling” is 127kW. Assuming a COP of 3.18 results in 40kW chiller power. Lastly, converting to \nkWh/year by multiplying with 8,760 hours results in roughly 350,000 kWh/year chiller energy. \n• Electric Cost [$/kWh]. \nEnter the electric cost in $/kWh. This entry together with kWh/year will be used to calculate the \nassociated dollar costs for each scenario: Measured, Commissioned, Retrofitted, and State-of-\nthe-Art (displayed under both charts). \n \n• Fan Exponent [-]. \nFor fully turbulent airflow, there is a cubical (^3) relationship between fan energy and airflow \nwhereas for fully laminar airflow there is a quadratic (^2) relationship. For data centers, the \nmajority of the flow resistance is turbulent. Therefore, an exponent of 2.8 can often be used. \n \n• CO2 Emission Rate [lbs/kWh]. \nThe annual carbon emissions are calculated by multiplying the fan and chiller energy (kWh/year) \nfor each scenario by the CO2 Emission Rate (lbs/kWh). To limit the information on the Step 6 \nscreen, we adjust the CO2 Emission Rate for line losses (see T&D Losses below) rather than \nadjusting the site energy consumption. \n \nS\nelect a state from the drop-down list and the average emission rate per eGRID (2021) for that \nstate will be shown in the white Emission Rate box. Note that these are CO2 emission rates and \nnot CO2e (equivalent) emission rates. The latter includes CH4 and N2O emissions, which generally \nadds less than 1% to the CO2e numbers. Alternatively, you can specify any emission rate by \nselecting Custom from the same drop-down list (first item) and then input the custom emission \nrate in the yellow Custom box. \n \nThe Emissions & Generation Resource Integrated Database (eGRID) is a comprehensive source \nof data on the environmental characteristics of almost all electric power generated in the United \nStates. The map below (Figure 12) from eGRID (2023) provides an overview of the CO\n2 emission "
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": "22 \n \nrates across the United States in 2021 (latest available numbers). These numbers do not include \nT&D Losses, but they will be added under T&D Losses below. Please note that the map uses \nlbs/MWh whereas the input on the Energy Results screen requires lbs/kWh. \n \nThe correlation with type of generation fuel is strong. States with a high percentage of coal are \ngenerally colored dark blue or >1,200 lbs. CO2/MWh electric generation (e.g., West Virginia and \nWyoming), and states with a high percentage of clean power are colored light blue or <500 lbs. \nCO2/MWh. If more current and/or detailed information is needed for a specific location, please \ncontact your energy provider. \n \nPlease note that individual power stations can have much higher emission rates than the state \naverages shown in Figure 12.\n \n \n \nFigure 12. 2021 CO2 emission rates (lbs/MWh) (eGRID, 2023) \n• T&D Losses [%]. \nThe CO2 Emission Rate shown on the Step 6 screen includes an adjustment for electrical line \nlosses, mainly transmission and distribution (T&D) losses, as entered by the user. Transmission is \nhigh-voltage transmission from the plant to a substation whereas distribution is over lower-\nvoltage power lines to the end users. The T&D losses are around 5% and not very dependent on \ngeographic region.  \n \n \n \n \n "
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": "23 \n \n• Chiller Factor [%/°F or %/°C]. \nThe chiller energy reduction depends on the supply air temperature as a percentage saving per \ndegree increase. For data center applications, a Chiller Factor between 1 and 3 (I-P) or 2 and 5 \n(SI) is common. \n• Implementation Costs [$] \nEnter the implementation costs attributable to fan and chiller savings, respectively, for each of \nthe three scenarios (Commissioned, Retrofitted, and State-of-the-Art). Simple Payback periods \nwill be calculated based on this input for the three scenarios (displayed under the charts). \n \n• WUE [L/kWhIT] \nThe Water Usage Effectiveness (WUE) [L/kWhIT] is defined as the annual on-site water usage in \nliters divided by the annual IT equipment energy usage in kWh. WUE depends on the data \ncenter cooling system. Systems using dry-coolers have no water usage whereas cooling towers \noften have significant water usage especially for high cooling loads. The average data center \nWUE in the United States is around 2 liter (0.53 gallons) of water per kWh. However, the \ncorresponding water usage at the electrical power plant is generally many times higher than the \non-site usage (LBNL, 2016).  \n \nThe on-site water consumption will be calculated based on the entered WUE and the Measured \nPower as entered on Step 2 for the IT equipment. Including the power losses associated with the \nIT power chain in the entered Measured Power will result in more accurate heat release but the \nwater consumption will be overestimated. Only one water consumption value is shown under \nthe Chiller Energy bar chart. This value should be applied to the scenario represented by the \nentered WUE. \n \n \nNote finally that the following input data are applicable to all four scenarios in Figure 11: Electric Cost, \nFan Exponent, Generation CO2 Emission Rate, T&D Losses, and Chiller Factor.  \n \nClearly, a large amount of data needs to be collected for a thorough air management analysis. The DOE \nData Center Air-Management (AM) Tool: Data Collection Guide (DOE, 2021) provides information on \ncollecting the required input data. However, there may be times when a simpler approach is preferred. \n \nThe Guide for Quickly Estimating Air Management Energy Savings in Small Data Centers: Air \nManagement Look-up Tables (LBNL, 2020) may then prove useful. The purpose of this document is to \nprovide a quick way of estimating the potential energy savings with air management in data centers by \nusing look-up tables, which are included in the document. There is no software involved. "
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": "24 \n \nLookup \nThis sheet is initially a hidden since there are no user inputs or user outputs. If the sheet is made visible, \nplease do not enter or change data. The screen shot below has been included for completeness only. \nFor calculation details and the significance of the lookup tables, see the Engineering Reference. \n \n \nFigure 13: Lookup sheet. "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": "25 \n \nAction Rules \nThis sheet is initially hidden since it does not contain any user inputs or user outputs. No screen shot is \nincluded for this sheet. Instead, please open the Tool and then select tab Action Rules (after making it \nvisible) for viewing the sheet. \nThe Action Rules are rule-sets for triggering certain Actions or recommendations in Step 5 Main Results, \nTable 2 based on user input, mainly Table B in Step 4 Main Input, and the rather self-explanatory rule-\nsets on this sheet. Across the top of the spreadsheet, the Questions from Step 4 Main Input are listed as \ntable columns. The rows in the table represent the resulting Actions or recommendations. In the body of \nthe table are the actual rules or the conditions that trigger Actions. \n \nSee also the Engineering Reference. "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": "26 \n \nExport \nThis last sheet is also initially hidden. The purpose of this sheet is to summarize output that may be used \nfor post-processing, for example in whole-building simulation packages. The table cells are color coded \nper the originating sheet (tab) color. \n \n \nFigure 14: Export sheet. "
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": "27 \n \nSUMMARY OF REQUIRED NUMERICAL INPUT DATA \nThis table provides a quick reference for Tool input data. For details, see the associated Program Step(s) \nin this User’s Manual. \nTable 2: Required numerical input data. \n Unit Program Step \nAHU Airflow cfm or m3/s Step 1 AHU \nAHU Supply Air Temperature °F or °C Step 1 AHU \nAHU Return Air Temperature °F or °C Step 1 AHU \nEquipment Temperature Rise °F or °C Step 2 Equip \nEquipment Airflow cfm or m3/s Step 2 Equip \nNumber of Equipment Units - Step 2 Equip \n1) IT-Equipment Heat Release: Pin \n2) UPS Heat Release: Pin-Pout \nW \nW \nStep 2 Equip \nIT-Equipment Intake Temperature °F or °C Step 3 RCI \nTypical Max IT-Equipment Intake \nTemperature \n°F or °C Step 4 Main Input \nTypical Min IT-Equipment Intake \nTemperature \n°F or °C Step 4 Main Input \nRecommended IT-Equipment Intake \nTemperature Range \n°F or °C Step 4 Main Input \nAllowable IT-Equipment Intake \nTemperature Range \n°F or °C Step 4 Main Input \nMeasured Annual Fan/Chiller Energy kWh/year Step 6 Energy Results \nEnergy Cost $/kWh Step 6 Energy Results \nCO2 Emission Rate lbs/kWh Step 6 Energy Results \n "
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": "28 \n \nABBREVIATIONS AND ACRONYMS \n∆TAHU   Typical (airflow weighted) AHU temperature drop [°F or °C] \n∆TEquip   Typical (airflow weighted) equipment temperature rise [°F or °C] \nAHU   Air-Handler Unit \nAM   Air Management \nBy-pass   Cool air that by passes the electronic equipment \nCommissioned  Achievable with Current architecture/controls \nCRAC   Computer Room Air Conditioner \nCRAH   Computer Room Air Handlers \nCurrent   Current architecture/controls in data center \nDC Pro   DOE Data Center Profiling Tool \nDOE   U.S. Department of Energy \nDT   Temperature differential across Equipment [°F or °C] \nEquip   Equipment (IT and Electrical) \nHVAC   Heating, Ventilating, and Air-Conditioning \nIAT max   Typical (not extreme) maximum IT-equipment intake temperature [°F or °C] \nIAT min   Typical (not extreme) minimum IT-equipment intake temperature [°F or °C] \nMeasured  Measured data with Current architecture/controls \nP   Power [W] or [kW] \nRAT   Return air temperature [°F or °C] \nRCI   Rack Cooling Index (RCI) [%] \nRCIHI   Rack Cooling Index (RCI) “HI” [%]; Measure of absence of over-temperatures \nRCILO   Rack Cooling Index (RCI) “LO” [%]; Measure of absence of under-temperatures \nRecirculation  Hot equipment exhaust re-circulated back to the equipment intakes \nRetrofitted  Achievable with Target architecture/controls "
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": "29 \n \nRTI   Return Temperature Index (RTI)TM [%]; ∆TAHU/∆TEquip = VEquip/VAHU \nSAT   Typical (airflow weighted) AHU supply air temperature [°F or °C] \n∆SAT   Maximum difference between AHU supply air temperatures [°F or °C] \nState-of-the-Art  State-of-the-Art architecture/controls \nTarget    Realistic target architecture/controls for raised-floor cooling \nTon    Ton Cooling = 3.52 kW \nU   Number of Equipment Units [-] \nVAHU   Total Air-Handler Unit airflow [cfm or m3/s] \nVEquip   Total equipment airflow [cfm or m3/s] \nWUE   Water Usage Effectiveness [L/kWhIT] "
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": "30 \n \nREFERENCES \nASHRAE, 2021. Thermal Guidelines for Data Processing Environments. \nwww.ashrae.org \n \nDOE. 2023a. Engineering Reference.  \nhttp://datacenters.lbl.gov/tools  \n \nDOE. 2023b. DOE Software Tool Suite. \n http://datacenters.lbl.gov/tools \n \nDOE. 2021. Data Collection Guide. \nhttp://datacenters.lbl.gov/tools \n \n eGRID, 2023. Emissions & Generation Resource Integrated Database (eGRID) \nwww.epa.gov/egrid/data-explorer  \n \nHerrlin, M. K. 2005. Rack Cooling Effectiveness in Data Centers and Telecom Central Offices: The \nRack Cooling Index (RCI). ASHRAE Transactions, Volume 111, Part 2, Americ an Society o f \nHeating, Refri gerating a nd Air -Conditioning Engineers, Inc., Atlanta, GA  ( free download at \nwww.ancis.us ) \n \nHerrlin, M. K. 2008. Airflow and Cooling Performance of Data Centers: Two Performance \nMetrics. ASHRAE Transactions, Volume 114, Part 2, American Society of Heating, Refrigerating \nand Air-Conditioning Engineers, Inc., Atlanta, GA (free download at www.ancis.us ) \nLBNL, 2020. Guide for Quickly Estimating Air Management Energy Savings in Small Data Centers: \nAir Management Look-up Tables. Lawrence Berkeley National Laboratory. \nhttps://datacenters.lbl.gov/resources/air-management-packages-tool  \nLBNL, 2016. United States Data Center Energy Usage Report. Lawrence Berkeley National \nLaboratory. https://eta.lbl.gov/publications/united-states-data-center-energy    \nPG&E, 2010. Data Center Air Management Research. Emerging Technologies Program, \nApplication Assessment Report #0912. \nhttps://datacenters.lbl.gov/sites/default/files/AirManagement_Herrlin2010.pdf   \n "
    }
  ]
}