{
  "document_id": "doc_b9097bb4474b4233bee1ce3caaa006e9",
  "filename": "doe_hpc_energy_efficiency_opportunities_2013.pdf",
  "file_type": ".pdf",
  "file_hash": "43c256c10eb9b41a8a253b09140e9de672595d0460902820895ef12615ef1638",
  "source_path": "data\\knowledge\\uploads\\doc_b9097bb4474b4233bee1ce3caaa006e9_doe_hpc_energy_efficiency_opportunities_2013.pdf",
  "metadata": {
    "filename": "doe_hpc_energy_efficiency_opportunities_2013.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_b9097bb4474b4233bee1ce3caaa006e9_doe_hpc_energy_efficiency_opportunities_2013.pdf",
    "source_url": "https://www.energy.gov/cmei/femp/articles/energy-efficiency-opportunities-federal-high-performance-computing-data-centers",
    "authority": "U.S. Department of Energy FEMP",
    "topic": "hpc-energy-efficiency",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": " \n \n   Energy Efficiency \nOpportunities in \nFederal High \nPerformance \nComputing Data \nCenters \nPrepared for the U.S. Department of Energy \nFederal Energy Management Program \n \nBy Lawrence Berkeley National Laboratory \nRod Mahdavi, P.E. LEED A.P. \nSeptember 2013 "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": " \n2 \n \nContacts \nRod Mahdavi, P.E. LEED AP \nLawrence Berkeley National Laboratory \n(510) 495-2259 \nrmahdavi@lbl.gov \nFor more information on FEMP: \nWill Lintner, P.E. \nFederal Energy Management Program \nU.S. Department of Energy \n(202) 586-3120 \nwilliam.lintner@ee.doe.gov \n  "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": " \n3 \n \nContents \nExecutive Summary .................................................................................................... 6 \nOverview .................................................................................................................... 7 \nAssessment Process .................................................................................................... 8 \nChallenges ......................................................................................................................9 \nEEMs for HPC Data Centers ....................................................................................... 10 \nAir Management Adjustment Package ........................................................................10 \nCooling Retrofit Package .............................................................................................10 \nGenerator Block Heater Modification Package ...........................................................11 \nFull Lighting Retrofit Package.....................................................................................11 \nChilled Water Plant Package .......................................................................................11 \nAdditional Opportunities .......................................................................................... 11 \nNext Steps ................................................................................................................ 14 \n \n  "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": " \n4 \n \nList of Figures \nFigure 1. Data Center Thermal Map, After Containment ......................................................................... 9 \nFigure 2. Data Center Thermal Map, After Raised Temperature ............................................................ 9 \nFigure 3. Hoods for Power Supply Unit Air Intake ................................................................................. 13 \n \n  "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": " \n5 \n \nList of Tables \nTable 1. HPC Sites Potential Energy/GHG Savings ................................................................................. 6 \nTable 2. Computers and Cooling Types in HPC Sites ............................................................................. 7 \nTable 3. EEM Packages Status for HPC Data Centers .......................................................................... 12 \nTable 4. Summary of Power Losses and PUE in DOD HPC Data Centers .......................................... 14 \n \n  "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": " \n6 \n \nExecutive Summary \nThe U.S. Department of Energy’s Office of Energy Efficiency and Renewable Energy (EERE)’s \nFederal Energy Management Program (FEMP) assessed the energy use at six Department of \nDefense (DOD) High Performance Computing (HPC) data centers in 2011. Table 1 provides a \nbreakdown of the potential energy and cost savings and average payback periods for each data \ncenter. The total energy saved was estimated at more than 8,000 Megawatt-hours (MWh) with an \nannual greenhouse gas (GHG) emission reduction of 7,500 tons. Energy cost savings of \napproximately one million dollars per year were found to be possible through energy efficiency \nmeasures (EEM) that had an average payback period of less than two years.  \nThe individual data centers contained a variety of IT systems and cooling systems. Server rack \npower densities were measured from 1kW (non HPC racks) to 25kW. In a conventional data \ncenter with rows of sever racks, separation of the rows into hot and cold aisles followed by \ncontainment of the hot or the cold aisle can result in substantial reductions of cooling energy.  \nThis arrangement does not fit well with some of the HPC data centers because of the integrated \nlocal cooling and different cooling air path. The most effective EEM was increasing the data \ncenter temperature which made it possible to save cooling energy by raising the chilled water \nsupply temperature.  \nSites Payback \nyears \nAnnual \nEnergy \nSaving \nMWh \nAnnual Greenhouse \nGas Reduction \n(GHG) Emission \nReduction Ton \nSite 1 2.9 1,090 940 \nSite 2A 2.5 3,060 2,750 \nSite 2B 2 2,520 2,300 \nSite 3 2 937 860 \nSite 4 2.7 520 480 \nSite 5 0.5 1,000 950 \nTable 1. HPC Sites Potential Energy/GHG Savings  \n "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": " \n7 \nOverview \nThe DOD Office of High Performance Computing Management Program and (FEMP) jointly \nfunded assessments by personnel from the Lawrence Berkeley National Laboratory (LBNL) \nbecause of an earlier success in identifying EEMs at an HPC data center in Hawaii. This case \nstudy includes the results of the assessments, lessons learned, and recommended EEMs. Table 2 \nshows the IT equipment for each site with their corresponding cooling systems. High power \ndensity is the most common feature of this equipment. Power used by each rack averaged up to \n10-25kW. Another common feature is the use of 480V power without intervening \ntransformation. Since with each transformation there is power loss and heat rejection, eliminating \nseveral power transformations reduced the need to remove the generated heat.  \nMany of the systems also have self-contained cooling using local heat exchangers in the form of \nrefrigerant cooling or rear door heat exchangers. The advantage of this feature is that the heat \nremoved is very close to the source enabling heat transfer to be done at higher temperatures. This \nby itself can make the cooling very efficient since very cold chilled water will not be needed. \nThe result is increased of hours of air side or water side economizer operation and reduced \ncompressor operating hours. Most of the HPC server racks are different from the usual server \nracks in the way cooling air flows through them. An example is the Cray unit with cooling air \nflowing from the bottom to the top, rather than horizontally.  \nSite IT System Cooling Type \nSite 1 \nCray XE6 Refrigerant Cooled using local water cooled \nrefrigerant pumps \nSGI Altix 4700 Rear Door Heat Exchanger using central chilled \nwater \nSite 2A \nSGI Altix Ice 8200 Air cooled \nCray XT5 Air cooled with integrated fan, bottom air \nintake, top exhaust \nSite 2B SGI Altix Ice 8200 Air cooled, ready for rear door heat exchanger \nusing central chilled water \nLinux Woodcrest Air cooled \nSite 3 \nCray XE6 Refrigerant Cooled using local water cooled \nrefrigerant pumps \nCray XT3 Air cooled with integrated fan, bottom air \nintake, top exhaust \nCray XT4 Air cooled with integrated fan, bottom air \nintake, top exhaust \nSGI Altix Ice 8200 Rear Door Heat Exchanger using central chilled \nwater \nSite 4 \nIBM Cluster 1600 P5 Air cooled \nCray XT5 Air cooled with integrated fan, bottom air \nintake, top exhaust \nIBM Power 6 Air cooled \nSite 5 Dell Power Edge M610 Air cooled \nTable 2. Computers and Cooling Types in HPC Sites \n "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": " \n8 \n \nAssessment Process \nThe first step of the assessment was to baseline the environmental conditions in the HPC data \ncenters vs. the ASHRAE recommended and allowable thermal guidelines. LBNL installed a \nwireless monitoring system. The following environmental sensor points were installed \nthroughout the data center: temperature sensors at all computer room air handlers (CRAH) \nor/and computer room air conditioners (CRAC) supply and return. Supply thermal nodes were \ninstalled under the raised floor just in front of the unit. Return nodes were placed over the intake \nfilter or were strapped to the beam on the top of the intake chimney. For CRAH/CRAC with their \nchimneys extended to the data center ceiling, thermal nodes were placed over the ceiling tile very \nclose to the CRAH/CRAC intake. Humidity was measured by the same thermal node. \nTemperature sensors were placed on front of the rack near the top, at the middle and near the \nbase. Other temperature sensors were installed on the back of the rack, in the sub-floor, and on \nevery third rack in a row. Pressure sensors were located throughout the data center to measure \nthe air pressure differential between sub-floor supply plenum and the room. The same approach \nwas used for data centers with no raised floor by installing the sensors in the ductwork.  \nThe wireless sensor network continuously sampled the data center environmental conditions and \nreported at five minute intervals. Power measurements (where possible), power readings from \nequipment (Switch gear, UPS, PDU, etc.), and power usage estimation facilitated the calculation \nof power usage effectiveness. Generally, power use information is critical to the assessment. IT \npower should be measured as close as possible to IT equipment. More recent power supply units \nmeasure power and can communicate measurements to a central monitoring system. If this is not \npossible, then communication or manual reading of PDU or at a higher chain level, UPS power, \ncan be assumed as IT power usage. Loss in the electrical power chain can be measured or can be \nestimated while considering how efficient the UPS units are loaded. Lighting power usage can be \nestimated by counting the fixtures or estimated based upon watt per square foot. Cooling load \nmeasurement, including chiller power usage, can be a challenge. If reading from panel is not \npossible, then estimation based on theoretical plant efficiency can work. While a spot \nmeasurement at CRAH units with constant speed fans is sufficient to estimate power use, it is \nmore advantageous to continuously monitor CRAC units because of the variable power usage of \nthe compressors.  \nThe next step was to analyze the data and present the result of the assessment. The collected data \nprovided empirical measures of recirculation and by-pass air mixing, and cooling system \nefficiency. The assessment established the data center’s baseline energy utilization and identified \nthe EEM’s and their potential energy savings benefit. In some of the centers, a few low cost \nEEMs were completed and their impacts were observed in real time. For instance, Figure 1 is the \nthermal map of one the data centers that was assessed. The map shows the impact of partially \ncontained hot aisles. The major power usage comes from the two rows on the left. The \ncontainment helped to isolate hot air to some extent. "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": " \n9 \n \n \nFigure 1. Data Center Thermal Map, After Containment \nFigure 2 shows the impact of raised CRAH supply air temperature. The result is a more uniform \nand higher temperature within the data center space. Chilled water temperature was then \nincreased, which reduced energy usage by the chiller plant. In this case, the IT equipment \ncooling air intake was in front and exhaust was at the back of the rack. \n \nFigure 2. Data Center Thermal Map, After Raised Temperature \nChallenges \nThe LBNL technical team was challenged by these energy assessments, as many of the HPC data \ncenters employed different cooling types and configurations in the same room. For example, \n"
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": " \n10 \n \nwhile one area used building HVAC, another system had rack based air cooling using refrigerant \ncoils and a third system had rear door cooling heat exchangers using central chilled water \nsystem. The air intake to the IT equipment posed another challenge. While in conventional server \nracks air enters horizontally at the face of the rack and exits from the back, in some HPC systems \n(e.g., Cray) air enters from the bottom (under the raised floor) and exits at the top. With vertical \nair displacement the containment of aisles by itself does not impact the cooling energy use. The \nsame holds true with in-row and in-rack cooling systems, or rear door heat exchangers, since the \nexhaust air can be as cold the intake air. This cold air mixes with the hot air. Temperature \ndifference across the air handler’s coils is reduced which results in inefficiencies in the cooling \nsystems. \nEEMs for HPC Data Centers \nFor the presentation of results, LBNL personnel created packages of EEMs categorized based on \ntheir cost and simple payback. Typical EEMs covered in each package with its rough cost \nestimate are described as follows: \nAir Management Adjustment Package \n Seal all floor leaks, \n Rearrange the perforated floor tiles locating them only in cold aisles for conventional front to \nback airflow; solid everywhere else, \n Contain hot air to avoid mixing with cold air, \n Seal spaces between and within racks, \n Raise the supply air temperature (SAT), \n Disable humidity controls and humidifiers, \n Control humidity only on makeup air only, and \n Turn off unneeded CRAH units. \nTypical Cost of this package is $100/kW of IT power. A typical simple payback is ~1 year. \n \nCooling Retrofit Package  \n Install variable speed drives for air handler fan and control fan speed by air plenum \ndifferential pressure, \n Install ducting from the air handler units to the ceiling to allow hot aisle exhaust to travel \nthrough the ceiling space back to the computer room air handling units, \n Convert computer room air handler air temperature control to rack inlet air temperature \ncontrol, and \n Raise the chilled water supply temperature thus saving energy through better chiller \nefficiency. "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": " \n11 \n \nTypical Cost of this package is $180/kW of IT power. Typical simple payback is 2.5years. \n \nGenerator Block Heater Modification Package \n Equip generator’s block heater with thermostat control, \n Seal all floor leaks, and \n Reduce the temperature set point for the block heater. \nTypical Cost of this package is $10/kW of IT power. A typical simple payback is 2.5 years. \n \nFull Lighting Retrofit Package  \n Reposition light fixtures from above racks to above aisles, \n Reduce lighting, and \n Install occupancy sensors to control fixtures. \nTypical Cost of this package is $15/kW of IT power. A typical simple payback is 3 years. \n \nChilled Water Plant Package \n Install water side economizer, \n Investigate with HPC equipment manufacturer whether chilled water supply temperature to \ntheir heat exchanger can be increased, \n Run two chilled water loops, one for those equipment with lower chilled water temperature \nrequirement and the other for those with rear door heat exchangers, \n Install VFD on pumps, and \n Purchase high efficiency chillers and motors if renovation or capacity increase is planned. \nTypical Cost of this package is $400/kW of IT power. A typical simple payback is 3 years. \n \nAdditional Opportunities  \n The use of water cooling can lead to major reductions in power use due to the higher energy \ncarrying capacity of liquids in comparison to air. Higher temperature water can also be used \nfor cooling, saving additional energy. This strategy can work very well with rear door heat \nexchangers. This strategy can also be integrated with the use of cooling towers or dry coolers \nto provide cooling water directly, thus bypassing the compressor cooling. \n Refrigerant cooling systems can be specified to operate using higher water temperatures than \nthe current 45-50oF. There is already equipment that operates at 65oF. This will increase \ncompressor-less cooling hours. "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": " \n12 \n \nSite Recommended Packages Implementation \nSite 1 \nAir Management Adjustment Partially done \nCooling Retrofit Potential \nLighting Retrofit Partially done \nChilled Water Plant potential \nSite 2A \nAir Management Adjustment Potential \nCooling Retrofit Potential \nEG Block Heater Potential \nLighting Retrofit Potential \nChilled Water Plant Potential \nSite 2B \nAir Management Adjustment Potential \nCooling Retrofit Potential \nEG Block Heater Potential \nLighting Retrofit Potential \nChilled Water Plant Potential \nSite 3 \nAir Management Adjustment Partially done \nCooling Retrofit Partially done \nEG Block Heater Potential \nLighting Retrofit Potential \nChilled Water Plant Potential \nSite 4 \nAir Management Adjustment Partially done \nCooling Retrofit Partially done \nEG Block Heater Potential \nLighting Retrofit Implemented \nChilled Water Plant Potential \nSite 5 \nAir Management Adjustment Partially done \nCooling Retrofit Partially done \nEG Block Heater Potential \nLighting Retrofit Implemented \nChilled Water Plant Potential \nTable 3. EEM Packages Status for HPC Data Centers \n \n \nLessons Learned \n The main barrier to increasing the supply air temperature was the IT equipment and \nrefrigerant pumping system maximum temperature requirements. In one of the sites, the \nrefrigerant pumping system required chilled water supply temperatures of 45oF. \n Granular monitoring enables temperature measurements at the server level, allowing for the \nimplementation of some low cost simpler EEMs during the assessment without interrupting \nthe data center operation. \n Chilled water supply temperature setpoint optimization can result in large energy savings, \nespecially for the cooling systems that utilize air cooled chillers. "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": " \n13 \n \n Some conventional approaches, such as sealing the floor, are applicable to HPC data centers, \nbut some commonly applied EEMs to enterprise data centers such as hot/cold aisle isolation \nare not suitable to HPC data centers where the racks are cooled internally by refrigerant coils \nor rear door heat exchangers. \n Hoods are installed as is shown in Figure 3, to direct cold air to Cray power supply units, an \nexample of site engineer’s remedy to prevent mixing of cold and hot air. This is a universal \nproblem and will work in similar situations where IT equipment has an unusual \nconfiguration. In this case, the airflow from the bottom of the racks did not reach the power \nsupply unit so they required additional air flow from the back of the cabinet. Installing just \nthe perforated tiles would have caused mixing of cold and hot air but with installation of the \nhoods on top of the perforated tiles and direct air from under raised floor to the cabinet. To \navoid cold air supply release into the aisle the remainder of the perforated tiles that were \nexposed to the room was blanked off. \n \nFigure 3. Hoods for Power Supply Unit Air Intake \nOpenings within the HPC create problems with overheating of cores when data center \ntemperature is increased to save energy. Installation of internal air dams to prevent recirculation \nof air within the racks helped to address this problem.  \n"
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": " \n14 \n \n \nSite Current \nIT Load \nkW/sqft \nCurrent \nIT Load \nkW \nElec \nDist. \nLoss kW \nCooling \nLoad \nkW \nFan \nLoad \nkW \nOther \nusers \nkW \nCurrent \nPUE \nPotential \nPUE \nSite 1 120 2,000 150 750 200 260 1.68 1.64 \nSite 2A 180 1,050 170 450 195 150 1.92 1.57 \nSite 2B 240 810 170 370 160 95 1.98 1.63 \nSite 3 260 1,670 100 700 125 120 1.63 1.56 \nSite 4 130 550 158 180 47 65 1.82 1.71 \nSite 5 130 510 73 265 80 33 1.88 1.65 \nTable 4. Summary of Power Losses and PUE in DOD HPC Data Centers \n \nNext Steps \nIn order to implement the remaining EEMs, FEMP recommends an invest grade assessment by a \nfirm experienced in data center efficiency improvements. If agency funds are not available for \nimplementing the EEMs, then private sector financing mechanisms such as energy savings \nperformance contracts (ESPC) or utilities energy savings performance contracts (UESC) may be \nappropriate, considering the attractive payback periods and the magnitude of savings. FEMP can \nassist in exploring such opportunities. \nIn addition, the LBNL experts recommend installing metering and monitoring systems, \nespecially with a comprehensive dashboard to present the environmental data and the energy \nefficiency related data, including the power use by different components and systems. The \ndashboard will allow the operators to make real time changes to optimize the energy efficiency.  \nThe LBNL experts also recommend that future purchases of IT equipment include a preference \nfor water cooled systems. At a minimum, the IT equipment should be capable of operating at \nmore than a 900F air intake temperature, operate at a high voltage (480V is preferred), and \ncontain a variable speed server fan controlled by the server core temperature. \n \n "
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": " \n \n \nDOE/EE-0971 ▪ September 2013 \nPrinted with a renewable-source ink on paper containing at \nleast 50% wastepaper, including 10% post consumer waste. "
    }
  ]
}