{
  "document_id": "doc_bf54c016ecbe4786889c02e5ae45d816",
  "filename": "lbnl_dcee_actions_master_list_2020.pdf",
  "file_type": ".pdf",
  "file_hash": "decad09d55802e49a61c1daff26c8f8e039ccbd99c55043fd829a89b2c88b0c9",
  "source_path": "data\\knowledge\\uploads\\doc_bf54c016ecbe4786889c02e5ae45d816_lbnl_dcee_actions_master_list_2020.pdf",
  "metadata": {
    "filename": "lbnl_dcee_actions_master_list_2020.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_bf54c016ecbe4786889c02e5ae45d816_lbnl_dcee_actions_master_list_2020.pdf",
    "source_url": "https://datacenters.lbl.gov/sites/default/files/2024-04/DCEE%20Actions%20Master%20List_090920_final.pdf",
    "authority": "LBNL/DOE Data Centers Center of Expertise",
    "topic": "efficiency-actions",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": " \nData Center Master List of Energy \nEfficiency Measures \nVersion 2.0 \n \n \nSeptember 2020 \n "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": " \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n(This page intentionally left blank) \n "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "DOCUMENT TITLE \niii \nDisclaimer  \nThis document was prepared as an account of work sponsored by the United States Government. While this \ndocument is believed to contain correct information, neither the United States Government nor any agency \nthereof, nor The Regents of the University of California, nor any of their employees, makes any warranty, \nexpress or implied, or assumes any legal responsibility for the accuracy, completeness, or usefulness of any \ninformation, apparatus, product, or process disclosed, or represents that its use would not infringe privately \nowned rights. Reference herein to any specific commercial product, process, or service by its trade name, \ntrademark, manufacturer, or otherwise, does not necessarily constitute or imply its endorsement, \nrecommendation, or favoring by the United States Government or any agency thereof, or The Regents of the \nUniversity of California. The views and opinions of authors expressed herein do not necessarily state or reflect \nthose of the United States Government or any agency thereof, or The Regents of the University of California. \nErnest Orlando Lawrence Berkeley National Laboratory is an equal opportunity employer. \nAcknowledgments \nThe Center of Expertise For Energy Efficiency in Data Centers, a joint initiative of the U.S. Department of \nEnergy and Lawrence Berkeley National Laboratory, and Kim Traber of Traber Engineers prepared this \nresource for the U.S. Department of Energy/Federal Energy Management Program.   \n \n \n  "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "DOCUMENT TITLE \niv \nPurpose and How to use this Document \nThe Master List is a living document of best-practice recommendations (measures) to increase energy \nefficiency in data centers. Designed for data center owners, operators, and qualified assessors, this document \nprovides actionable guidance to both prioritize and implement energy saving measures in data centers. The \nMaster List can be used as a stand-alone reference document for in-house improvements or to inform an \nenergy assessment report being prepared for an external organization. More specifically, individuals can copy \nand paste relevant measures into an action plan or into the recommendations section of an energy assessment \nreport. \nA glossary is presented at the end of this document.  \nThe Master List is divided into seven major categories: \nMaster List Categories  Page \nCategory 1: Data Center Energy Efficiency Management  1 \nCategory 2: IT Power Distribution Chain  8 \nCategory 3: IT Equipment  15 \nCategory 4: Lighting  23 \nCategory 5: Air Management  25 \nCategory 6: Cooling the Data Center Space  38 \nCategory 7: Central Cooling Plant  48 \n \nSome of the major categories are further divided into sub-categories.  All of the categories contain measures, \narranged hierarchically in order of increasing detail.  The table of contents illustrates the organizational \nscheme. \nThe Master List is maintained by the Center of Expertise for Energy Efficiency in Data Centers (CoE), which \nis hosted by the Lawrence Berkeley National Laboratory and sponsored by the U.S. Department of Energy. \nCoE offers the following tools that align with the Master List or directly draw upon it to provide tailored \nrecommendations: \n• Data Center Profiler (DC Pro), a web-based “early stage” scoping tool that estimates Power Usage \nEffectiveness (PUE): datacenters.lbl.gov/dcpro \n• The Data Center Air Management Tool, an Excel-based tool that estimates energy and cost savings \nfrom implementing recommended Measures for effective air management: \nhttps://datacenters.lbl.gov/tools/5-data-center-air-management-tool-featured \n• Energy Assessment Report Template, a Word document that can easily be filled in with site data to \nreport data center energy efficiency assessment findings: https://datacenters.lbl.gov/tools/7-energy-\nassessment-report-template-featured \n \nPlease send suggested improvements to the Data Center Master List of Energy Efficiency Measures to \nCoE@lbl.gov. \n \n  "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "DOCUMENT TITLE \nv \nContents \nFIGURE 1. 90-DEGREE VS 45-DEGREE ELBOWS IN A PUMP BANK 65 ................................ ................  X \nTABLE 1: LIGHTING TECHNOLOGY FROM LOWEST TO HIGHEST EFFICACY 25 .........................  X \nTABLE 2: CRAC, ACU, CRAH, AHU 41 ................................ ................................ ................................ ........ X \nTABLE 3: COOLING UNIT MAINTENANCE 45 ................................ ................................ ..........................  X \nCATEGORY 1: DATA CENTER ENERGY EFFICIENCY MANAGEMENT ................................ .................  1 \nEEM 1-1: Plan and Design for Data Center Energy Efficiency .......................................................................... 1 \nEEM 1-1.1: Assign an Energy Manager ............................................................................................................................. 1 \nEEM 1-1.2: Create a Project Integration Team .................................................................................................................. 1 \nEEM 1-1.3: Use Life Cycle Cost to Make Decisions ......................................................................................................... 2 \nEEM 1-1.4: Engage Upper Management with a Compelling Life-Cycle Cost Case .......................................................... 2 \nEEM 1-1.5: Train/Raise Awareness of Data Center Stakeholders in the Latest Energy Management Best Practices and \nTools .................................................................................................................................................................................. 2 \nEEM 1-1.6: Create an Energy Management Plan ............................................................................................................... 3 \nEEM 1-1.7: Establish Continual Improvement Goals ........................................................................................................ 3 \nEEM 1-1.8: Look for the Simple Energy Saving Measures First ....................................................................................... 3 \nEEM 1-2: Monitor Data Center Energy Efficiency ............................................................................................. 3 \nEEM 1-2.1: Use Metrics to Measure Efficiency ................................................................................................................. 4 \nEEM 1-2.2: Implement an Energy Measurement and Calibration Program ....................................................................... 4 \nEEM 1-2.3: Install Monitoring Equipment to Measure System Efficiency and Performance ............................................ 4 \nEEM 1-2.4: Install an Energy Use Monitoring and Reporting System ............................................................................... 5 \nEEM 1-2.5: Use Visualization Tools .................................................................................................................................. 5 \nEEM 1-2.6: Recommission Energy Monitoring Systems ................................................................................................... 5 \nEEM 1-2.7: Perform an Energy Audit ................................................................................................................................ 5 \nEEM 1-2.8: Benchmark Performance.................................................................................................................................  5 \nEEM 1-2.9: Review Full System Operation and Efficiency Regularly .............................................................................. 6 \nEEM 1-3: Control Data Center Efficiency ........................................................................................................... 6 \nEEM 1-4: Improve Data Center Energy Efficiency through Maintenance and Upgrades .................................. 6 \nEEM 1-4.1: Upgrade All Cooling Supply Fan, Pump, and Cooling Tower Fan Motors to Higher Efficiency ................... 7 \nEEM 1-4.2: Conduct Regular Preventive Maintenance ...................................................................................................... 7 \nEEM 1-4.3: Raise Awareness and Develop Understanding Among Data Center Staff about the Financial and \nEnvironment Impact of Energy Savings ............................................................................................................................. 7 \nEEM 1-4.4: Retrocommission/Recommission Data Center Support Systems .................................................................... 7 \nEEM 1-4.5: Implement a Continuous Commissioning Plan ............................................................................................... 8 \nCATEGORY 2: IT POWER DISTRIBUTION CHAIN ................................ ................................ ......................  8 \nEEM 2-1: Plan and Design for an Energy Efficient Power Distribution Chain .................................................. 8 \nEEM 2-1.1: Right-Size the Datacenter Power Equipment .................................................................................................. 9 \nEEM 2-1.2: Use 480V UPS Instead of 208V UPS ............................................................................................................. 9 \nEEM 2-1.3: Use 240V Instead of 208V Supply to IT Equipment ...................................................................................... 9 \nEEM 2-1.4: Include a UPS Only Where Necessary ........................................................................................................... 9 \nEEM 2-1.5: Install a Modular UPS .................................................................................................................................... 9 \nEEM 2-2: Monitor the Performance of the Power Distribution Chain ................................................................ 9 \nEEM 2-2.1: Perform an Infra-Red Test ............................................................................................................................10  \nEEM 2-2.2: Install Power Analyzer Meters at Critical Components ................................................................................10  \nEEM 2-3: Maintain High Power Quality ........................................................................................................... 10 \nEEM 2-3.1: Maintain Balanced Loads Between Phases ...................................................................................................10  \nEEM 2-3.2: Maintain Total Harmonic Distortion at Main Feeder Panel at 5% or Less ...................................................10  \nEEM 2-3.3: Maintain Power Factor at Main Feeder Panel at 0.90 or Higher ...................................................................11  "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "DOCUMENT TITLE \nvi \nEEM 2-3.4: Retrofit IT Equipment to Maintain High Power Factor and Low Total Harmonic Distortion ......................11 \nEEM 2-4: Implement Energy Efficient UPS Systems ......................................................................................... 11 \nEEM 2-4.1: Replace the UPS with a More Efficient Unit ................................................................................................11  \nEEM 2-4.2: Shut Down UPS Modules when Redundancy Level is High Enough ...........................................................11  \nEEM 2-4.3: Use UPS Without Input Filters .....................................................................................................................12  \nEEM 2-4.4: Eliminate or Bypass UPS Systems ...............................................................................................................12  \nEEM 2-4.5: Implement a Switching UPS .........................................................................................................................12  \nEEM 2-4.6: Change UPS DC Capacitors .........................................................................................................................12  \nEEM 2-4.7: Ensure Non-Critical Loads are Not Connected to the UPS ...........................................................................12  \nEEM 2-5: Implement Energy Efficient Transformers ........................................................................................ 13 \nEEM 2-5.1: Right-Size the Transformers .........................................................................................................................13  \nEEM 2-5.2: Use High Efficiency MV and LV Transformers ...........................................................................................13  \nEEM 2-5.3: Reduce the Number of Transformers Upstream and Downstream of the UPS .............................................13  \nEEM 2-5.4: Consolidate Transformer Loads ....................................................................................................................13  \nEEM 2-5.5: Locate Transformers Outside the Datacenter ................................................................................................13  \nEEM 2-6: Implement Energy Efficient Backup Generators ............................................................................... 14 \nEEM 2-6.1: Apply Thermostat Control to Generator Block Heaters ................................................................................14  \nEEM 2-6.2: Use Chilled Water Return to Warm Generator Blocks .................................................................................14  \nEEM 2-7: Implement Renewable Energy Sources ............................................................................................. 14 \nCATEGORY 3: IT EQUIPMENT ................................ ................................ ................................ ....................  15 \nCATEGORY 3.1: ALL IT EQUIPMENT TYPES ............................................................................................................ 15 \nEEM 3.1-1: Plan and Design for IT Energy Efficiency ..................................................................................... 15 \nEEM 3.1-1.1: Obtain Realistic Estimates of IT Equipment Actual Power Use ................................................................16  \nEEM 3.1-1.2: Specify Computing Performance Metrics for New IT Equipment .............................................................16  \nEEM 3.1-1.3: Evaluate the Potential Savings from Upgrading to Newer IT Equipment ..................................................16  \nEEM 3.1-1.4: Evaluate Alternative Financing Methods to Enable Faster Technology Refresh .......................................16  \nEEM 3.1-1.5: Use Vendor Programs to Dispose of Old Servers ......................................................................................16  \nEEM 3.1-2: Monitor IT Energy Efficiency ......................................................................................................... 17 \nEEM 3.1-2.1: Monitor Utilization of Servers, Storage, and Networks .............................................................................17  \nEEM 3.1-2.2: Install IT Management Systems and Applications .....................................................................................17  \nEEM 3.1-3: Improve IT Energy Efficiency ........................................................................................................ 17 \nEEM 3.1-3.1: Eliminate Redundant Power Supplies ........................................................................................................17  \nEEM 3.1-3.2: Specify More Efficient Power Supplies in IT Equipment ..........................................................................18  \nEEM 3.1-3.3: Supply DC Voltage to the IT Racks...........................................................................................................18  \nEEM 3.1-3.4: Turn Off Unused Equipment .....................................................................................................................18  \nEEM 3.1-3.5: Virtualize ...................................................................................................................................................18  \nCATEGORY 3.2: SERVERS, AIR OR LIQUID COOLED ................................................................................................ 19 \nEEM 3.2-1: Specify Servers That Promote Energy Efficiency ........................................................................... 19 \nEEM 3.2-1.1: Specify Servers With Energy Efficient Processors ....................................................................................19  \nEEM 3.2-1.2: Specify Servers That Work Well With Energy Efficient Cooling Systems ...............................................19  \nEEM 3.2-1.2.1: Specify IT Equipment that can Accept a High Cooling Temperature ................................................19  \nEEM 3.2-1.2.2: Specify Liquid-Cooled Servers ..........................................................................................................20  \nEEM 3.2-2: Maintain Energy Efficient Server Operation ................................................................................. 20 \nEEM 3.2-2.1: Perform an Audit to Ensure all Operational Servers are Still in Active Use ..............................................20  \nEEM 3.2-2.2: Implement Server Virtualization ................................................................................................................20  \nEEM 3.2-2.3: Enable Power Management Features on Servers .......................................................................................20  \nCATEGORY 3.3: SERVERS, AIR COOLED .................................................................................................................. 20 \nEEM 3.3-1: Specify Servers that can Tolerate High Air Intake Temperature & Humidity ................................ 21 \nEEM 3.3-2: Eliminate Server Fans .................................................................................................................... 21 \nCATEGORY 3.4: SERVERS, LIQUID COOLED ............................................................................................................ 21 \nEEM 3.4-1: Specify Servers that can Tolerate High Intake Water Temperature and Low Flow Rate  ............... 21 "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "DOCUMENT TITLE \nvii \nCATEGORY 3.5: DATA STORAGE DEVICES .............................................................................................................. 21 \nEEM 3.5-1: Consolidate to Network-Attached Storage and Diskless Servers ................................................... 21 \nEEM 3.5-2: Assess Data Storage Usage ............................................................................................................ 22 \nEEM 3.5-3: Reduce the Capacity Requirements of Data Storage Systems ........................................................ 22 \nEEM 3.5-4: Automate Data Retention and Deletion Policies ............................................................................ 22 \nCATEGORY 3.6: OTHER IT EQUIPMENT ................................................................................................................... 22 \nEEM 3.6-1: Networking Equipment ................................................................................................................... 22 \nCATEGORY 4: LIGHTING ................................ ................................ ................................ .............................  23 \nEEM 4-1: Implement Energy Efficient Lighting ................................................................................................ 23 \nEEM 4-1.1: Implement Effective Lighting .......................................................................................................................23  \nEEM 4-1.1.1: Illuminate Work Areas Only .................................................................................................................24  \nEEM 4-1.1.2: Coordinate Light Fixture Placement with IT Equipment Placement .....................................................24  \nEEM 4-1.2: Implement Lighting Controls ........................................................................................................................24  \nEEM 4-1.2.1: Install Occupancy Sensors to Control Lights ........................................................................................24  \nEEM 4-1.2.2: Implement Manually Controlled Zone Lighting Control ......................................................................24  \nEEM 4-1.2.3: Control Lighting with a Timeclock .......................................................................................................24  \nEEM 4-1.2.4: Install Peak Shaving Devices on Lighting Systems ..............................................................................25  \nEEM 4-1.3: Install LED Light Fixtures ............................................................................................................................25  \nCATEGORY 5: AIR MANAGEMENT ................................ ................................ ................................ ............  25 \nEEM 5-1: Plan and Design for Effective Air Management................................................................................ 25 \nEEM 5-1.1: Follow ASHRAE Thermal Guidelines .........................................................................................................26  \nEEM 5-1.2: Increase the Supply Air Temperature ...........................................................................................................26  \nEEM 5-1.3: Convert the Data Center CRAC/ACU/CRAH/AHU Air Temperature Control to Rack Inlet Air Temperature \nControl .............................................................................................................................................................................26  \nEEM 5-1.4: Use Supplemental Cooling ...........................................................................................................................27  \nEEM 5-1.5: Ensure an Adequate Ratio of System Flow to Rack Flow ............................................................................27  \nEEM 5-2: Monitor the Effectiveness of Air-Based Cooling ............................................................................... 28 \nEEM 5-2.1: Measure the Return Temperature Index (RTI) and Rack Cooling Index (RCI) ............................................28  \nEEM 5-2.2: Recalibrate the Temperature and Humidity Sensors .....................................................................................28  \nEEM 5-3: Implement Effective Air-Based Cooling ............................................................................................ 29 \nEEM 5-3.1: Implement Effective Physical Configurations for Air-Based Cooling ..........................................................29  \nEEM 5-3.1.1: Use IT Equipment with Front to Rear Cooling Airflow ........................................................................30  \nEEM 5-3.1.2: Configure Equipment Racks in Straight Rows ......................................................................................30  \nEEM 5-3.1.3: Maintain Unbroken Rows .....................................................................................................................30  \nEEM 5-3.1.4: Implement Alternating Hot and Cold Aisles .........................................................................................30  \nEEM 5-3.1.5: Place Supply Air Devices in Cold Aisles Only .....................................................................................31  \nEEM 5-3.1.6: Take Return Air from Hot Aisles ..........................................................................................................31  \nEEM 5-3.1.7: Implement a Tile/Diffuser Location Program .......................................................................................31  \nEEM 5-3.1.8: Line up CRAC/CRAHs with Aisles ......................................................................................................31  \nEEM 5-3.1.9: Provide Adequate Clear Ceiling............................................................................................................31  \nEEM 5-3.1.10: Place Air Returns at High Elevation ...................................................................................................31  \nEEM 5-3.1.11: Use Appropriate Overhead Diffusers ..................................................................................................32  \nEEM 5-3.1.12: Ensure Adequate Match between Heat Load and Effective Plenum Height .......................................32  \nEEM 5-3.1.13: Provide Adequate Plenum Pressure ....................................................................................................32  \nEEM 5-3.1.14: Use Existing Dropped Ceiling as Return Plenum ...............................................................................32  \nEEM 5-3.1.15: Balance the Air Distribution System ...................................................................................................33  \nEEM 5-3.1.16: Enclose the Aisles ...............................................................................................................................33  \nEEM 5-3.2: Eliminate Air Leaks ......................................................................................................................................33  \nEEM 5-3.2.1: Seal Raised Floor Leaks ........................................................................................................................34  \nEEM 5-3.2.2: Implement a Floor Tightness Program ..................................................................................................34  \nEEM 5-3.2.3: Maintain Tight Racks and Rows ...........................................................................................................34  "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "DOCUMENT TITLE \nviii \nEEM 5-3.2.4: Implement a Rack and Row Tightness Program ...................................................................................34  \nEEM 5-3.2.5: Seal Ducts or Casings to Reduce Leakage ............................................................................................34  \nEEM 5-3.3: Minimize Obstructions in the Air Flow Path ................................................................................................34  \nEEM 5-3.3.1: Remove Abandoned Cable and Other Obstructions ..............................................................................35  \nEEM 5-3.3.2: Implement a Cable Mining Program .....................................................................................................35  \nEEM 5-3.3.3: Remove Cosmetic Doors from IT Equipment Racks ............................................................................35  \nEEM 5-3.3.4: In-Rack Cable Management..................................................................................................................35  \nEEM 5-3.3.5: Implement an Air Balancing Program ..................................................................................................35  \nEEM 5-3.3.6: Eliminate Pre-Filters .............................................................................................................................35  \nEEM 5-3.3.7: Change Filters to Appropriate MERV Rating .......................................................................................36  \nEEM 5-3.3.8: Replace Dirty CRAC/ACU/CRAH/AHU Filters ..................................................................................36  \nEEM 5-3.3.9: Fix System Effects in Air Distribution System .....................................................................................36  \nEEM 5-4.4: Implement Efficient Humidity Control .........................................................................................................36  \nEEM 5-4.4.1: Eliminate Humidity Control..................................................................................................................37  \nEEM 5-4.4.2: Move Humidity Sensitive Equipment to a Separate Space ...................................................................37  \nEEM 5-4.4.3: Eliminate Dehumidification Control or Increase the Dehumidification Setpoint ..................................37 \nEEM 5-4.4.4: Eliminate Humidification Control or Decrease the Humidification Setpoint ........................................37  \nEEM 5-4.4.5: Add Personnel and Cable Grounding to Allow Lower IT Equipment Intake Humidity .......................38 \nCATEGORY 6: COOLING THE DATA CENTER SPACE ................................ ................................ ...........  38 \nCATEGORY 6.1: AIR-BASED COOLING .................................................................................................................... 38 \nEEM 6.1-1: Plan and Design for Energy-Efficient Air-Based Cooling ............................................................. 39 \nEEM 6.1-1.1: Bring the Source of Cooling Closer to the IT Equipment ..........................................................................39  \nEEM 6.1-1.2: Implement Airside Economizing ...............................................................................................................40  \nEEM 6.1-1.3: Implement a 100% Outside Air System .....................................................................................................40  \nEEM 6.1-1.4: Provide Computer Room with its Own Cooling System ...........................................................................41  \nEEM 6.1-2: Implement Energy Efficient CRAC/ACU/CRAH/AHUs .................................................................  41 \nEEM 6.1-2.1: Specify CRAC/ACU/CRAH/AHUs with High Rated Energy Efficiency ..................................................42  \nEEM 6.1-2.2: Replace Existing CRAC/ACU/CRAH/AHUs with More Efficient Units ..................................................42  \nEEM 6.1-2.3: Implement Energy Efficient Fan Systems for CRAC/ACU/CRAH/AHUs................................................42  \nEEM 6.1-2.3.1: Install Efficient Fans in CRAC/ACU/CRAH/AHUs..........................................................................42  \nEEM 6.1-2.3.2: Install Efficient Fan Motors in CRAC/ACU/CRAH/AHUs ...............................................................43  \nEEM 6.1-2.3.2.1: Change CRAC/ACU/CRAH/AHU Fan Motors to Premium Efficiency ....................................43 \nEEM 6.1-2.3.2.2: Install EC Fan Motors in CRAC/ACU/CRAH/AHUs ................................................................43  \nEEM 6.1-2.3.3: Install Efficient Fan Drives in CRAC/ACU/CRAH/AHUs................................................................43  \nEEM 6.1-2.3.4: Install CRAC/ACU/CRAH/AHU Fan Speed Control Capability ......................................................43  \nEEM 6.1-2.4: Change the Type of Humidifier .................................................................................................................44  \nEEM 6.1-2.5: Maximize CRAC/ACU/CRAH/AHU Energy Efficiency via Networked Controls ...................................44 \nEEM 6.1-2.5.1: Control Multiple CRAC/ACU/CRAH/AHUs with a Common Set of Sensors ..................................44 \nEEM 6.1-2.5.2: Minimize Data Center Fan Energy Use .............................................................................................44  \nEEM 6.1-2.6: Maintain CRAC/ACU/CRAH/AHU Energy Efficiency ............................................................................45  \nEEM 6.1-2.6.1: Retrocommission the Airside Economizers .......................................................................................45  \nEEM 6.1-3: Implement Energy Efficient CRAC/ACUs ...................................................................................... 45 \nEEM 6.1-3.1: Specify CRAC/ACUs with High-Rated Efficiency ...................................................................................46  \nEEM 6.1-3.2: Implement Energy Efficient Heat Rejection for CRAC/ACUs ..................................................................46  \nEEM 6.1-4: Implement Energy Efficient CRAH/AHUs ...................................................................................... 47 \nEEM 6.1-4.1: Specify CRAH/AHUs with High Rated Efficiency ...................................................................................47  \nEEM 6.1-5: Recover Waste Heat for Heating Uses in Other Spaces .................................................................  47 \nCATEGORY 6.2: LIQUID-BASED COOLING ............................................................................................................... 47 \nEEM 6.2-1: Provide Liquid-Based Heat Removal (Liquid to the Chip) ............................................................ 48 \nEEM 6.2-2: Implement Immersion Cooling ....................................................................................................... 48 \nCATEGORY 7: CENTRAL COOLING PLANT ................................ ................................ .............................  48 "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "DOCUMENT TITLE \nix \nCATEGORY 7.1: ENTIRE COOLING PLANT, ANY TYPE ............................................................................................. 48 \nEEM 7.1-1: Plan and Design for an Energy Efficient Cooling Plant ................................................................ 49 \nEEM 7.1-1.1: Right-Size the Cooling Plant .....................................................................................................................49  \nEEM 7.1-1.2: Use a Centralized Cooling System Instead of Individual DX Systems ......................................................49  \nEEM 7.1-1.3: Design a Chiller-Free Cooling Plant ..........................................................................................................49  \nEEM 7.1-2: Replace the DX Cooling System with a Chilled Water Cooling System ......................................... 49 \nEEM 7.1-3: Monitor Cooling Plant Efficiency .................................................................................................. 50 \nEEM 7.1-4: Optimize Cooling Plant Controls ................................................................................................... 50 \nCATEGORY 7.2: CHILLED WATER PLANT ................................................................................................................ 51 \nEEM 7.2-1: Implement Efficient Chillers (All Types) ........................................................................................ 51 \nEEM 7.2-1.1: Evaluate Chillers for Replacement ............................................................................................................52  \nEEM 7.2-1.2: Specify High-Efficiency Chillers ...............................................................................................................52  \nEEM 7.2-1.2.1: Select Chiller for Optimum Operating Efficiency ..............................................................................52  \nEEM 7.2-1.3: Implement Variable-Speed Chillers ...........................................................................................................53  \nEEM 7.2-1.3.1: Specify Variable-Speed Chillers ........................................................................................................53  \nEEM 7.2-1.3.2: Retrofit Constant-Speed Chiller with Variable Speed Drive (VSD) ..................................................53  \nEEM 7.2-1.4: Implement Efficient Water-Cooled Chillers ..............................................................................................53  \nEEM 7.2-1.4.1: Add Integrated Waterside Economizer to CHW Plant .......................................................................54  \nEEM 7.2-1.4.2: Implement an Efficient Condenser Water Loop for Water-Cooled Chillers ......................................54  \nEEM 7.2-1.4.2.1: Recalibrate the Condenser Water Supply Temperature Sensors ................................................54  \nEEM 7.2-1.4.2.2: Use VFD to Adjust Condenser Water Flow Rate .......................................................................54  \nEEM 7.2-1.4.2.4: Implement Variable Condenser Water Flow ..............................................................................55  \nEEM 7.2-1.4.2.5: Reduce the Condenser Water Flow Rate ....................................................................................55  \nEEM 7.2-1.4.3: Decrease the Condenser Water Temperature Setpoint .......................................................................56  \nEEM 7.2-1.5: Implement Efficient Evaporatively Cooled Chillers ..................................................................................56  \nEEM 7.2-2.3: Raise the Chilled Water Supply Temperature Setpoint ..............................................................................57  \nEEM 7.2-2.4: Use Dry Coolers to Treat Chilled Water Return ........................................................................................57  \nEEM 7.2-3: Implement a Thermal Energy Storage (TES) System ..................................................................... 57 \nCATEGORY 7.3: COOLING TOWER PLANT ............................................................................................................... 58 \nEEM 7.3-1: Implement an Effective Cooling Tower Plant ................................................................................ 58 \nEEM 7.3-1.1: Increase Cooling Tower Capacity ..............................................................................................................59  \nEEM 7.3-1.2: Specify a Low Approach Temperature Cooling Tower .............................................................................59  \nEEM 7.3-1.3: Convert Cooling Towers from Series Staging to Parallel Staging .............................................................59  \nEEM 7.3-2: Implement a Water-Efficient Cooling Tower Plant ........................................................................ 59 \nEEM 7.3-3: Implement an Energy-Efficient Cooling Tower Plant .................................................................... 60 \nEEM 7.3-3.1: Select High Efficiency Cooling Towers ....................................................................................................60  \nEEM 7.3-3.2: Implement Energy Efficient Fan Systems for Cooling Towers ................................................................. 60 \nEEM 7.3-3.2.1: Install Efficient Fans in Cooling Towers ...........................................................................................61  \nEEM 7.3-3.2.2: Install Efficient Fan Motors in Cooling Towers.................................................................................61  \nEEM 7.3-3.2.2.1: Install Premium Efficiency Fan Motors in Cooling Towers .......................................................61  \nEEM 7.3-3.2.2.2: Install EC Fan Motors in Cooling Towers..................................................................................61  \nEEM 7.3-3.2.3: Install Efficient Fan Drives in Cooling Towers .................................................................................61  \nEEM 7.3-3.2.4: Add VSDs to Cooling Tower Fans ....................................................................................................61  \nEEM 7.3-3.3: Improve Cooling Tower Water Treatment to Reduce Energy Use ............................................................62  \nCATEGORY 7.4: PUMPS AND HYDRONIC DISTRIBUTION .......................................................................................... 62 \nEEM 7.4-1: Implement an Efficient Hydronic System ....................................................................................... 62 \nEEM 7.4-1.1: Reduce the Required Flow Rate ................................................................................................................63  \nEEM 7.4-1.2: Decrease the Resistance to Flow ................................................................................................................63  \nEEM 7.4-1.2.1: Reduce the Supply Pressure Setpoint ................................................................................................. 63 \nEEM 7.4-1.2.2: Specify Large Diameter Pipes ............................................................................................................63  \nEEM 7.4-1.2.3: Design Smooth Pipe Transitions ........................................................................................................64  \nEEM 7.4-1.2.4: Minimize Fittings ...............................................................................................................................64  "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "DOCUMENT TITLE \nx \nEEM 7.4-1.2.4.1: Remove Suction Diffusers Where Possible ................................................................................64  \nEEM 7.4-1.2.4.2: Eliminate Triple-Duty Throttling Valves ...................................................................................64  \nEEM 7.4-1.2.4.3: Eliminate Flow Control Valves and Circuit Setters....................................................................65  \nEEM 7.4-1.2.5: Specify Oversized Cooling Coils .......................................................................................................66  \nEEM 7.4-1.2.6: Trim Pump Impeller and Open Triple Duty Valve ............................................................................66  \nEEM 7.4-1.3: Increase the Efficiency of the Pump System ..............................................................................................66  \nEEM 7.4-1.3.1: Install High Efficiency Pumps ...........................................................................................................66  \nEEM 7.4-1.3.2: Specify an Untrimmed Impeller, Use a VFD to Limit Pump Speed, and Match the Pump Motor Size \nto the Design Flow Rate ..............................................................................................................................................67  \nEEM 7.4-1.3.3: Install Efficient Pump Motors ............................................................................................................67  \nEEM 7.4-2: Implement a Variable Flow Hydronic System ................................................................................ 67 \nEEM 7.4-2.1: Convert all 3-Way CHW Valves to 2-Way ................................................................................................68  \nEEM 7.4-2.2: Convert Primary/Secondary Pumping to Primary-Only ............................................................................68  \nEEM 7.4-2.3: Implement a Pumping Pressure Setpoint Reset..........................................................................................68  \nEEM 7.4-2.4: Optimize the Number of Pumps Running in a Bank of Variable-Speed Pumps ........................................69  \nGLOSSARY ................................ ................................ ................................ ................................ ......................  70 \n \n \nFigures \nFigure 1. 90-degree vs 45-degree Elbows in a Pump Bank ........................................................................... 64 \n \n \nTables \nTable 1: Lighting Technology from Lowest to Highest Efficacy ................................................................. 25 \nTable 2: CRAC, ACU, CRAH, AHU ............................................................................................................. 41 \nTable 3: Cooling Unit Maintenance ................................................................................................................ 45 \n \n "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": " \n1 \n \nCategory 1: Data Center Energy Efficiency Management \nData center energy efficiency management has several components.  Start the management process when first \ncontemplating new construction or major retrofits.  Be sure you have a means of directly measuring key energy \nperformance parameters.  Design your data center controls to have the capability to adjust setpoints that affect \nenergy efficiency.  Finally, implement a program of regular maintenance and upgrades. \nMeasures for Category 1: Data Center Energy Efficiency Management  Page \nEEM 1-1: Plan and Design for Data Center Energy Efficiency  1 \nEEM 1-2: Monitor Data Center Energy Efficiency  3 \nEEM 1-3: Control Data Center Efficiency  6 \nEEM 1-4: Improve Data Center Energy Efficiency through Maintenance and Upgrades   6 \n \n \nEEM 1-1: Plan and Design for Data Center Energy Efficiency \nThe highest levels of data center energy efficiency are achieved by establishing a framework for management \nand execution before construction begins. \nSub-Measures for EEM 1-1: Plan and Design for Data Center Energy Efficiency  Page \nEEM 1-1.1: Assign an Energy Manager  1 \nEEM 1-1.2: Create a Project Integration Team  1 \nEEM 1-1.3: Use Life Cycle Cost to Make Decisions  2 \nEEM 1-1.4: Engage Upper Management with a Compelling Life-Cycle Cost Case  2 \nEEM 1-1.5: Train/Raise Awareness of Data Center Stakeholders in the Latest Energy \nManagement Best Practices and Tools \n 2 \nEEM 1-1.6: Create an Energy Management Plan  3 \nEEM 1-1.7: Establish Continual Improvement Goals  3 \nEEM 1-1.8: Look for the Simple Energy Saving Measures First  3 \n \nEEM 1-1.1: Assign an Energy Manager \nIf your facility does not already have an Energy Manager, consider assigning one. Efforts to improve energy \nefficiency often falter when there is no clearly identified \"champion\" to lead and coordinate. \n \nEEM 1-1.2: Create a Project Integration Team \nA major step towards more energy-efficient operation is to create a team. The team sets targets for data center \nenergy efficiency in accordance with federal, state, and local mandates, and company aspirations. The team \nshould include both Facilities and IT personnel to resolve potential communication gaps between these two \ngroups. The process can include: \n1. Set a goal to improve data center energy efficiency and reduce energy use.  "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": " \n2 \n \n2. Resolve potential communication gaps between IT and Facilities organizations. Gaps usually exist when \nthere are organizational issues, cultural differences, especially between employees and outsourced \nmanagement.  \n3. Make sure the goals of operational activities and services (e.g., the implementation of energy efficiency \nmeasures such as installation and commissioning of new systems) are well defined and discussed with all \nparties. \n \nEEM 1-1.3: Use Life Cycle Cost to Make Decisions \nProject decisions are often made on the basis of first cost only (the cost of purchasing and installing \ncomponents and systems). A more optimal fiscal strategy is to consider the life cycle cost of a proposed \nmeasure, and compare it to the “do nothing” case. Such strategy considers not only first cost but also operating \nand maintenance cost over the measure’s lifetime, including disposal cost. The total life-cycle cost is also \nknown as the total cost of ownership or TCO. Data centers have high power demand in terms of Watts per \nsquare foot, which means the energy cost of operating a data center over time can exceed the first cost. An \nenergy-efficient data center, examined from the standpoint of life cycle cost, can justify the purchase of more \nefficient equipment if it is more costly. \nNote that closing an inefficient data center and moving to either a more-efficient one internal to the \norganization, or moving to a commercial co-location facility or the cloud, can sometimes be the best economic \nchoice. \n \nEEM 1-1.4: Engage Upper Management with a Compelling Life-Cycle Cost Case \nSome energy efficiency measures have little or no first cost to implement, but many others do.  Even if a \nproposed measure has a rapid payback, management may choose not to fund it based on the cost of \nimplementation. A clearly presented analysis of the return on investment of the proposed measure will help \nmanagement compare it to alternate investment opportunities. \n \nEEM 1-1.5: Train/Raise Awareness of Data Center Stakeholders in the Latest Energy Management Best \nPractices and Tools \n \nDesigners \nThe best data center energy efficiencies are achieved when the efficiency is considered and included in the \ndesign of the data center layout and support systems (electric distribution, cooling, lighting) from the \nbeginning. Energy-efficient design & practices are sometimes counter-intuitive, or differ from past solutions. \n \nThe following are just a few examples of many resources available: \nOrganizations That Focus on Data Centers \n• US Department of Energy (US DOE), Federal Energy Management Program (FEMP), and the \nLawrence Berkeley National Laboratory (LBNL). These organizations co-host the Center of \nExpertise for Energy Efficiency in Data Centers: https://datacenters.lbl.gov/. This site "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": " \n3 \n \nincludes the Data Center Energy Efficiency Toolkit, of which this Master List of EEMs is a \npart. \n• The Uptime Institute. https://uptimeinstitute.com/ \n• Green Grid. https://www.thegreengrid.org/ \nIndustry Standards and Guidelines \n• The American Society of Heating, Refrigerating, and Air-Conditioning Engineers (ASHRAE) \npublishes the “Thermal Guidelines for Data Processing Environments”: \nhttps://www.ashrae.org/technical-resources/bookstore/datacom-series \nBest Practices Guides \n• The Federal Energy Management Program (FEMP) publishes “Best Practices Guide for \nEnergy-Efficient Data Center Design”: \nhttps://www.energy.gov/sites/prod/files/2013/10/f3/eedatacenterbestpractices.pdf \nOperators \nTraining for IT and facilities operators are important to ensure efficient operation persists. \n \n \nEEM 1-1.6: Create an Energy Management Plan \nMaintaining long-term energy-efficient operation of your facility is best accomplished by creating and \nexecuting an Energy Management Plan. This plan will identify who the responsible parties are and what the \nenergy management goals are. It will address how to collect measurements of system performance, how the \ndata are managed and interpreted, and the process of identifying, funding, and implementing energy efficiency \nmeasures. \n \nEEM 1-1.7: Establish Continual Improvement Goals \nEstablish continual improvement goals (e.g., 15% reduction in energy use by the following year). The \nInternational Organization for Standardization (ISO) offers Standard 50001: https://www.iso.org/iso-50001-\nenergy-management.html. \n \nEEM 1-1.8: Look for the Simple Energy Saving Measures First \nA first-pass assessment of the power-consuming systems will often reveal simple energy-saving measures that \ncan be performed with relatively little effort and expense. \n \nEEM 1-2: Monitor Data Center Energy Efficiency \nIt is often said, \"You can't manage what you don't measure.\"  The common \"big picture\" metric is PUE (Power \nUsage Effectiveness).  This measurement indicates how much energy the support systems use in comparison to \nthe IT equipment itself. The less energy the support systems use for a given IT load, the more efficiently the "
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": " \n4 \n \nfacility operates. Continuously monitoring this ratio is the best way to keep track of the performance of the \ndata center’s power and cooling infrastructure as a whole. \nThe following sub-measures focus on different approaches to measuring data center efficiency.  Measures that \ndeal with controlling energy efficient operation are addressed under EEM 1-3: Control Data Center Efficiency. \nSub-Measures for EEM 1-2: Monitor Data Center Energy Efficiency  Page \nEEM 1-2.1: Use Metrics to Measure Efficiency  4 \nEEM 1-2.2: Implement an Energy Measurement and Calibration Program  4 \nEEM 1-2.3: Install Monitoring Equipment to Measure System Efficiency and Performance   4 \nEEM 1-2.4: Install an Energy Use Monitoring and Reporting System  4 \nEEM 1-2.5: Use Visualization Tools  6 \nEEM 1-2.6: Recommission Energy Monitoring Systems  5 \nEEM 1-2.7: Perform an Energy Audit  5 \nEEM 1-2.8: Benchmark Performance  5 \nEEM 1-2.9: Review Full System Operation and Efficiency Regularly  4 \n \nEEM 1-2.1: Use Metrics to Measure Efficiency \nData center efficiency can’t be effectively managed without measured data. There are many different \nefficiency metrics that can be applied to data center support systems – Power Usage Effectiveness (PUE), \nCooling System Efficiency, Electric Distribution Efficiency, and more. It is important to become familiar with \ndifferent metrics to determine which ones are most appropriate for a given data center. Then determine what \nmeasurement devices and system(s) are needed to collect the data and calculate the metrics. \n \nEEM 1-2.2: Implement an Energy Measurement and Calibration Program \nIdentify the key parameters of your systems that indicate how well they are performing.  Determine which of \nthese parameters are already being monitored and what your recording capabilities are. Add instrumentation to \ncapture the parameters that are currently not monitored. Finally, implement a program to regularly calibrate \nyour sensors to ensure that you always collect accurate readings. \n \nEEM 1-2.3: Install Monitoring Equipment to Measure System Efficiency and Performance \nMany data centers have only a few main electric meters.  These may report the total energy use of the facility \naccurately, but they cannot indicate how the energy use is distributed among the IT equipment and support \nsystems. Installing sub-meters at key locations provides a powerful tool for measuring the energy performance \nof individual systems. Providing these sub-meters with recording capability allows you to monitor system \nperformance over time, providing evidence of degradations and improvements. \nIf you do not have permanent instruments installed to measure key performance parameters, you can install \ntemporary instruments to obtain the same information for selected periods. Electric power meters, chilled \nwater flow meters, and temperature sensors can be quickly deployed and will quantify system performance.  \nPermanent meters are preferred so as to enable continuous tracking of performance over the life of the facility. \n "
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": " \n5 \n \nEEM 1-2.4: Install an Energy Use Monitoring and Reporting System \nData centers consume a lot of energy – not only the IT equipment itself but all of the support systems as well. \nEven small gains in energy efficiency tend to achieve large energy savings.  Knowing where energy is being \nused in the data center, and how efficiently, is key to capturing the savings. If an energy monitoring system is \nnot in place yet, consider installing one. \nA more comprehensive option is to install a Data Center Infrastructure Management (DCIM) system. In \naddition to helping monitor, manage, and control energy efficiency, a DCIM system can support inventory, \ndesign, procurement, and managing IT/infrastructure capacity and redundancy. \n \nEEM 1-2.5: Use Visualization Tools \nTables of instrument readings often require a trained eye to interpret. Putting the data in visual form – charts, \ngraphs, maps – are usually the best way to quickly assess how systems are performing and where the trouble \nspots are. \nA data center monitoring system can include a real-time dashboard.  This is analogous to a car’s dashboard – it \nprovides an overview of real time data of key variables in an easy-to-interpret format. From an energy \nefficiency perspective, having real time readout of key efficiency metrics is a great way to focus and sustain \nattention on the issue. For suggested metrics, see EEM 1-2.1: Use Metrics to Measure Efficiency. \n \nEEM 1-2.6: Recommission Energy Monitoring Systems \nEnergy monitoring systems rely on sensors and meters to provide raw data.  Inaccurate data can lead to false \nconclusions and wasted effort. Schedule periodic recommissioning of the monitoring system, including \ncalibration of sensors and meters. \n \nEEM 1-2.7: Perform an Energy Audit \nThe first step towards more energy-efficient operation is to quantify how efficiently your facility is currently \noperating.  An audit will reveal how the total energy use of the facility is distributed among the IT equipment \nand its support systems -- power distribution, cooling, humidity control, etc. Comparing your results against \npublic benchmark data may indicate the where the best opportunities for cost-effective improvements are. \nThe DCEE Toolkit’s Energy Assessment Process Manual provides guidance: \nhttps://datacenters.lbl.gov/resources/assessment-resources-energy-training-assessment-process-manual \n \nEEM 1-2.8: Benchmark Performance \nBenchmarking energy performance usually entails the comparison of a data center’s energy use data and \nenergy efficiency metrics to other data centers. In the DC EE Toolkit, the following tools include benchmarks \nfrom other, anonymized data centers: \n• Data Center Energy Efficiency Assessment Workbook v2.0 \n• Data Center Electrical Power Chain Tool v2.1 \n "
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": " \n6 \n \nPerformance can also be benchmarked against a data center’s own data and metrics over time and against \ninternal improvement goals (e.g., 15% reduction in energy use by the following year). \n \nEEM 1-2.9: Review Full System Operation and Efficiency Regularly \nData center support system efficiency can degrade over time.  Establish a policy of periodic review of all \nsupport system performance. At a minimum, monitor the data center’s overall PUE. \n \nEEM 1-3: Control Data Center Efficiency \nEfficient data center operation typically involves active, coordinated control of the following support system \nvariables: \nElectric Distribution System \n• Staging of UPS modules to maintain high module load factor (and therefore efficiency) \nCooling the Data Center Space \n• Air temperature and humidity. \n• Air flow rate (variable-speed fans or staging fans). \n• Air-side economizers. \nCentral Cooling Plant \n• Water temperature. \n• Water flow rate (variable speed pumps). \n• Staging of cooling plant equipment. \n• Water-side economizers. \nLighting \n• Controls to provide lighting only when & where necessary. \n \nThis measure focuses on implementing the capability to effectively control these variables.  For specific \ncontrol schemes, refer to the respective system categories later in this document. \n \nEEM 1-4: Improve Data Center Energy Efficiency through Maintenance and Upgrades \nAfter efficient data center operation is established, ongoing maintenance activities will ensure it persists and \nimproves.  These activities include training of staff as well as physical maintenance of equipment. \nSub-Measures for EEM 1-4: Improve Data Center Energy Efficiency through Maintenance \nand Upgrades \n Page \nEEM 1-4.1: Upgrade All Cooling Supply Fan, Pump, and Cooling Tower Fan Motors to \nPremium Higher Efficiency \n 7 \nEEM 1-4.2: Conduct Regular Preventive Maintenance  7 \nEEM 1-4.3: Raise Awareness and Develop Understanding Among Data Center Staff about \nthe Financial and Environment Impact of Energy Savings \n 7 \nEEM 1-4.4: Retrocommission/Recommission Data Center Support Systems  7 \nEEM 1-4.5: Implement a Continuous Commissioning Plan  8 \n "
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": " \n7 \n \nEEM 1-4.1: Upgrade All Cooling Supply Fan, Pump, and Cooling Tower Fan Motors to Higher \nEfficiency \nAC Motors \nPremium efficiency AC motors are generally a few percent more efficient than their baseline counterparts. The \nefficiency gains are modest, but the incremental first cost tends to be low as well, especially when replacing \nexisting motors that have reached the end of their service life.  Specifying a premium efficiency motor is \nusually cost effective for applications with long or continuous runtimes.  Be sure to specify inverter-duty \nmotors if they will be used with VFDs. \nElectrically Commutated Motors (ECMs) \nECMs greater than 10 horsepower (hp) are generally not available, but where applicable, they offer even \ngreater efficiency than AC motors.  They have the added benefit of intrinsic variable speed control. \n \nEEM 1-4.2: Conduct Regular Preventive Maintenance \nData center support systems are more likely to operate efficiently when they are kept in tune.  It is often the \ncase that a support system is meeting its nominal requirements, there are no alarm conditions, but the system is \nusing more energy that it was designed to. Preventive maintenance will bring these situations to light and \ncorrect them before a lot of energy waste occurs. \n \nEEM 1-4.3: Raise Awareness and Develop Understanding Among Data Center Staff about the Financial \nand Environment Impact of Energy Savings \nData center staff typically has a list of priorities. Maintaining continuous up-time is usually first followed by \nproviding capacity for future growth. Energy efficiency is usually third or fourth, at best. Implementing and \npreserving energy efficient operation is helped by coaching staff on how energy efficiency can increase data \ncenter capacity, save money, and support the company's overall environmental goals. \n \nEEM 1-4.4: Retrocommission/Recommission Data Center Support Systems \nCommissioning is performed when bringing a new data center on line, to ensure it conforms with the design \nintent. It ensures that all the support systems are performing as intended and have adequate capacity.  Since \ndata centers have dynamic environments that can change significantly over just a few years, commissioning is \nalso sometimes performed later in the data center life cycle (often called retrocommissioning or \nrecommissioning).  This is often done in conjunction with an energy assessment. \nSome example resources: \n• Case study from the Center of Expertise site: https://datacenters.lbl.gov/resources/retro-\ncommissioning-increases-data-center-efficiency-low-cost \n• “Defining the Four Phases of Data Center Retro-Commissioning” 2018. Engineered Systems \nMagazine: https://www.esmagazine.com/articles/99147-defining-the-four-phases-of-data-center-retro-\ncommissioning \n "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": " \n8 \n \nEEM 1-4.5: Implement a Continuous Commissioning Plan \nContinuous commissioning calls for “continuous” checking of system health, capacity, and efficiency. This \nalerts facility operators of negative trends, giving them time to adapt and maintain high operating efficiency. \n \n \nCategory 2: IT Power Distribution Chain \nThe IT power distribution chain is the series of components that brings electric power from the electric utility’s \nservice feed all the way to the IT equipment.  This chain usually consists of step-down transformers, an \nuninterruptible power supply (UPS), and power distribution units (PDUs).  The chain also usually includes \nbackup generators to keep the facility running during an extended outage. \nAll of the power chain components can be examined from the standpoint of energy efficiency. \nMeasures for Category 2: IT Power Distribution Chain  Page \nEEM 2-1: Plan and Design for an Energy Efficient Power Distribution Chain  8 \nEEM 2-2: Monitor the Performance of the Power Distribution Chain  9 \nEEM 2-3: Maintain High Power Quality  10 \nEEM 2-4: Implement Energy Efficient UPS Systems  11 \nEEM 2-5: Implement Energy Efficient Transformers  13 \nEEM 2-6: Implement Energy Efficient Backup Generators  14 \nEEM 2-7: Implement Renewable Energy Sources  14 \n \nEEM 2-1: Plan and Design for an Energy Efficient Power Distribution Chain \nAn efficient power chain will include: \n• Components that are “right-sized” (not over-sized or under-sized) for the expected loads. \n• Modular systems that can be expanded as load grows.  This keeps individual modules at high load \nfactors, where they tend to be most efficient. \n• A minimum of voltage conversion steps. \n• Backup power only for IT systems that need it. \n \nSub-Measures for EEM 2-1: Plan and Design for an Energy Efficient Power Distribution Chain  Page \nEEM 2-1.1: Right-Size the Datacenter Power Equipment  9 \nEEM 2-1.2: Use 480V UPS Instead of 208V UPS  9 \nEEM 2-1.3: Use 240V Instead of 208V Supply to IT Equipment  9 \nEEM 2-1.4: Include a UPS Only Where Necessary  9 \nEEM 2-1.5: Install a Modular UPS  9 \n "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": " \n9 \n \nEEM 2-1.1: Right-Size the Datacenter Power Equipment \nElectric power distribution system components that perform voltage conversions (transformers, rectifiers, UPS \nsystems, PDUs) tend to operate less efficiently at low load factors. To ensure efficient operation, size the \ncomponents appropriately for the load. Most electrical equipment has a sweet spot of efficiency in the 75% \nrange, but it is important to get the actual curve from the manufacturer. \n \nEEM 2-1.2: Use 480V UPS Instead of 208V UPS \nA higher voltage equates to a lower current, all else held equal. Less current implies less heat generation in the \nUPS, which means less energy loss. \n \nEEM 2-1.3: Use 240V Instead of 208V Supply to IT Equipment \nA higher voltage equates to a lower current, all else held equal. Less current implies less heat generation in the \ncircuit, which means less energy loss. There are also IT power supplies available that directly take 277-volt \ninput, which is the phase-to-neutral voltage of a 480-volt, three-phase system. Where used, these supplies \neliminate the need for the PDU-level transformer and its associated losses. \n \nEEM 2-1.4: Include a UPS Only Where Necessary \nTo minimize UPS energy loss, provide only critical IT equipment with UPS backup, and size the UPS \naccordingly. \n \nEEM 2-1.5: Install a Modular UPS \nThe efficiency of double-conversion UPS systems falls off rapidly at low load factors. It is not uncommon to \nfind a data center served by two UPS systems running in parallel, sharing the total electric load so that one \nUPS can carry the entire load if one fails, with a 20% safety factor. Each unit will then be running at about a \n40% load factor, at a noticeably reduced efficiency. \nIf N+1 redundancy is required, running three or more smaller UPS systems in parallel improves the situation. \nFor example, three equally sized systems can be run at 53% load, four systems can be run at 60% load, etc. \nUPS systems often have more than the necessary number of active modules, even for 2N redundancy. \nDeactivating unneeded modules can save significant energy. \n \nEEM 2-2: Monitor the Performance of the Power Distribution Chain \nThe entire electric distribution system should be regularly maintained and monitored for performance. Doing \nso will minimize the energy losses associated with the system. \nSub-Measures for EEM 2-2: Monitor the Performance of the Power Distribution Chain   Page \nEEM 2-2.1: Perform an Infra-Red Test  10 \nEEM 2-2.2: Install Power Analyzer Meters at Critical Components  10 \n "
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": " \n10 \n \nEEM 2-2.1: Perform an Infra-Red Test \nInfra-red scans of power conversion equipment will reveal hot spots. Overly warm equipment may have loose \nconnections or may be undersized for the load it is serving and is operating inefficiently. Tighten connections, \nreduce the load or upsize the equipment as appropriate. \n \nEEM 2-2.2: Install Power Analyzer Meters at Critical Components \nEfficient performance of the electric distribution system cannot be consistently maintained without having a \nmeans of monitoring what it is doing. Make sure you have the ability to see input power, output power, power \nfactor, and total harmonic distortion at each major power conversion step in the chain.  \n \nEEM 2-3: Maintain High Power Quality \nHigh power quality means less loss in the power distribution system.  High quality is achieved by balancing \nvoltage and loads between phases, and maintaining a high PF / low THD. \nSub-Measures for EEM 2-3: Maintain High Power Quality  Page \nEEM 2-3.1: Maintain Balanced Loads Between Phases  10 \nEEM 2-3.2: Maintain Total Harmonic Distortion at Main Feeder Panel at 5% or Less  10 \nEEM 2-3.3: Maintain Power Factor at Main Feeder Panel at 0.90 or Higher  11 \nEEM 2-3.4: Retrofit IT Equipment to Maintain High Power Factor and Low Total Harmonic \nDistortion \n 11 \n \nEEM 2-3.1: Maintain Balanced Loads Between Phases \nUnbalanced electric loads in 3-phase systems cause higher current flows between the legs of the transformer, \nresulting in waste heat and less efficient transformer operation. Redistribute the loads to improve the balance. \nIf the transformer is in an air-conditioned space, the reduced waste heat will also reduce the load on the \ncooling system.  \nGenerally, the distribution to the UPS is automatically balanced because all flow is three-phase up to that \npoint. At the UPS output and below, voltage balance is achieved by equally distributing the IT loads among the \nphases (typically phases A-B, B-C, and C-A).  \n \nEEM 2-3.2: Maintain Total Harmonic Distortion at Main Feeder Panel at 5% or Less \nThis measure is simply stating EEM 2-3.3: Maintain Power Factor at Main Feeder Panel at 0.90 or Higher in \nanother way, as THD and Power Factor (PF) are mathematically related. If the facility is subject to PF tariffs \nfrom the electric utility provider, maintaining a low THD / high PF ensures the facility operates efficiently and \navoids high tariffs. \nGenerally, if the IT power supplies have a high power factor, then power factor and THD will be excellent on \nthe downstream side of the UPS. UPS input power factor correction takes care of the THD and/or power factor \non the 480-volt side. In the chiller plant, harmonic filters (typically “line reactors”) on the VFD inputs of the \nchillers are generally recommended. "
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": " \n11 \n \n \nEEM 2-3.3: Maintain Power Factor at Main Feeder Panel at 0.90 or Higher \nIf the facility is subject to Power Factor (PF) tariffs from the electric utility, maintaining a high power factor \nensures the facility operates efficiently and avoids high tariffs. See also EEM 2-3.2: Maintain Total Harmonic \nDistortion at Main Feeder Panel at 5% or Less. \n \nEEM 2-3.4: Retrofit IT Equipment to Maintain High Power Factor and Low Total Harmonic Distortion \nLow power factor (PF) and high total harmonic distortion (THD) cause the power distribution system to \noperate inefficiently. Correcting the power factor and THD at the UPS input and the IT power supply saves \nenergy. \n \nEEM 2-4: Implement Energy Efficient UPS Systems \nA standard double-conversion UPS transforms the power passing through it, twice. First, a rectifier converts \nincoming AC power to DC in order to keep a battery bank charged.  The power flows through the battery bank, \nand then an inverter transforms the DC power back to AC.  Each of these steps has some loss associated with \nit.  An efficient UPS system will minimize these losses. \nSub-Measures for EEM 2-4: Implement Energy Efficient UPS Systems  Page \nEEM 2-4.1: Replace the UPS with a More Efficient Unit  11 \nEEM 2-4.2: Shut Down UPS Modules when Redundancy Level is High Enough  11 \nEEM 2-4.3: Use UPS Without Input Filters  12 \nEEM 2-4.4: Eliminate or Bypass UPS Systems  12 \nEEM 2-4.5: Implement a Switching UPS  12 \nEEM 2-4.6: Change UPS DC Capacitors  12 \nEEM 2-4.7: Ensure Non-Critical Loads are Not Connected to the UPS  12 \n \nEEM 2-4.1: Replace the UPS with a More Efficient Unit \nUPS technology continues to evolve. If the existing UPS is scheduled for replacement, be sure to specify a \nhigh-efficiency UPS. If the existing UPS more than 10 years old, it may be cost-effective to replace it even if it \nis still serviceable. \n \nEEM 2-4.2: Shut Down UPS Modules when Redundancy Level is High Enough \nIn some facilities, the array of UPS modules and/or PDUs has more than enough capacity to serve the load. It \nmay be possible to shut down some modules and still retain the required level of redundancy. This will allow \nthe remaining units to operate at a higher load factor, which usually translates to higher efficiency. \n "
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": " \n12 \n \nEEM 2-4.3: Use UPS Without Input Filters \nTotal Harmonic Distortion (THD) levels on the input side of a standard double-conversion UPS that is not \nequipped with an additional input filter, are typically in the range of 12-13%. Adding an input filter can drop \nthe THD to 5% or less, but at an efficiency cost. Input filters can also cause negative interaction issues with \nbackup generators. If the data center electric distribution system can operate adequately without UPS input \nfilters, consider omitting them. Consult with the UPS manufacturer for THD and efficiency effect of the filters \nin question.  \n \nEEM 2-4.4: Eliminate or Bypass UPS Systems \nIf a UPS is not strictly needed, consider eliminating it or bypassing it. Most UPS systems offer a bypass mode. \nThis measure applies especially to UPS systems connected in series, such as a main UPS serving a rack-\nmounted non-switching UPS. If the main UPS works as designed, the rack UPS will never experience a loss of \ninput power. Yet the rack UPS will continuously lose energy. \nUPS systems are usually located in an air-conditioned space, and the waste heat they generate creates an \nadditional load on the cooling system.  EEM 5-4.5 is a middle ground between manual bypass and full UPS \noperation. \n \nEEM 2-4.5: Implement a Switching UPS \nMany double-conversion UPS systems offer a switching, or “eco-mode” feature.  Rather than converting all \nthe incoming AC power to DC and passing it through the battery bank, the batteries are fed just enough to keep \nthem charged.  The majority of the incoming AC power passes through the UPS without conversion, to serve \nthe IT equipment.  This avoids the losses inherent in the conversion. If a power outage is detected, the UPS \nswitches to the battery bank and output inverter in a few milliseconds.  The loss of power to the IT equipment \nis so short that it continues to run unaffected.   \n \nEEM 2-4.6: Change UPS DC Capacitors \nThe DC capacitors in typical UPS systems tend to lose effectiveness over time. This can result in the inverter \nfailing to operate under load, and increased ripple current in the batteries.  Not only does this result in less \nefficient operation, it becomes a safety issue as well. The DC capacitors usually have the same design lifetime \nas the batteries; approximately 5 years. The capacitors should be checked regularly. \n \nEEM 2-4.7: Ensure Non-Critical Loads are Not Connected to the UPS \nA review of the IT equipment served by a UPS system may reveal some equipment that does not need backup \npower.  Placing this equipment on a non-UPS circuit will reduce the load on the UPS and will tend to reduce \nthe absolute UPS energy loss.  However, as you continue to remove load from a UPS, it will operate less \nefficiently; at some point the inefficiency will negate the absolute savings.  This can be avoided by \nconsolidating the critical loads on UPS modules that are appropriately sized for the load. \n "
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": " \n13 \n \nEEM 2-5: Implement Energy Efficient Transformers \nThe efficiency of a transformer is inherent in it manufacture.  The efficiency varies with the load placed on it, \nand how that load is balanced if there are multiple phases.  The efficiency increases with load up to typically \n75%, then drops a bit as the load increases. \nSub-Measures for EEM 2-5: Implement Energy Efficient Transformers  Page \nEEM 2-5.1: Right-Size the Transformers  13 \nEEM 2-5.2: Use High Efficiency MV and LV Transformers  13 \nEEM 2-5.3: Reduce the Number of Transformers Upstream and Downstream of the UPS   13 \nEEM 2-5.4: Consolidate Transformer Loads  13 \nEEM 2-5.5: Locate Transformers Outside the Datacenter  13 \n \nEEM 2-5.1: Right-Size the Transformers \nTo minimize transformer loss, make sure the transformers are sized such that they will spend most of their life \noperating near their optimal loading. \n \nEEM 2-5.2: Use High Efficiency MV and LV Transformers \nMedium Voltage (MV) and Low Voltage (LV) transformers are available in a range of efficiencies, and are \noften optimized for a specific load point. Specify high efficiency transformers when any existing units are \nscheduled for replacement. If inspection reveals that any existing transformers are operating with particularly \npoor efficiency, analyze the cost-effectiveness of replacing them with high efficiency, appropriately-sized units \nimmediately. \n \nEEM 2-5.3: Reduce the Number of Transformers Upstream and Downstream of the UPS \nEnergy is always lost at each active transformer. Minimizing the number of transformers in a power \ndistribution system will help minimize energy loss. \n \nEEM 2-5.4: Consolidate Transformer Loads \nIf you have transformers in parallel with low load factors, consolidate the loads and shut down unused \ntransformers. \n \nEEM 2-5.5: Locate Transformers Outside the Datacenter \nIf an active transformer is located in an air-conditioned space, the waste heat it generates becomes an \nadditional load on the cooling system. Moving the heat source to the outdoors reduces the energy demand of \nthe cooling system. \n "
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": " \n14 \n \nEEM 2-6: Implement Energy Efficient Backup Generators \nEngine-powered backup generators run only during testing and utility outages, so their operating efficiency is \nnot of great concern.  However, the engine blocks of backup generators are kept warm with electric resistance \nheat to help promote rapid, reliable starting and the ability to quickly pick up the electric load. This EEM \nfocuses on efficient heating methods for the engine blocks. \nSub-Measures for EEM 2-6: Implement Energy Efficient Backup Generators  Page \nEEM 2-6.1: Apply Thermostat Control to Generator Block Heaters  14 \nEEM 2-6.2: Use Chilled Water Return to Warm Generator Blocks  14 \n \nEEM 2-6.1: Apply Thermostat Control to Generator Block Heaters \nGenerator engine block heaters are often very simple devices that provide continuous heat without any \nthermostat control. Adding a thermostat will help minimize the electric use of the heater. In other cases there is \na thermostat, but it is set much higher than necessary—sometimes high enough that the engine’s cooling water \nthermostat opens, creating a natural convection flow of coolant through the engine’s radiator, wasting even \nmore energy. Typically, lower temperature settings combined with a longer delay in the transfer switch before \nswitching the load to the generator will not compromise reliable starting, will save significant energy, and \nallow the engine to better warm up after it starts. Consult with the generator manufacturer to determine the \nlowest safe temperature settings. \n  \nEEM 2-6.2: Use Chilled Water Return to Warm Generator Blocks \nIf your facility has a chilled water (CHW) plant, consider routing some of the return CHW to the generators \nand using it for block heating before returning it to the chillers. This is particularly applicable to plants with \nrelatively high chilled water temperature.  This has the additional benefit of pre-cooling the return CHW, \nwhich reduces the load on the chiller plant. \n \nEEM 2-7: Implement Renewable Energy Sources \nData center efficiency is typically expressed in terms of “site” energy usage, i.e., the energy consumption as \nmeasured at the data center’s main energy meters. A broader view of efficiency considers “source” energy. \nThis energy represents the total amount of input energy that is required to operate the building. In other words, \nsource energy traces the heat and electricity requirements of the building back to the fuel input, thereby \naccounting for any losses and enabling a complete thermodynamic assessment. Generation loss at the utility \npower plant, plus transmission loss between the power plant and the site, can be quite significant.  \nInstalling renewable energy production systems on-site (photovoltaic, wind, or other) can provide a means of \nincreasing source-energy efficiency and/or reducing carbon, Sox, NOx, and particulate emissions. Renewable \nenergy is often intermittent (available only when sun or wind are present), so it is typically used as on offset to \nutility power. Data centers typically demand so much electric power that installing a battery bank to allow \ncompletely “off-grid” operation is not practical. \nAnother option is to purchase renewable energy from the utility or a third party.  This provides the same \nbenefits without the need to install on-site renewable energy production equipment. \n "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": " \n15 \n \nCategory 3: IT Equipment \n “Information Technology Equipment” refers to everything performing computation and communication – \ncomputers/servers, data storage devices, network switches and routers.  We subdivide this major category as \nfollows: \nSub-Categories for Category 3: IT Equipment  Page \nCategory 3.1: All IT Equipment Types  15 \nCategory 3.2: Servers, Air or Liquid Cooled  19 \nCategory 3.3: Servers, Air Cooled  20 \nCategory 3.4: Servers, Liquid Cooled  21 \nCategory 3.5: Data Storage Devices  21 \nCategory 3.6: Other IT Equipment  22 \n \n \nCategory 3.1: All IT Equipment Types \nThe following measures apply to all types of IT equipment. \nMeasures for Category 3.1: All IT Equipment Types  Page \nEEM 3.1-1: Plan and Design for IT Energy Efficiency  15 \nEEM 3.1-2: Monitor IT Energy Efficiency  17 \nEEM 3.1-3: Improve IT Energy Efficiency  17 \n \nEEM 3.1-1: Plan and Design for IT Energy Efficiency \nThere are several IT energy efficiency issues to consider when planning a new data center, or upgrading an \nexisting one. \n• Confirm that your estimates of IT power demand are realistic. \n• Set a target for computing efficiency. \n• IT technology evolves rapidly.  Keep an eye on the cost-effectiveness of replacing current IT \nequipment, even if it is still serviceable. \n \nSub-Measures for EEM 3.1-1: Plan and Design for IT Energy Efficiency  Page \nEEM 3.1-1.1: Obtain Realistic Estimates of IT Equipment Actual Power Use  16 \nEEM 3.1-1.2: Specify Computing Performance Metrics for New IT Equipment  16 \nEEM 3.1-1.3: Evaluate the Potential Savings from Upgrading to Newer IT Equipment  16 \nEEM 3.1-1.4: Evaluate Alternative Financing Methods to Enable Faster Technology Refresh   16 \nEEM 3.1-1.5: Use Vendor Programs to Dispose of Old Servers  16 \n "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": " \n16 \n \nEEM 3.1-1.1: Obtain Realistic Estimates of IT Equipment Actual Power Use \nInexperienced data center designers sometimes use the IT equipment nameplate power supply rating to \n(over)size data center support systems. The nameplate rating contains electrical safety information. IT \nequipment essentially never draws its nameplate power; it is often far less. This is especially true of power \nsupplies in double-fed equipment, which under normal operation will never get to 50% rated load, and often \nmuch less. Oversized support systems tend to run inefficiently. Knowing the true power draw (and subsequent \nheat release) characteristics of the IT equipment allows the designer to specify right-sized support systems. \n \nEEM 3.1-1.2: Specify Computing Performance Metrics for New IT Equipment \nFuture procurements of IT equipment can benefit from use of appropriate performance metrics coupling \ncomputational performance with energy performance. Such metrics will allow comparison of overall \ncomputing efficiency and will take into account such issues as processor efficiency, hardware/software \ncompatibility, memory efficiency, etc. \nThe ENERGY STAR program (supported by the US DOE and the US EPA) provides some guidance: \nhttps://www.energystar.gov/products/data_center_equipment \n \nEEM 3.1-1.3: Evaluate the Potential Savings from Upgrading to Newer IT Equipment \nIT technology evolves rapidly, and improvements in energy performance are often provided in newer \nequipment. A cost-benefit analysis will reveal when it makes economic sense to replace existing equipment. \nDuring refresh, procure more-efficient IT equipment (e.g., ENERGY STAR-qualified). In the financial \nanalysis, do not neglect the energy cost savings that will be realized in the data center support systems (electric \ndistribution, cooling) as well as the IT equipment itself. \n \nEEM 3.1-1.4: Evaluate Alternative Financing Methods to Enable Faster Technology Refresh \nThe computing efficiency of IT equipment increases from one generation to the next. One energy \nefficiency strategy is to simply refresh the IT equipment in the data center (see EEM 3.1-1.3: Evaluate \nthe Potential Savings from Upgrading to Newer IT Equipment). If your standard financing method \ndoes not support a timely refresh, consider alternatives. Examine purchase vs. lease, and alternate \nproviders of equipment. For federal agencies, Energy Service Performance Contracts (ESPCs) and \nUtility Energy Service Contracts (UESCs) may be viable options. \n \nEEM 3.1-1.5: Use Vendor Programs to Dispose of Old Servers \nOlder servers tend to be less energy efficient than new ones. The intent of this measure is to physically remove \nold servers from the facility, reducing the temptation to continue using them.  Vendor “take-back” offers the \nadditional advantage of having the equipment recycled in an environmentally responsible manner. For \nexample, see http://www.electronicstakeback.com/how-to-recycle-electronics/manufacturer-takeback-\nprograms/ \n "
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": " \n17 \n \nEEM 3.1-2: Monitor IT Energy Efficiency \nServer- and system-based tools are available for monitoring IT equipment efficiency. The Center of Expertise \nalso offers a spreadsheet-based IT Equipment Tool that allows both a current IT efficiency analysis with \nrecommendations for improvements and “what-if” analyses to gauge the impacts of implementing different \nstrategies.   \nSub-Measures for EEM 3.1-2: Monitor IT Energy Efficiency  Page \nEEM 3.1-2.1: Monitor Utilization of Servers, Storage, and Networks  17 \nEEM 3.1-2.2: Install IT Management Systems and Applications  17 \n \nEEM 3.1-2.1: Monitor Utilization of Servers, Storage, and Networks \nIT systems are often under-utilized. Servers may run at a fraction of their processing capability, data storage \nmay be oversized and infrequently accessed, and network traffic may be well below maximum transfer rates. \nThis results in poor energy performance. Monitoring utilization rates will allow data center staff to optimize \nperformance as the data center mission evolves. \n \nEEM 3.1-2.2: Install IT Management Systems and Applications \nIT management systems show the status and computational load of IT equipment, but they can also provide \nevidence of support system performance via server temperatures, power draw, and fan speed. These indicators \ncan help the data center operator tune the support systems for improved performance. An IT management \nsystem can be part of a DCIM package. \n \nEEM 3.1-3: Improve IT Energy Efficiency \nThis measure applies to IT equipment of all types, including servers, data storage devices, and networking \nequipment.  Efficiency measures focus on internal powers supplies, voltage to the racks, and equipment \nutilization rates. \nSub-Measures for EEM 3.1-3: Improve IT Energy Efficiency  Page \nEEM 3.1-3.1: Eliminate Redundant Power Supplies  17 \nEEM 3.1-3.2: Specify More Efficient Power Supplies in IT Equipment  18 \nEEM 3.1-3.3: Supply DC Voltage to the IT Racks  18 \nEEM 3.1-3.4: Turn Off Unused Equipment  18 \nEEM 3.1-3.5: Virtualize  18 \n \nEEM 3.1-3.1: Eliminate Redundant Power Supplies \nSome pieces of IT equipment are equipped with dual power supplies. The power supplies run in parallel at low \nload factor, which is inefficient. If this is not absolutely necessary, consider disconnecting one of the power \nsupplies. \n "
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": " \n18 \n \nEEM 3.1-3.2: Specify More Efficient Power Supplies in IT Equipment \nThis measure addresses the final step in the chain of power conversions that occurs between the main power \nfeed to the data center and the end-point of the IT equipment. It can be an effective strategy for reducing load \nin existing servers that have hot-swappable power supply capability, but most servers are not so equipped. This \nmeasure is usually most effective for new equipment. A customer has more clout to specify efficient power \nsupplies when placing a large order with a supplier. \nFor a list of efficient power supplies, see www.80plus.org. \n \nEEM 3.1-3.3: Supply DC Voltage to the IT Racks \nIn a typical data center, AC power is delivered to the uninterruptible power supply (UPS).  It is converted to \nDC and fed to the battery bank. The power is taken from the batteries and converted back to AC, then \ndistributed to the power distribution units (PDUs) on the data center floor. There may be a voltage step-down \nat the PDUs before the AC power arrives at the racks. The IT equipment accepts the AC power and converts it \nto DC to run its internal circuitry. Each of these conversions is less than 100% efficient, so some energy is lost \nin each step. A more energy-efficient arrangement is to maintain the power as DC all the way from the UPS to \nthe IT equipment. \nA standard delivery voltage for this type of arrangement is 380V DC. However, several different DC voltage \nlevels are typically needed by the IT equipment’s internal components, all of them less than 380V. \nResources \n• LBNL report “DC Power for Improved Data Center Efficiency”: \nhttps://datacenters.lbl.gov/sites/default/files/DC%20Power%20Demo_2008.pdf  \n• A trade press article: https://www.datacenterknowledge.com/archives/2015/06/25/380v-dc-power-\nshaping-future-data-center-energy-efficiency \n• The industry association Emerge Alliance: \nhttps://datacenters.lbl.gov/sites/default/files/380VdcArchitecturesfortheModernDataCenter.pdf  \n• At least one manufacturer offers power supplies for IT equipment that accept the 380V DC standard \ndirectly: http://www.directpowertech.com/docs/HP%20Common%20Slot%20Power%20Supply.pdf  \n \nEEM 3.1-3.4: Turn Off Unused Equipment \nThis measure expands EEM 3.2-2.1: Perform an Audit to Ensure all Operational Servers are Still in Active Use \nto all equipment. UPS units, PDUs, switches, storage arrays, etc. should be turned off if not in use. \n \nEEM 3.1-3.5: Virtualize \nVirtualization refers to the creation of “virtual” computing platforms  that outnumber physical devices such as \nservers or data storage components.  For example, a single, physical data storage unit may appear as multiple \nstorage units to the rest of the network.  This allows the physical unit to work at greater capacity, reducing the \nquantity of physical units needed.  The total data storage resource can then operate more efficiently. \nFor server virtualization in particular, see EEM 3.2-2.2: Implement Server Virtualization. "
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": " \n19 \n \n \nCategory 3.2: Servers, Air or Liquid Cooled \nMost servers in operation today rely completely on the air passing through them to remove the heat they \ngenerate. Some servers, however, call for water or some other liquid to come into contact with it.  The designs \nvary – some have a liquid-to-air heat exchange plate attached to the shell of the server; others have such a heat \nexchanger attached to the hottest internal components.  These heat exchanger designs typically still rely on \nsome air flow for complete cooling. Alternatively, some designs call for the server to be completely submerged \nin a liquid bath.  Such “immersion” cooling removes the need for air entirely. \nThe measures in this category apply to all servers regardless of how they are cooled. \nMeasures for Category 3.2: Servers, Air or Liquid Cooled  Page \nEEM 3.2-1: Specify Servers that Promote Energy Efficiency  19 \nEEM 3.2-2: Maintain Energy Efficient Server Operation  20 \n \nEEM 3.2-1: Specify Servers That Promote Energy Efficiency \nThis measure addresses new servers.  Server design can promote efficiency in two main ways.  The first is \ndirect: How much power does the server need to perform a given set of computations?  The second asks: How \nmuch power does the cooling system draw in order to keep the server satisfied? \nSub-Measures for EEM 3.2-1: Specify Servers that Promote Energy Efficiency  Page \nEEM 3.2-1.1: Specify Servers with Energy Efficient Processors  19 \nEEM 3.2-1.2: Specify Servers That Work Well With Energy Efficient Cooling Systems  19 \n \nEEM 3.2-1.1: Specify Servers With Energy Efficient Processors \nProcessing power per unit of energy consumed has steadily climbed over the last 70s years, with computations \nper Watt increasing on average 90 times each decade. Specify servers with a high computations/Watt ratio. \nEEM 3.2-1.2: Specify Servers That Work Well With Energy Efficient Cooling Systems \nServers that tolerate higher temperatures allow for a more efficient cooling system. \nSub-Measures for EEM 3.2-1.2: Specify Servers That Work Well With Energy Efficient Cooling \nSystems \n Page \nEEM 3.2-1.2.1: Specify IT Equipment that can Accept a High Cooling Temperature  19 \nEEM 3.2-1.2.2: Specify Liquid-Cooled Servers  20 \n \nEEM 3.2-1.2.1: Specify IT Equipment that can Accept a High Cooling Temperature \nThe colder the temperature a cooling system produces the less energy efficient it will be, all else held equal.  \nTherefore, servers that tolerate a higher intake cooling temperature (with a resultant higher exhaust \ntemperature) allow for a more efficient cooling system. For example, IT equipment that can meet ASHRAE \nA2 or A3 allowable temperatures enables many more hours of operation of air-side or water-side economizers. \n "
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": " \n20 \n \nEEM 3.2-1.2.2: Specify Liquid-Cooled Servers \nWater (and other cooling liquids) have a much higher heat capacity than air, meaning that a given rate of heat \ntransfer can be accomplished with a much smaller volumetric flow rate of water.  This in turn allows for a \nmore efficient heat removal process, as the required water pumping power is much less than the required fan \npower, all else being equal.  Liquid-cooled servers reduce (and in the case of full immersion cooling, \ncompletely eliminate) the need for fans to supply cooling air to the servers. \n \nEEM 3.2-2: Maintain Energy Efficient Server Operation \nThis measure addresses maintaining and improving the efficiency of existing servers. \nSub-Measures for EEM 3.2-2: Maintain Energy Efficient Server Operation  Page \nEEM 3.2-2.1: Perform an Audit to Ensure all Operational Servers are Still in Active Use  20 \nEEM 3.2-2.2: Implement Server Virtualization  20 \nEEM 3.2-2.3: Enable Power Management Features on Servers  20 \n \nEEM 3.2-2.1: Perform an Audit to Ensure all Operational Servers are Still in Active Use \nIn a large data center that has been in operation for a while, it is common to have servers that are drawing \npower but no longer have any assigned tasks. Performing an audit will identify which servers are candidates \nfor shutting down. \n \nEEM 3.2-2.2: Implement Server Virtualization \nVirtualization techniques can consolidate computing operations on fewer servers, permitting shutting down or \neliminating some servers and increasing computation-per-Watt efficiency. \n \nEEM 3.2-2.3: Enable Power Management Features on Servers \nMost servers have power management features that allow them to “throttle back” on energy use when the \ncomputing load is light. ENERGY STAR servers are shipped from the manufacturer with these features \nenabled. IT managers often disable these features when the servers are installed, for a variety of reasons. \nConfirm that the power management schemes are unlikely to impair compute operations before re-enabling \nthem. \n \nCategory 3.3: Servers, Air Cooled \nThis category is for measures that address air-cooled servers, specifically. Systems that supply the cooling air \nto the air-cooled servers are addressed in Category 6.1: Air-Based Cooling. \nMeasures for Category 3.3: Servers, Air Cooled  Page \nEEM 3.3-1: Specify Servers that can Tolerate High Air Intake Temperature & Humidity  21 \nEEM 3.3-2: Eliminate Server Fans  21 \n "
    },
    {
      "page_number": 31,
      "section_title": null,
      "text": " \n21 \n \nEEM 3.3-1: Specify Servers that can Tolerate High Air Intake Temperature & Humidity \nThe colder the temperature a cooling system produces the less energy efficient it will be, all else held equal.  \nTherefore, servers that tolerate a high intake cooling air temperature and a wide range of intake air humidity \n(beyond ASHRAE recommended) allow for a more efficient cooling system. \n \nEEM 3.3-2: Eliminate Server Fans \nIf an air-based cooling system is fully enclosed (such that 100% of the cooling supply air flows directly \nthrough the servers) it may be possible to remove the servers’ internal fans and rely entirely on the cooling \nsystem to keep the servers satisfied. This eliminates the power draw of the internal server fans. \n \nCategory 3.4: Servers, Liquid Cooled \nThis category is for measures that address liquid-cooled servers, specifically. Systems that supply the cooling \nliquid to the liquid-cooled servers are addressed in Category 6.2: Liquid-Based Cooling. \nMeasures for Category 3.4: Servers, Liquid Cooled  Page \nEEM 3.4-1: Specify Servers that can Tolerate High Intake Water Temperature and Low Flow \nRate \n 21 \n \nEEM 3.4-1: Specify Servers that can Tolerate High Intake Water Temperature and Low Flow Rate \nThe greater the cooling water temperature a liquid-cooled server can accept, the more efficient the cooling \nsystem can be.  If the cooling system includes a water-cooled chiller plant, the number of hours per year that \nwaterside economizing is viable increases with the cooling supply temperature.  If this temperature is high \nenough, it may be possible to use cooling tower water alone to cool the data center all year, and eliminate the \nchillers entirely. \nThe lower the flow rate of cooling water needed by the server, the less energy the pumping system will use. \n \nCategory 3.5: Data Storage Devices \nThe measures in this category focus on data storage devices. \nMeasures for Category 3.5: Data Storage Devices  Page \nEEM 3.5-1: Consolidate to Network-Attached Storage and Diskless Servers  21 \nEEM 3.5-2: Assess Data Storage Usage  22 \nEEM 3.5-3: Reduce the Capacity Requirements of Data Storage Systems  22 \nEEM 3.5-4: Automate Data Retention and Deletion Policies  22 \n \nEEM 3.5-1: Consolidate to Network-Attached Storage and Diskless Servers \nServers typically have on-board mechanical disk drives. These drives are responsible for a significant \npercentage of the server's total energy use, but they often have a low utilization rate.  Converting to solid-state "
    },
    {
      "page_number": 32,
      "section_title": null,
      "text": " \n22 \n \nmemory at the servers, or consolidating to a network-attached (NAS or SAN) data storage device may be a \npath to an effective energy performance improvement. \n \nEEM 3.5-2: Assess Data Storage Usage \nIt is not uncommon to have more storage allocated to processing tasks than is needed, and to have the storage \naccessed infrequently. This can result in poor energy performance, as storage devices draw energy whether \nthey are in active use or not. Investigating data storage utilization patterns can reveal opportunities, such as \nmoving less performance-sensitive data to higher capacity, more efficient media. \nData storage devices use energy. If user data is spread across multiple devices but can be consolidated on \nfewer, the emptied device can be turned off or repurposed. \n \nEEM 3.5-3: Reduce the Capacity Requirements of Data Storage Systems \nYour data storage utilization patterns may allow for storage virtualization. In other words, selected processes \ncan be assigned storage limits that, when summed, exceed the actual total provided storage capacity. If the \nneeds of the individual processes for active storage are non-coincident, the actual storage limit will rarely or \nnever be exceeded. \n \nEEM 3.5-4: Automate Data Retention and Deletion Policies \nAs data accumulates and grows, a standard response is to add more data storage devices. Compared to the \nlabor cost of manual cleanup, storage is inexpensive. But more storage devices equates to more energy use. \nConsider an automated solution for implementing data archiving and deletion policies. \n \n \nCategory 3.6: Other IT Equipment \nThe measures in this category focus on IT equipment other than servers and data storage devices. \nMeasures for Category 3.6: Other IT Equipment  Page \nEEM 3.6-1: Networking Equipment  22 \n \nEEM 3.6-1: Networking Equipment \nMost IT rack equipment is designed to have cooling air flow from front to rear.  Being consistent in this \narrangement allows the racks to form hot and cold aisles. \nSome manufacturers, particularly of network switches, continue to sell equipment that does not follow this \nconvention.  This works against establishing an efficient air-based cooling system. \nSpecify networking equipment that has the power and communication cables entering on the air-discharge side \nof the equipment so that the air flow will be from the cold aisle to the hot aisle when installed in normal racks \nof servers. "
    },
    {
      "page_number": 33,
      "section_title": null,
      "text": " \n23 \n \n \n \nCategory 4: Lighting \nThe requirements for lighting in data centers differ from most other facilities.  Data centers: \n• Run continuously and may be occupied at any time of day or week. \n• Are typically are not daylit. \n• Are sparsely/intermittently occupied. \n• Do not have to be uniformly illuminated when occupied.  Task lighting is an effective approach. \nMeasures for Category 4: Lighting  Page \nEEM 4-1: Implement Energy Efficient Lighting  23 \n \n \nEEM 4-1: Implement Energy Efficient Lighting \nAn energy efficient lighting system delivers the right spectrum of light, only as much as needed, where and \nwhen it is needed, with a minimum of energy use.  This is accomplished with a combination of effective \nlighting design, lighting controls, and high efficacy light fixtures. \nImproving lighting energy efficiency also reduces the heat load in the data center, saving cooling system \nenergy. \nStandards \n• The Telecommunications Industry Association (TIA) publishes Standard TIA-942, \nTelecommunications Infrastructure Standard for Data Centers. It includes a section on data center \nlighting. https://tiaonline.org/ \n• ASHRAE publishes Standard 90-1, Energy Standard for Buildings Except Low-Rise Residential \nBuildings. This includes a lighting efficiency standard. https://www.ashrae.org/ \n• Building Energy Efficiency Standards – Title 24 applies in California. \nhttps://www.energy.ca.gov/programs-and-topics/programs/building-energy-efficiency-standards \nSub-Measures for EEM 4-1: Implement Energy Efficient Lighting  Page \nEEM 4-1.1: Implement Effective Lighting  23 \nEEM 4-1.2: Implement Lighting Controls  24 \nEEM 4-1.3: Install High-EfficacyLED Light Fixtures  25 \n \n \nEEM 4-1.1: Implement Effective Lighting \nEffective lighting provides the amount of light needed, where it is needed. "
    },
    {
      "page_number": 34,
      "section_title": null,
      "text": " \n24 \n \nSub-Measures for EEM 4-1.1: Implement Effective Lighting  Page \nEEM 4-1.1.1: Illuminate Work Areas Only  24 \nEEM 4-1.1.2: Coordinate Light Fixture Placement with IT Equipment Placement  24 \n \nEEM 4-1.1.1: Illuminate Work Areas Only \nOne lighting solution for data centers is to provide task lights for use on the IT equipment racks, with little or \nno ceiling lights.  Staff can illuminate the rack while they are working on it, and turn the task light off when \ndone. \n \nEEM 4-1.1.2: Coordinate Light Fixture Placement with IT Equipment Placement \nThe IT equipment in most data centers is arranged in parallel rows, forming aisles.  Placing ceiling light \nfixtures directly above the aisles will provide an effective lighting solution. \n \nEEM 4-1.2: Implement Lighting Controls \nData centers run continuously, but are seldom occupied. Controls that turn off lights when they are not needed \nare a key to an efficient lighting system.  Timeclocks will save lighting energy, but sensors that detect human \noccupancy are better suited for data centers. \nA bi-level lighting system that alternates between low illumination when unoccupied and full illumination \nwhen occupied will save lighting energy, but not as much as turning the lights off completely when \nunoccupied. \nSub-Measures for EEM 4-1.2: Implement Lighting Controls  Page \nEEM 4-1.2.1: Install Occupancy Sensors to Control Lights  24 \nEEM 4-1.2.2: Implement Manually Controlled Zone Lighting Control  24 \nEEM 4-1.2.3: Control Lighting with a Timeclock  24 \nEEM 4-1.2.4: Install Peak Shaving Devices on Lighting Systems  25 \n \nEEM 4-1.2.1: Install Occupancy Sensors to Control Lights \nMany data centers are unoccupied for long periods. Controlling the data center lights with occupancy sensors \ndirectly saves lighting energy.  \n \nEEM 4-1.2.2: Implement Manually Controlled Zone Lighting Control \nOne method of lighting control is to provide a manual switch or a count-down timer.  A timer is preferable for \nenergy savings, as manual switches are often left on after the occupants leave.  If the data center is large, \ncreating multiple, independently controlled lighting zones increases energy efficiency. \n \nEEM 4-1.2.3: Control Lighting with a Timeclock "
    },
    {
      "page_number": 35,
      "section_title": null,
      "text": " \n25 \n \nData center lights can be operated on a pre-defined schedule with a stand-alone clock, or via the building \nmanagement system (BMS).  This is a less effective solution, though, as the lights may be on when the data \ncenter is unoccupied, or the lights may have to be turned on if the data center is accessed after hours. \n \nEEM 4-1.2.4: Install Peak Shaving Devices on Lighting Systems \nIf the electric power utility serving the data center offers a power demand response program, installing controls \nto reduce lighting levels is one strategy for reducing electric demand when requested. The main benefit of \ncomplying with a demand response program is electric cost savings (particularly if the facility is on a time-of-\nuse rate schedule), but it saves energy too, increasing data center efficiency. \n \nEEM 4-1.3: Install LED Light Fixtures \nNew lighting technologies such as LEDs can save a significant percentage of the energy use of existing, older \nlighting systems. If the data center is equipped with fluorescent lighting, replace it with LED lighting. \nTable 1: Lighting Technology from Lowest to Highest Efficacy \nIncandescent \nCompact fluorescent, Fluorescent T12 \nFluorescent T8 \nFluorescent T5 \nLED \n \n \nCategory 5: Air Management \n \nMeasures for Category 5: Air Management  Page \nEEM 5-1: Plan and Design for Effective Air Management  25 \nEEM 5-2: Monitor the Effectiveness of Air-Based Cooling  28 \nEEM 5-3: Implement Effective Air-Based Cooling  29 \n \n \nEEM 5-1: Plan and Design for Effective Air Management \n \nEffective management of the air flow in the data center space maximizes the opportunities for efficiency \nthroughout the cooling system. \n \n \nSub-Measures for EEM 5-1: Plan and Design for Effective Air Management  Page \nEEM 5-1.1: Follow ASHRAE Thermal Guidelines  26 "
    },
    {
      "page_number": 36,
      "section_title": null,
      "text": " \n26 \n \nEEM 5-1.2: Increase the Supply Air Temperature  26 \nEEM 5-1.3: Convert the Data Center CRAC/ACU/CRAH/AHU Air Temperature Control to Rack \nInlet Air Temperature Control \n 26 \nEEM 5-1.4: Use Supplemental Cooling  27 \nEEM 5-1.5: Ensure an Adequate Ratio of System Flow to Rack Flow  27 \n \n \nEEM 5-1.1: Follow ASHRAE Thermal Guidelines \nAt minimum, follow ASHRAE guidelines for data center temperature ranges. \nSpecifying a low IT equipment intake temperature causes the cooling system to run less efficiently and limits \nthe utilization of economizers. Target the maximum recommended intake temperature from guidelines issued \nby ASHRAE (80.6F) and NEBS (80F) depending on the type of electronic equipment in the data or telecom \ncenter. If the air distribution system can be modified to deliver air more effectively to the equipment, it may be \npossible to raise the average intake temperature. This in turn will allow the cooling supply air temperature to \nbe raised, which typically results in more efficient cooling system operation. \nThe guidelines are illustrated in a psychometric chart that defines combined temperature and humidity regimes \nthat are recommended or allowable for IT equipment in Classes A1 through A4. Recommended operating \nregimes represent industry consensus on temperature and humidity ranges within which equipment of the \nspecified class will operate reliably for its design life. Allowable regions define the wider ranges at which \nequipment may be operated reliably for limited periods of time.   \nEEM 5-1.2: Increase the Supply Air Temperature \nA low supply temperature makes the chiller system less efficient and limits the utilization of economizers. \nEnclosed architectures (isolated hot or cold aisles, etc.) allow the highest supply temperatures (near the upper \nend of the recommended intake temperature range) since mixing of hot and cold air is minimized. In contrast, \nthe hottest intake temperature often dictates the supply temperature in open architectures.  \nData centers with enclosed architectures are typically uncomfortable for humans. The cold aisles may be too \ncool for comfort, and the hot aisles too warm. Raising the supply air temperature setpoint will make the hot \naisles even warmer, and even the cold aisles may become uncomfortably warm. Train staff to recognize that \nthese conditions are selected by design, to promote energy efficiency.  One simple method for increasing \ncomfort in the hot aisles of a raised floor facility, is to bring a perforated tile to temporarily place next to the IT \nequipment while it is serviced. \nOther considerations: \n• Verify that temperature alarms can be reset to accommodate the higher temperatures. \n• Power supply cables for the IT equipment are typically on the exhaust side of the equipment.  Verify \nthat the cables are rated for the increased temperature. \n \nEEM 5-1.3: Convert the Data Center CRAC/ACU/CRAH/AHU Air Temperature Control to Rack Inlet \nAir Temperature Control \nIT equipment manufacturers design their products to operate reliably within a given range of intake \ntemperature and humidity. The temperature and humidity limits imposed on the cooling system that serves the "
    },
    {
      "page_number": 37,
      "section_title": null,
      "text": " \n27 \n \ndata center are intended to match or exceed the IT equipment specifications. However, the temperature and \nhumidity sensors are often integral to the cooling equipment and are not located at the IT equipment intakes. \nThe condition of the air supplied by the cooling system is often significantly different by the time it reaches the \nIT equipment intakes.  It is usually not practical to provide sensors at the intake of every piece of IT \nequipment, but a few representative locations can be selected. Adjusting the cooling system sensor location in \norder to provide the air condition that is needed at the IT equipment intake often results in more efficient \noperation. \nCRAC/CRAH air temperature and humidity setpoint sensors are typically located in the return air opening of \nthe unit. To apply ASHRAE guidelines, sensors are needed to measure the IT equipment intake air condition. \nIf the CRAC/CRAH supply air temperature and humidity do not change rapidly, then moving the sensors to \nthe supply air opening is a good start, as the supply air condition is better correlated to the IT equipment intake \ncondition than the return air. CRAH supply air temperature and humidity tend to not change rapidly, but this is \ntypically not true of CRACs. As the CRAC compressor cycles on and off, the supply air condition tends to \noscillate. \n \nEEM 5-1.4: Use Supplemental Cooling \nThe heat generated by IT equipment is often not uniform across a data center space. The cooling air supplied to \nthe space must be sufficient (in both temperature and flow rate) to satisfy the hot spots. This in turn causes \nover-cooling of the rest of the space, leading to inefficient cooling system operation. \nEquipment areas with high heat densities and/or significantly higher heat densities than the average density (>4 \ntimes the average density) may be prime candidates for supplemental cooling. This can take several forms: \n• In-row cooling units, overhead cooling units, and rear door heat exchangers: See EEM 6.1-1.1: Bring \nthe Source of Cooling Closer to the IT Equipment. \n• Liquid-cooled IT equipment. See Category 6.2: Liquid-Based Cooling. \n \nEEM 5-1.5: Ensure an Adequate Ratio of System Flow to Rack Flow \nAt the data center level, the total supply airflow ideally will closely match the total IT equipment airflow. The \nReturn Temperature Index (RTI) is a measure of the level of net bypass air or net recirculation air in the \nequipment room. Both effects are detrimental to the thermal and energy performance of the data center. The \ntarget is 100% whereas >100% implies net recirculation air and <100% implies net bypass air. (Note that it is \ncommon to have some recirculation in data centers with net bypass.)  Methods for adjusting system air flow \ninclude: \nReduce the Resistance to Air Flow \nIf the air flow path currently contains obstructions (cabling, floor tiles with small perforations, \ncosmetic grills, overly aggressive air filters), clearing them will allow the CRAC/ACU/CRAH/AHUs \nto flow more air. See EEM 5-3.3: Minimize Obstructions in the Air Flow Path. \nIf there is currently too much system air flow, then imposing flow restrictions will reduce the flow. \nThis is not advised as it will cause the fans to work harder than necessary and will decrease cooling \nsystem efficiency. \nAdjust Variable Speed Fans "
    },
    {
      "page_number": 38,
      "section_title": null,
      "text": " \n28 \n \nIf the CRAC/ACU/CRAH/AHUs are equipped with variable speed fans, the speed can be turned down \nto reduce air flow. If the fans are not currently running at full speed, they can be turned up to increase \nair flow. See EEM 6.1-2.3.4: Install CRAC/ACU/CRAH/AHU Fan Speed Control Capability. \nReplace Fan Belt Sheaves \nIf the CRAC/ACU/CRAH/AHUs are not equipped with variable speed fans, but have a belt-and-\nsheave drive, it may be possible to change the sheave sizes to increase or decrease the air flow. If \nincreasing the flow, consult with the manufacturer to ensure the fans are not being over-driven for \ntheir given motor size. \nTurn CRAC/ACU/CRAH/AHUs On/Off \nIf a lower airflow is desired and the preceding methods are not applicable, then it may be possible to \nturn off selected CRAC/ACU/CRAH/AHUs. This is not a precise way of controlling the air volume, \nbut it can still yield acceptable results. Some experimentation may be required to determine which \nunits can be shut off without compromising adequate cooling of the IT equipment. Since a unit that it \nturned off will allow air to flow backwards through it, increasing bypass air flow, units should be \nequipped with dampers that can be closed when they are off, minimizing this air flow. \n \nEEM 5-2: Monitor the Effectiveness of Air-Based Cooling \nAn efficient cooling system must also be effective; i.e., it must capably deliver as much cooling as is required, \nto the locations that need it.  To ensure effectiveness, monitor the temperature distribution of the cooling \nsupply and return air. \nSub-Measures for EEM 5-2: Monitor the Effectiveness of Air-Based Cooling  Page \nEEM 5-2.1: Measure the Return Temperature Index (RTI) and Rack Cooling Index (RCI)   28 \nEEM 5-2.2: Recalibrate the Temperature and Humidity Sensors  28 \n \nEEM 5-2.1: Measure the Return Temperature Index (RTI) and Rack Cooling Index (RCI) \nA low air temperature rise across the data center and/or IT equipment intake temperatures outside the \nrecommended range suggest air management problems. A low return temperature is due to bypass air and an \nelevated IT inlet temperature is due to recirculation air. Estimating the Return Temperature Index (RTI) and \nthe Rack Cooling Index (RCI) will indicate if corrective, energy-saving measures are called for. The DCEE \nToolkit contains two tools for measuring RTI and RCI: \n• Air Management Estimator. https://datacenters.lbl.gov/resources/data-center-air-management-\nestimator \n• Air Management Tool. https://datacenters.lbl.gov/resources/data-center-air-management-tool-v118 \nData center conditions can change over time, so periodic re-assessment is recommended. If the data center is \nequipped with a monitoring system and a sufficient number of air temperature sensors, it may be possible to \nset up dashboard that provides continuously updated RTI and RCI. \n \nEEM 5-2.2: Recalibrate the Temperature and Humidity Sensors \nThis measure refers to the sensors that measure the cooling air condition. Temperature sensors generally have \ngood accuracy when they are properly calibrated (+/- a fraction of a degree), but they tend to drift out of "
    },
    {
      "page_number": 39,
      "section_title": null,
      "text": " \n29 \n \nadjustment over time.  In contrast, even the best humidity sensors are intrinsically not very precise (+/- 5% \nRelative Humidity or RH is typically the best accuracy that can be achieved at reasonable cost). Humidity \nsensors also drift out of calibration. To ensure good cooling system performance, all temperature and humidity \nsensors used by the control system should be treated as maintenance items and calibrated at least once a year. \nTwice a year is better to begin with. After a regular calibration program has been in effect for a while, you can \ngauge how rapidly your sensors drift and how frequent the calibrations should be. Calibrations can be \nperformed in-house with the proper equipment, or by a third-party service. \n \nEEM 5-3: Implement Effective Air-Based Cooling \nThe most effective air-based cooling system supplies all cooling air directly to the equipment that needs \ncooling, and then returns it directly to the cooling coil, without allowing any mixing between the hot and cold \nair streams.  In practice, air-based cooling systems may fall short of this ideal. \nThe following sub-measures focus on methods for: \n• Physically directing air flow in a data center. \n• Minimizing leaks in a given physical configuration. \n• Minimizing obstructions to air flow in a given physical configuration. \n \nSub-Measures for EEM 5-3: Implement Effective Air-Based Cooling  Page \nEEM 5-3.1: Implement Effective Physical Configurations for Air-Based Cooling  29 \nEEM 5-3.2: Eliminate Air Leaks  33 \nEEM 5-3.3: Minimize Obstructions in the Air Flow Path  34 \n \n \nEEM 5-3.1: Implement Effective Physical Configurations for Air-Based Cooling \nPhysical barriers prevent mixing of hot and cold air. For a given cooling load, this allows for: \n• A reduction in airflow, which saves fan energy. \n• An increase in the supply air temperature, which can improve refrigerant compressorefficiency. \n• An increase in the return air temperature, which presents an opportunity for more hours of air-side or \nwater-side economizing. \n \nThe following sub-measures describe different physical configurations, starting with basic principles and \nproceeding to more advanced solutions. \nSub-Measures for EEM 5-3.1: Implement Effective Physical Configurations for Air -Based \nCooling \n Page \nEEM 5-3.1.1: Use IT Equipment with Front to Rear Cooling Airflow  30 \nEEM 5-3.1.2: Configure Equipment Racks in Straight Rows  30 \nEEM 5-3.1.3: Maintain Unbroken Rows  30 \nEEM 5-3.1.4: Implement Alternating Hot and Cold Aisles  30 "
    },
    {
      "page_number": 40,
      "section_title": null,
      "text": " \n30 \n \nEEM 5-3.1.5: Place Supply Air Devices in Cold Aisles Only  31 \nEEM 5-3.1.6: Take Return Air from Hot Aisles  31 \nEEM 5-3.1.7: Implement a Tile/Diffuser Location Program  31 \nEEM 5-3.1.8: Line up CRAC/ACU/CRAH/AHUs with Aisles  31 \nEEM 5-3.1.9: Provide Adequate Clear Ceiling  31 \nEEM 5-3.1.10: Place Air Returns at High Elevation  31 \nEEM 5-3.1.11: Use Appropriate Overhead Diffusers  32 \nEEM 5-3.1.12: Ensure Adequate Match between Heat Load and Effective Plenum Height  32 \nEEM 5-3.1.13: Provide Adequate Plenum Pressure  32 \nEEM 5-3.1.14: Use Existing Dropped Ceiling as Return Plenum  32 \nEEM 5-3.1.15: Balance the Air Distribution System  33 \nEEM 5-3.1.16: Enclose the Aisles  33 \n \nEEM 5-3.1.1: Use IT Equipment with Front to Rear Cooling Airflow \nThe Equipment-Cooling (EC) class describes where the entry and exit points for the cooling air are located on \nthe equipment envelope. An optimal class moves air from the cold front aisle to the rear hot aisle, conserving \nthe alternating hot and cold aisles. Non-optimal gear should be isolated, re-oriented, or adapted rather than \ndictating the cooling requirements for the entire data center. \n \nEEM 5-3.1.2: Configure Equipment Racks in Straight Rows \nSince straight equipment lineups are generally a prerequisite to alternating hot and cold aisles, it should have a \nvery high priority. Straight lineups also allow structured cable management. \n \nEEM 5-3.1.3: Maintain Unbroken Rows \nBroken rows should be filled with empty racks with blanking panels from top to bottom. Managing unbroken \nequipment rows is especially important in hot and cold aisle environments. Any opening between the aisles \nwill degrade the separation of hot and cold air. \n \nEEM 5-3.1.4: Implement Alternating Hot and Cold Aisles \nThis is generally the first step towards separating hot and cold air, which is key to good air management. Cold \nair is supplied to the cold aisles, the IT equipment moves the air from the its front to its rear, and the hot \nexhaust air is returned to the air handler from the hot aisles. A variant of this has the IT equipment exhaust \ndirected out the top of the rack instead of the rear, but the principle is the same. \nAdding a raised floor and/or a ceiling plenum increases the effectiveness of the hot/cold aisle arrangement.   \nHot & cold aisles may not be suitable for data centers with non-optimal gear (not moving air from front to \nrear/top). \n "
    },
    {
      "page_number": 41,
      "section_title": null,
      "text": " \n31 \n \nEEM 5-3.1.5: Place Supply Air Devices in Cold Aisles Only \nPerforated floor tiles or over-head supply diffusers should only be placed in the cold aisles to match the \n“consumption” of air by the electronic equipment. Too little or too much supply air results in poor overall \nthermal and/or energy conditions. Note: the hot aisles are supposed to be hot and supplies should not be placed \nin those areas. \n \nEEM 5-3.1.6: Take Return Air from Hot Aisles \nThe thermal efficiency of the data center increases when the return temperature is maximized. The closer the \nreturn is located to the heat source, the better. If a return plenum is used, the grilles should be placed directly \nabove the hot aisles. If over-head supply diffusers are used with wall returns, the diffusers should be lowered \nto allow hot air to pass horizontally along the ceiling without mixing with the supply air \n \nEEM 5-3.1.7: Implement a Tile/Diffuser Location Program \nA program should be in place to maintain the alternating hot and cold aisle configuration of perforated tiles or \nover-head supply diffusers. There is no reason to place tiles or diffusers in the hot aisles. \n \nEEM 5-3.1.8: Line up CRAC/CRAHs with Aisles \nFor data centers with an underfloor supply plenum and free air return, the CRAC/CRAH units should be \nplaced to promote an even pressure distribution in the floor plenum. Although it may seem counter-intuitive, \ncentering them on the hot aisles rather than on the cold aisles results in better cooling performance because the \nwarm return air has a more direct path back to the unit. \nIf the data center does not have a raised floor, the CRAC/CRAHs deliver supply air horizontally and unducted, \nand the return air is ducted, then the CRAC/CRAHs should be centered on the cold aisles.  \nFor data centers with both a supply plenum and ducted return air, the CRAC/CRAH placement in relation to \nthe aisles is not as important. \n \nEEM 5-3.1.9: Provide Adequate Clear Ceiling \nRemove the dropped ceiling if not used for air distribution and the clear ceiling is less than 12 feet. Tall open \nceilings promote thermal stratification, and the placement of the return grilles is not critical. The stratification \nensures that the hot exhaust air is not mixed with the cooler ambient air but is rather returned directly to the air \nhandler. Such ceilings have an unmatched simplicity compared to return plenums. Take care that cold air is not \noversupplied and encroaching on the ceiling space, creating bypass. \n \nEEM 5-3.1.10: Place Air Returns at High Elevation \nThe importance of this measure is a second-order effect in most environments. Nevertheless, CRAC/CRAH \nunits can benefit from ducted vertical extensions that help capture the return air closer to the ceiling rather than \nat the top of the unit. If a ceiling return plenum exists, provide a continuous duct from the plenum to the \nCRAC/CRAH return air inlet.  "
    },
    {
      "page_number": 42,
      "section_title": null,
      "text": " \n32 \n \n \nEEM 5-3.1.11: Use Appropriate Overhead Diffusers \nThe generally high-pressure drops across the end devices (diffusers) and low-pressure losses in the distribution \nsystem (ductwork) promote high air stability. Stability means that the system can be balanced successfully and \nthat external disturbances have limited impact on that balance. In addition, the diffusers should have \ncharacteristics promoting penetration of the supply air into the cold aisles. Diffusers for human-occupied \nspaces are designed to have the supply air hug the ceiling, to avoid the discomfort of downdrafts. This type of \ndiffuser is usually not appropriate in the data center context. \n \nEEM 5-3.1.12: Ensure Adequate Match between Heat Load and Effective Plenum Height \nThis EEM refers to both ceiling and floor plenums. The effective height (flow area) of a plenum depends on its \nactual physical height, and any obstructions to air flow that are present in the plenum.  This effective height \ndictates how much cooling can be achieved, all else held equal. \nWhen designing a plenum maximize its physical height, within constraints. A shallow plenum may result in \nhigh pressure losses, poor pressure distribution, and high fan energy costs. \nCeiling plenum height can be increased if the clear ceiling allows. A ceiling return plenum often means a lower \nclear ceiling but allows placing the return grilles directly above the hot aisles. Such a plenum needs to be \nmaintained similar to a raised floor. \nMany downflow CRAC/CRAHs have supply fans that blow air directly downwards. A shallow floor plenum \nwill interfere with this flow, cause the fan to operate inefficiently, and may work against a uniform pressure \ndistribution in the plenum. Turning vanes mounted directly under the CRAC/CRAH can alleviate this \nsituation, but still contribute to poor air flow efficiency.  A taller floor plenum is preferred, if possible. Another \noption is to specify CRAC/CRAHs with vertical-axis plug fans, which blow air horizontally. See EEM 6.1-\n2.3.1: Install Efficient Fans in CRAC/ACU/CRAH/AHUs. \nRemove cables and other obstructions that are not in use. Congested plenums often require an overall elevated \nstatic pressure to deliver the required airflow. Providing the increased static pressure requires additional fan \nenergy. \n \nEEM 5-3.1.13: Provide Adequate Plenum Pressure \nA high static pressure often means high plenum leakage and bypass air. A moderate static pressure (0.05 \ninches of water) allows relatively high perforated tile or diffuser airflow rates but caps the plenum leakage. If a \nstandard 25% perforated tile cannot deliver enough airflow to cool the equipment at the target pressure, rather \nthan increasing the pressure consider using a tile with a larger open area.  Similarly with overhead supply \ndiffusers. \n \nEEM 5-3.1.14: Use Existing Dropped Ceiling as Return Plenum \nThe thermal effectiveness of the data center increases when the return air temperature is maximized, and a \nreturn plenum allows the return grilles to be placed directly above the hot aisles. If no dropped ceiling exists, \nhowever, installing one is generally not warranted. If fire sprinklers exist in the dropped ceiling, verify their \ntemperature ratings before proceeding. "
    },
    {
      "page_number": 43,
      "section_title": null,
      "text": " \n33 \n \n \nEEM 5-3.1.15: Balance the Air Distribution System \nBranched Ducted Supply \nBranched, ducted, constant-flow air supply systems are typically equipped with manually adjustable balancing \ndampers. The dampers are adjusted to provide the desired air flow through each branch. Verify that at least one \ndamper is fully open.  If all branches are partially closed, the fan is being forced to work harder than it needs \nto. Reduce the fan speed until at least one branch can be fully opened. \nRaised Floor Supply Plenum \nRaised floor systems are balanced by adjusting the floor tiles – quantity, location, and size of perforations. This \nis often more an art rather than science, especially since the pressure difference across the floor tiles is \nrelatively small. The aim is to provide the correct amount of air flow to all of the IT equipment. In many data \ncenters, tile adjustment is a continuous activity to follow IT equipment “churn”. \n \nEEM 5-3.1.16: Enclose the Aisles \nArranging IT equipment racks in alternating hot and cold aisles is a basic first step in air management. To \nprovide greater effectiveness, the hot aisles or the cold aisles can be contained. \nThere are different approaches to aisle containment: \n• Doors at each the end of the aisle, top of aisle remains open.  The doors can be rigid, or they can be \nflexible strip curtains. Leaving the top of the aisle open allows some bypass/recirculation, but it does \nnot interfere with the fire sprinkler system. \n• Aisles are completely closed at each end and at the top. This provides excellent separation of hot and \ncold air, but fire code may require sprinklers to be installed inside the enclosed aisle. \nSome IT rack designs have the return air exiting the top. If this air stream is kept physically separate (by \nducts/plenums) all the way back to the CRAC/ACU/CRAH/AHU, then alternating hot and cold aisles are no \nlonger needed.  Every aisle can be a cold aisle.   \nFor other solutions that do not rely on hot and cold aisles, see EEM 6.1-1.1: Bring the Source of Cooling \nCloser to the IT Equipment. \n \nEEM 5-3.2: Eliminate Air Leaks \nIn the context of a data center air-based cooling system, a “leak” is any point in the supply air path that allows \nsupply air to escape before it reaches the IT equipment.  This escaped air can bypass the IT equipment and \nreturn to the cooling coil without performing any useful cooling.  Leaks can occur in many places, typically at \njoints or transitions between the materials that define the supply air path. \nSub-Measures for EEM 5-3.2: Eliminate Air Leaks  Page \nEEM 5-3.2.1: Seal Raised Floor Leaks  34 \nEEM 5-3.2.2: Implement a Floor Tightness Program  34 \nEEM 5-3.2.3: Maintain Tight Racks and Rows  34 "
    },
    {
      "page_number": 44,
      "section_title": null,
      "text": " \n34 \n \nEEM 5-3.2.4: Implement a Rack and Row Tightness Program  34 \nEEM 5-3.2.5: Seal Ducts or Casings to Reduce Leakage  34 \n \nEEM 5-3.2.1: Seal Raised Floor Leaks \nA large fraction of the air from the CRAC/ACU/CRAH/AHUs may pass through leaks in the raised floor. The \nleaks are often hidden under the equipment racks and not visible during a casual walk-through audit. Such \nleakage often causes bypass air that does not contribute to cooling the IT equipment. There are a number of \ncommercial products that can be used to seal the raised floor. \nIf the supply plenum is overhead rather than underfloor, the same principles apply. \n \nEEM 5-3.2.2: Implement a Floor Tightness Program \nRaised-floor leakage can be a significant part of the total airflow delivered by the air handler, especially in less \ndense and lightly populated environments. A well-maintained raised floor results in less air leakage, a higher \nplenum pressure, and higher flow rates through the perforated floor tiles. \n \nEEM 5-3.2.3: Maintain Tight Racks and Rows \nBlanking panels should be used to seal openings under and between equipment racks, between IT equipment in \npartially filled racks, or completely empty racks. Managing blanking panels is especially important in hot and \ncold aisle environments. Blanking panels come in various heights and widths to fit almost any application, and \nthey come in snap-on or screw-in types. \n \nEEM 5-3.2.4: Implement a Rack and Row Tightness Program \nAny opening between the cold aisle and the hot aisle will degrade the separation of hot and cold air. A program \nshould be in place to minimize leakage by maintaining blanking panels and unbroken rows. \n \nEEM 5-3.2.5: Seal Ducts or Casings to Reduce Leakage \nAlthough raised-floor systems generally leak significantly more than ducted systems, duct systems should be \nsealed and maintained to avoid unnecessary large airflow rates and energy costs. \n \nEEM 5-3.3: Minimize Obstructions in the Air Flow Path \nObstructions in the air flow path cause fans to use more energy to deliver a given amount of cooling air. The \nnature of the obstructions can vary depending on the flow path design. \nSub-Measures for EEM 5-3.3: Minimize Obstructions in the Air Flow Path   Page \nEEM 5-3.3.1: Remove Abandoned Cable and Other Obstructions  35 \nEEM 5-3.3.2: Implement a Cable Mining Program  35 "
    },
    {
      "page_number": 45,
      "section_title": null,
      "text": " \n35 \n \nEEM 5-3.3.3: Remove Cosmetic Doors from IT Equipment Racks  35 \nEEM 5-3.3.4: In-Rack Cable Management  35 \nEEM 5-3.3.5: Implement an Air Balancing Program  35 \nEEM 5-3.3.6: Eliminate Pre-Filters  35 \nEEM 5-3.3.7: Change Filters to Appropriate MERV Rating  36 \nEEM 5-3.3.8: Replace Dirty CRAC/ACU/CRAH/AHU Filters  36 \nEEM 5-3.3.9: Fix System Effects in Air Distribution System  36 \n \nEEM 5-3.3.1: Remove Abandoned Cable and Other Obstructions \nUnder-floor and over-head obstructions often interfere with the distribution of cooling air. Such interferences \ncan significantly reduce the air handlers’ airflow as well as negatively affect the air distribution. The cooling \ncapacity of a raised floor depends on its effective height, which can be increased by removing obstructions that \nare not in use. \n \nEEM 5-3.3.2: Implement a Cable Mining Program \nCable congestion in raised-floor plenums can sharply reduce the total airflow as well as degrade the airflow \ndistribution through the perforated floor tiles. Both effects promote the development of thermal hot spots. \n \nEEM 5-3.3.3: Remove Cosmetic Doors from IT Equipment Racks \nSuch doors often impede the cooling airflow and may promote recirculation within the enclosed cabinet further \nincreasing the equipment intake temperature. Truly cosmetic doors should not be used. If rack doors are \nnecessary for security reasons, provide them with openings to permit adequate cooling airflow.  For example, \nsolid doors can be replaced with perforated doors. \n \nEEM 5-3.3.4: In-Rack Cable Management \nTo obtain adequate cooling of servers and other rack IT equipment, an unobstructed air flow path through the \nequipment is required. Organize communication and power cables in the racks to stay clear of the air flow \npath. \n \nEEM 5-3.3.5: Implement an Air Balancing Program \nAt the data center level, the total supply airflow should closely match the total IT equipment airflow. The \nReturn Temperature Index (RTI) is a measure of net bypass air or net recirculation air. Both are detrimental to \nthe performance of the data center. The target is 100% whereas >100% implies recirculation air and <100% \nimplies bypass air. On a row or rack level, air balancing is also important to avoid local bypass air or \nrecirculation air. \n \nEEM 5-3.3.6: Eliminate Pre-Filters "
    },
    {
      "page_number": 46,
      "section_title": null,
      "text": " \n36 \n \nAHUs and ACUs designed for general use are often equipped with air pre-filters in addition to a standard filter \nbank.  Pre-filters serve to trap larger particles in dirtier environments.  They also impose an additional \nresistance to air flow, resulting in a higher fan power demand. \nCRACs & CRAHs are 100% recirculating and data centers are relatively clean environments, so they typically \ndo not have pre-filters. \nIf you are using AHUs or ACUs to cool the data center, examine the need for pre-filters. If they can be \nremoved, it will save fan energy. \n \nEEM 5-3.3.7: Change Filters to Appropriate MERV Rating \nMERV stands for Minimum Efficiency Reporting Value. It is a rating system for air filters.  The higher the \nnumber the more effective the filter is at trapping particles, but increased effectiveness comes at the cost of \nhigher resistance to air flow.  Use the minimum MERV rating that is appropriate for your airside equipment. \n \nEEM 5-3.3.8: Replace Dirty CRAC/ACU/CRAH/AHU Filters \nMaintain a frequent filter changeout schedule.  Filter pressure drop increases significantly before the filters are \nvisibly dirty.  Air filters are relatively inexpensive; their cost can be weighed against the energy use of the fans, \nwhich run continuously in a data center. \n \nEEM 5-3.3.9: Fix System Effects in Air Distribution System \nThe narrow definition of “system effect” refers to negative impacts on fan power demand due to a sub-optimal \ntransition between the fan housing and the duct system it is connected to.  We use the term “system effect” \nhere in a broader sense, including fan power impacts due to poor air transitions anywhere in data center’s air \ncirculation path.  There are two main areas of concern: \n• Down-flow CRAC/CRAHs, particulary if you have a shallow raised floor plenum.  The air must make \na sharp turn to the horizontal immediately after exiting the unit.  This can be alleviated by installing a \nturning vane below the unit, to smoothly bend the air stream. \n• Any sharp turns in an air duct system.  The most efficient duct designs have smooth, large-radius \nturns. \n \nEEM 5-4.4: Implement Efficient Humidity Control \nServers are fairly tolerant of changes in humidity, but some IT equipment – like magnetic tape and paper \nprinters – that require a relatively narrow humidity range. For more on this subject, see “Humidity Control in \nData Centers”, at \nhttps://datacenters.lbl.gov/sites/default/files/Humidity%20Control%20in%20Data%20Centers.03242017_0.pdf \nIf air is too humid, the standard way of dehumidifying is to over-cool the air passing through the cooling coils.  \nThis condenses moisture out of the air.  This is energy-intensive in two ways – it requires colder temperatures \nto produce the condensation, and then re-heat is often employed to bring the over-cooled air back to setpoint. "
    },
    {
      "page_number": 47,
      "section_title": null,
      "text": " \n37 \n \nIf air is too dry, the standard way of humidifying is to create water vapor (steam) by heating water, and then \ninject the vapor into the cooling air stream.  These heat-based humidifiers are energy-demanding. \nTo implement efficient humidity control, consider the following sub-measures. \nSub-Measures for EEM 5-4.4: Implement Efficient Humidity Control  Page \nEEM 5-4.4.1: Eliminate Humidity Control  37 \nEEM 5-4.4.2: Move Humidity Sensitive Equipment to a Separate Space  37 \nEEM 5-4.4.3: Eliminate Dehumidification Control or Increase the Dehumidification Setpoint   37 \nEEM 5-4.4.4: Eliminate Humidification Control or Decrease the Humidification Setpoint   37 \nEEM 5-4.4.5: Add Personnel and Cable Grounding to Allow Lower IT Equipment Intake \nHumidity \n 38 \n \nEEM 5-4.4.1: Eliminate Humidity Control \nIf the local climate is not extreme and the IT equipment has a wide range of acceptable humidity, it may be \npossible to eliminate humidity control entirely.  See EEM 5-1.1: Follow ASHRAE Thermal Guidelines.  \n \nEEM 5-4.4.2: Move Humidity Sensitive Equipment to a Separate Space \nPaper printers or magnetic media (disks and especially tape) often drive humidity control requirements. \nMoving these technologies to their own humidity-controlled space can be a significant energy-saving \nopportunity. \n \nEEM 5-4.4.3: Eliminate Dehumidification Control or Increase the Dehumidification Setpoint \nMost modern IT equipment is designed to operate reliably when the upper limit of intake air humidity is 59 F \ndew point and 60% RH ASHRAE Recommended) and for limited periods, 63 F dewpoint and 80% RH \n(ASHRAE Allowable A1). However, 55% RH is a typical upper limit in many existing data centers. \nMaintaining this relatively low upper limit comes at an energy cost, as the cooling system must work harder to \ncondense moisture out of the data center air.  Raising the limit can save energy, particularly if the cooling \nsystem has an airside economizer.  In most climates it is possible to maintain an acceptable upper limit without \never needed to actively dehumidify due to the inadvertent dehumidification provided in the process of cooling \nthe air.  In this case, consider disabling or removing the dehumidification controls entirely.  \n \nEEM 5-4.4.4: Eliminate Humidification Control or Decrease the Humidification Setpoint \nMost modern IT equipment is designed to operate reliably when the lower limit of intake air humidity is  15.8 \nF dew point (about 8%  RH (ASHRAE Recommended). However, 40% RH is a typical lower limit in many \nexisting data centers. Maintaining this relatively high lower limit comes at an energy cost, as humidifiers must \nproduce water vapor to add to the data center.  Reducing the limit can save energy, particularly if the cooling \nsystem has an airside economizer.  In some climates it is possible to maintain an acceptablelower  limit \nwithout ever needed to actively humidify. In this case, consider disabling or removing the humidification \ncontrols entirely. This has the added benefit of removing the need to service the humidifiers, a high-\nmaintenance item. "
    },
    {
      "page_number": 48,
      "section_title": null,
      "text": " \n38 \n \n \nEEM 5-4.4.5: Add Personnel and Cable Grounding to Allow Lower IT Equipment Intake Humidity \nThe lower humidity limit in data centers is often set relatively high (40% RH at the IT equipment intake is \ncommon) to guard against damage to the equipment due to electrostatic discharge (ESD). Maintaining this \nlevel of humidity is energy intensive if the humidifiers use electricity to make steam, which is most common. \nEnergy can be saved if the allowed lower humidity limit can be lowered, particularly if the cooling system has \nan airside economizer. ESD can be kept in check by conductive flooring materials, good cable grounding \nmethods, and providing grounded wrist straps for technicians to use while working on equipment. \n \n \n \nCategory 6: Cooling the Data Center Space \nIT equipment generates heat.  Data center spaces are designed to remove this heat and send it to the outdoor \nenvironment.  This major category presents measures that focus on the efficiency of the mechanical equipment \nthat is cooling the data center space.   \nMost data centers cooling systems use only air for the final stage of extracting heat out of the IT equipment \nracks.   \nSome cooling systems bring cooling water close to the racks, but the water stops short of the IT equipment \nitself – the last step of cooling is still performed by air.   \nBoth of these schemes are addressed under Category 6.1: Air-Based Cooling. \nA few data center cooling systems bring cooling water into contact with the IT equipment itself.  Measures for \nthis type of data center are addressed under Category 6.2: Liquid-Based Cooling. \nSub-Categories for Category 6: Cooling the Data Center Space  Page \nCategory 6.1: Air-Based Cooling  38 \nCategory 6.2: Liquid-Based Cooling  47 \n \n \nCategory 6.1: Air-Based Cooling \nMeasures in this category address cooling systems that use air to remove the heat from IT equipment. \nMeasures for Category 6.1: Air-Based Cooling   Page \nEEM 6.1-1: Plan and Design for Energy-Efficient Air-Based Cooling  39 \nEEM 6.1-2: Implement Energy Efficient CRAC/ACU/CRAH/AHUs  41 \nEEM 6.1-3: Implement Energy Efficient CRAC/ACUs  45 \nEEM 6.1-4: Implement Energy Efficient CRAH/AHUs  47 \nEEM 6.1-5: Recover Waste Heat for Heating Uses in Other Spaces  47 "
    },
    {
      "page_number": 49,
      "section_title": null,
      "text": " \n39 \n \n \nEEM 6.1-1: Plan and Design for Energy-Efficient Air-Based Cooling \nThere are many factors to consider when designing an efficient air-based cooling system for a data center.  \nChief among these is establishing what range of cooling air temperature and humidity is appropriate for the IT \nequipment.  All other design considerations stem from this. \nEfficient air-based cooling systems for data centers are characterized by: \n• A relatively high cooling air temperature. \n• Cooling supply air completely separated from cooling return air. \n• A short, low pressure drop air circulation path. \n• Moving only as much air as needed. \n• Taking advantage of economizing opportunities. \n \nSub-Measures for EEM 6.1-1: Plan and Design for Energy-Efficient Air-Based Cooling  Page \nEEM 6.1-1.1: Bring the Source of Cooling Closer to the IT Equipment  39 \nEEM 6.1-1.2: Implement Airside Economizing  40 \nEEM 6.1-1.3: Implement a 100% Outside Air System  40 \nEEM 6.1-1.4: Provide Computer Room with its Own Cooling System  41 \n \n \nEEM 6.1-1.1: Bring the Source of Cooling Closer to the IT Equipment \nFor this EEM, “the source of cooling” refers to the cold refrigerant or chilled water supplied by the cooling \nsystem. In most data center cooling systems this source cools air via a cooling coil, and the air in turn cools the \nIT equipment.  Cooling with air is less energy efficient than cooling with liquid, so decreasing the distance \nbetween the cooling coil and the IT equipment provides efficiency gains. \nThere are a variety of products that accomplish this.  They can be deployed as supplemental cooling for hot \nzones in the data center, or they can be installed throughout.  Two examples: \nRear Door Heat Exchanger (RDHx) \nThis is a chilled water cooling coil designed to mount on the rear (exhaust side) of an IT equipment \nrack. The IT equipment internal fans propel the warm air through the coil. When used as supplemental \ncooling, the aim of the RDHx is to reduce the temperature of the exhaust air of the high-density rack \nto align with the exhaust temperature of the less-dense racks.  \nIn-Row Cooling Unit \nThis is a CRAC or CRAH with a form factor that matches the IT equipment racks.  It is placed in the \nrow and serves the racks immediately adjacent. \nThese technologies are still considered “air-based” cooling, as the final step of extracting heat from \nthe IT equipment relies entirely on air. For solutions that bring liquid into contact with the IT \nequipment itself, see Category 6.2: Liquid-Based Cooling. \n "
    },
    {
      "page_number": 50,
      "section_title": null,
      "text": " \n40 \n \nEEM 6.1-1.2: Implement Airside Economizing \nAirside economizing refers to the scheme of drawing outdoor air directly into the data center for cooling \npurposes.  There are two basic methods: \nNon-Integrated \nThe economizer does not open until the outdoor air temperature drops to the supply air temperature \nsetpoint. It then opens fully, outdoor air is drawn in to the data center, and it is exhausted from the \ndata center after one pass. At this point the refrigerant compressors in the cooling system can shut off, \nas the cooling load is carried entirely by the outdoor air. Only the fans need to run. If the outdoor air \ntemperature continues to drop, the economizer begins to close. The outdoor air is mixed with some of \nthe exhaust air to maintain the supply air at the desired setpoint temperature. \nIntegrated \nThis is similar to the non-integrated scheme, but instead the economizer opens fully when the outdoor \nair temperature drops below the return air temperature. The refrigerant compressors still need to run, \nbut their load is reduced.  If the outdoor air temperature continues to drop until it reaches the supply \nair temperature setpoint, then the economizer behaves as in the non-integrated case.  The integrated \nscheme saves more energy, as the economizer is able to operate for more hours of the year. \nThe effectiveness of airside economizing depends on the local climate and the Allowable and Recommended \ntemperature ranges in the data center. Even with relatively narrow ranges, airside economizing can often \nprovide large annual savings. \nIf the data center space is humidity controlled, the humidity of the outdoor air must also be considered when \nassessing the viability of airside economizing. For more on this subject, see “Humidity Control in Data \nCenters”, at \nhttps://datacenters.lbl.gov/sites/default/files/Humidity%20Control%20in%20Data%20Centers.03242017_0.pdf \nOff-the-shelf ACUs and AHUs can often be ordered with an economizer option direct from the manufacturer. \nAirside economizing in combination with CRAC/CRAHs is possible, but the economizer must be designed \nand installed as a separate piece of equipment.  \nIf adding an economizer to an existing facility, note that you will need the ability to move a relatively large \nvolume of air simultaneously into and out of the building.  Design for low-pressure drop intake and exhaust \npaths to minimize fan energy.   \n \nEEM 6.1-1.3: Implement a 100% Outside Air System \nIntegrated airside economizing uses outside air to cool the data center only when the outside air temperature is \nless than the return air temperature from the data center.  Otherwise, it is more efficient to recirculate the data \ncenter air and cool the return air stream. \nIf the supply and return air temperatures are raised, in some climates it becomes more efficient to simply use \n100% outside air all the time for cooling.  The number of hours in the year when the outside air temperature \nexceeds the Recommended maximum supply air temperature diminishes as the latter is increased. Likewise, \nthe number of hours that the Allowable maximum temperature is exceeded diminishes. This makes occasional \nexcursions above the Recommended maximum, but less than or equal to the Allowable maximum, less \nfrequent. \nAnother strategy for successfully implementing continuous 100% outside air is to use direct evaporative \ncooling during the hours of highest outside air temperature. This is a much more efficient method of cooling "
    },
    {
      "page_number": 51,
      "section_title": null,
      "text": " \n41 \n \nthan refrigerant-based equipment. The NASA Ames supercomputing facility is a working example:   \nhttps://www.nas.nasa.gov/hecc/resources/electra.html \n \nEEM 6.1-1.4: Provide Computer Room with its Own Cooling System \nMany small computer rooms and IT closets embedded in larger buildings rely on the “house” cooling system.  \nThis forces constant operation of the building’s cooling system in order to keep the computer room from \noverheating.  Providing the computer room with its own dedicated cooling unit allows the house system to run \non a normal occupancy schedule.  The efficiency of the computer room cooling system can be maximized by \nsetting temperature ranges appropriate for IT equipment; see EEM 5-1.1: Follow ASHRAE Thermal \nGuidelines. \n \nEEM 6.1-2: Implement Energy Efficient CRAC/ACU/CRAH/AHUs \nThe most commonly used data center cooling units are similar, but have some differences: \nTable 2: CRAC, ACU, CRAH, AHU \n CRAC ACU CRAH AHU \nFan System Yes Yes Yes Yes \nCooling Coil DX DX CHW CHW \nHumidifier Optional No Optional Optional \nOn-board Refrigerant \nCompressor \nYes Yes No No \nControls On-board On-Board On-board Remote \nEfficiency Metric COP/SCOP COP/EER/SEER W/cfm W/cfm \n \nThe measures in the following table apply to CRACS, ACUs, CRAHs, and AHUs. \nFor measures that apply specifically to CRACs and ACUs, see EEM 6.1-3: Implement Energy Efficient \nCRAC/ACUs. \nFor measures that apply specifically to CRAHs and AHUs, see EEM 6.1-4: Implement Energy Efficient \nCRAH/AHUs. \nSub-Measures for EEM 6.1-2: Implement Energy Efficient CRAC/ACU/CRAH/AHUs  Page \nEEM 6.1-2.1: Specify CRAC/ACU/CRAH/AHUs with High Rated Energy Efficiency  42 \nEEM 6.1-2.2: Replace Existing CRAC/ACU/CRAH/AHUs with More Efficient Units  42 \nEEM 6.1-2.3: Implement Energy Efficient Fan Systems for CRAC/ACU/CRAH/AHUs  42 \nEEM 6.1-2.4: Change the Type of Humidifier  44 \nEEM 6.1-2.5: Maximize CRAC/ACU/CRAH/AHU Energy Efficiency via Networked Controls   44 \nEEM 6.1-2.6: Maintain CRAC/ACU/CRAH/AHU Energy Efficiency  45 \n "
    },
    {
      "page_number": 52,
      "section_title": null,
      "text": " \n42 \n \nEEM 6.1-2.1: Specify CRAC/ACU/CRAH/AHUs with High Rated Energy Efficiency \nCRACs and ACUs are direct-expansion (DX) units.  Their efficiency is expressed as the ratio of total electric \ninput power to the rate of heat transferred.  There are different metrics for DX unit efficiency – COP, SCOP, \nEER, SEER, kW/ton – but they are all based on this ratio. \nCRAHs and AHUs use chilled water from a separate plant.  The efficiency of these units is usually expressed \nas the ratio of input power to rate of air flow, at full fan speed and a specific external static pressure. CRAH \nmanufacturers provide heat transfer capacity ratings for their products, but do not always provide an efficiency \nrating. \nCRAH/AHUs may contain other components that require electric power, such as humidifiers and re-heaters. \nThis demand is not reflected in the efficiency rating. Consider omitting the humidity control components if \nthey are not needed. \nIn all cases, specify units with the highest efficiency that is cost-effective for your project. \n \nEEM 6.1-2.2: Replace Existing CRAC/ACU/CRAH/AHUs with More Efficient Units \nIf a CRAC/ACU/CRAH/AHU needs to be replaced with a new unit of the same form factor, specify the most \nefficient unit that is cost-effective.  If a unit is old but still functioning, examine its efficiency.  It may make \neconomic sense to replace it with a high efficiency unit anyway. \nIn addition to specifying units with higher efficiency, specify variable speed drives (VFDs or EC Motors) on \nthe fans. See EEM 6.1-2.3.4: Install CRAC/ACU/CRAH/AHU Fan Speed Control Capability. \nIf it is time to replace all the cooling units, consider a more efficient system design. See EEM 6.1-1.1: Bring \nthe Source of Cooling Closer to the IT Equipment, and Category 6.2: Liquid-Based Cooling. \n \nEEM 6.1-2.3: Implement Energy Efficient Fan Systems for CRAC/ACU/CRAH/AHUs \nA fan system consists of the fan itself, a drive mechanism that connects the fan to the motor, the motor, and \noptionally, a VSD to control the motor speed.  All of these components can be examined for energy efficiency. \nThe efficiency of a fan system is the ratio of the total electric power input to the volumetric air flow rate \nproduced. \n \nSub-Measures for EEM 6.1-2.3: Implement Energy Efficient Fan Systems for \nCRAC/ACU/CRAH/AHUs \n Page \nEEM 6.1-2.3.1: Install Efficient Fans in CRAC/ACU/CRAH/AHUs  42 \nEEM 6.1-2.3.2: Install Efficient Fan Motors in CRAC/ACU/CRAH/AHUs  43 \nEEM 6.1-2.3.3: Install Efficient Fan Drives in CRAC/ACU/CRAH/AHUs  43 \nEEM 6.1-2.3.4: Install CRAC/ACU/CRAH/AHU Fan Speed Control Capability  43 \n \nEEM 6.1-2.3.1: Install Efficient Fans in CRAC/ACU/CRAH/AHUs \nCentrifugal fans are standard in these types of cooling units. "
    },
    {
      "page_number": 53,
      "section_title": null,
      "text": " \n43 \n \nCRAC/CRAHs: Most manufacturers offer options, including plug fans.  Plug fans are more efficient at \npressurizing plenums, as they do not have the air friction losses associated with the casing on standard \ncentrifugal fans. By discharging horizontally into the plenum, they also avoid the often poor system effect of \nthe down-blast  fan discharge against the bottom of the under-floor space. \nManufacturers of high-efficiency ACUs usually include a high efficiency fan in their product to contribute to \nthe overall high efficiency rating. \nAHUs are usually ordered by specifying their individual components.  Look for high-efficiency fan offerings. \n \nEEM 6.1-2.3.2: Install Efficient Fan Motors in CRAC/ACU/CRAH/AHUs \nThe most common fan motor is the AC induction type, but EC motors are gaining in popularity. \nSub-Measures for EEM 6.1-2.3.2: Install Efficient Fan Motors in CRAC/ACU/CRAH/AHUs   Page \nEEM 6.1-2.3.2.1: Change CRAC/ACU/CRAH/AHU Fan Motors to Premium Efficiency   43 \nEEM 6.1-2.3.2.2: Install EC Fan Motors in CRAC/ACU/CRAH/AHUs  43 \n \nEEM 6.1-2.3.2.1: Change CRAC/ACU/CRAH/AHU Fan Motors to Premium Efficiency \nFor AC induction motors, specify Premium Efficiency.  If they will be used with a VFD, make sure they are \nalso rated for inverter duty. \n \nEEM 6.1-2.3.2.2: Install EC Fan Motors in CRAC/ACU/CRAH/AHUs \nEC motors have built-in speed control, and offer even better efficiency than AC induction motors.  EC motors \nare limited to about 10 hp capacity. They are commonly supplied with direct-drive plug fans (see EEM 6.1-\n2.3.3: Install Efficient Fan Drives in CRAC/ACU/CRAH/AHUs.) \n \nEEM 6.1-2.3.3: Install Efficient Fan Drives in CRAC/ACU/CRAH/AHUs \nDirect-drive (attaching the fan directly to the motor shaft) is the most energy efficient.  Belt drives incur a few \npercent loss Wear particles from the belt end up in the supply air, as the belts are downstream of the filter, so \ndirect-drive fans provide the benefit of cleaner air. \n \nEEM 6.1-2.3.4: Install CRAC/ACU/CRAH/AHU Fan Speed Control Capability \nProviding fans with variable speed capability expands energy efficiency opportunities in two ways: \n• Air flow in the data center can be balanced by fully opening any balancing dampers and then manually \nadjusting fan speed, rather than having full-speed fans fighting against partially-closed balancing \ndampers. \n• Fan speed can be placed under automatic control, to respond to changes in the cooling load.  See EEM \n6.1-2.5: Maximize CRAC/ACU/CRAH/AHU Energy Efficiency via Networked Controls. \nVariable speed control for AC motors is usually achieved by means of a variable frequency drive (VFD). "
    },
    {
      "page_number": 54,
      "section_title": null,
      "text": " \n44 \n \nEC motors have speed control capability built in. \n \nEEM 6.1-2.4: Change the Type of Humidifier \nMost humidifiers are heat based, i.e., they supply steam to the air stream by boiling water.  Electricity or \nnatural gas are common fuel sources. The heat of the steam becomes an added load on the cooling system. An \nevaporative humidifier uses much less energy. Instead of boiling water, it introduces a very fine mist of water \ndroplets to the air stream. When set up properly the droplets quickly evaporate, leaving no moisture on nearby \nsurfaces. This has an added cooling benefit, as the droplets absorb heat from the air as they evaporate. A \nwetted media can also be used. These devices are also known as direct evaporative coolers or adiabatic coolers. \n \nEEM 6.1-2.5: Maximize CRAC/ACU/CRAH/AHU Energy Efficiency via Networked Controls \nCRACs, ACUs, and CRAHs are typically self-contained, with an autonomous on-board control system.  \n(AHUs tend to be part of a networked system.)  Running multiple independently-controlled units can lead to \nenergy inefficiency, or leave efficiency opportunities unaddressed. Controlling all units with a network takes \nadvantage of these opportunities, and allows customized control sequences that would not be possible with the \nstand-alone controllers. \nSub-Measures for EEM 6.1-2.5: Maximize CRAC/ACU/CRAH/AHU Energy Efficiency via \nNetworked Controls \n Page \nEEM 6.1-2.5.1: Control Multiple CRAC/ACU/CRAH/AHUs with a Common Set of Sensors   44 \nEEM 6.1-2.5.2: Minimize Data Center Fan Energy Use  44 \n \nEEM 6.1-2.5.1: Control Multiple CRAC/ACU/CRAH/AHUs with a Common Set of Sensors \nCRAC/ACU/CRAH/AHUs are typically equipped with their own air temperature and humidity sensors. The \nsensors may not be calibrated to begin with, or they may drift out of adjustment over time. In a data center with \nmany CRAC/ACU/CRAH/AHU units it is not unusual to find some units humidifying while others are \nsimultaneously dehumidifying.  There may also be significant differences in supply air temperatures. Both of \nthese situations waste energy. Controlling multiple CRAC/ACU/CRAH/AHU units from a common set of \nsensors avoids this. \n \nEEM 6.1-2.5.2: Minimize Data Center Fan Energy Use \nThe amount of heat removed from the data center space is proportional to the total air flow rate through the \nspace times the temperature rise of the air.  A given cooling load can be handled by a large air flow and a \nrelatively small temperature rise, or a smaller air flow and a greater temperature rise.  The latter scenario tends \nto be more efficient, as it minimizes fan power demand, enables DX or chilled water systems to operate at \nhigher temperatures, and maximizes the potential for compressor-free cooling. \nIn any event, the aim is to match the cooling system air flow to the IT equipment air flow; see EEM 5-1.5: \nEnsure an Adequate Ratio of System Flow to Rack Flow. \nIf a CRAC/ACU/CRAH/AHU has a variable speed fan, a common method of automatic fan speed control is to \nhave the unit’s on-board controller maintain a constant air pressure at a specific place in the data center \n(commonly the supply air plenum).  Each unit works to maintain its own independent air pressure setpoint.  "
    },
    {
      "page_number": 55,
      "section_title": null,
      "text": " \n45 \n \nThis method is more efficient than running all the fans continuously at full speed (no speed control), but the air \npressure setpoints remain constant regardless of how much heat the IT equipment is producing at any given \ntime. \nIf the CRAC/ACU/CRAH/AHUs have variable speed fans and are networked, it opens the possibility of \ncontrolling all the supply fans in parallel to minimize the amount of air delivered in response to the heat load. \nNote that unless the air flow to and from the IT equipment is completely contained, a reduction in air flow may \nstarve the IT equipment that is not close to the supply outlets (e.g., the perforated tiles in a raised floor system). \n \nEEM 6.1-2.6: Maintain CRAC/ACU/CRAH/AHU Energy Efficiency \nRegular maintenance of cooling units helps ensure they continue to operate efficiently. \nTable 3: Cooling Unit Maintenance \nMaintenance Item CRAC/ACU CRAH/AHU \nFan belts (if any)   \nAir filters   \nSensor calibration   \nAirside economizer (if any)   \nChilled water valve actuator   \nRefrigerant charge   \nCondenser coil   \n \n \nSub-Measures for EEM 6.1-2.6: Maintain CRAC/ACU/CRAH/AHU Energy Efficiency  Page \nEEM 6.1-2.6.1: Retrocommission the Airside Economizers  45 \n \nEEM 6.1-2.6.1: Retrocommission the Airside Economizers \nWhile airside economizers can offer large energy savings (particularly in milder climates), they need regular \nservice to operate properly. Outside air temperature sensors that control when the economizer opens and closes \nmust be kept calibrated. The actuators and linkages that control the economizer louvers must be kept lubricated \nand in adjustment. The entire economizer system should be tested at least once a year to ensure it operates as \nintended. \n \nEEM 6.1-3: Implement Energy Efficient CRAC/ACUs \nUnlike CRAHs and AHUs, CRACs and ACUs contain on-board refrigerant compressors.  Energy efficiency \nmeasures specific to CRAC/ACUs focus on this difference. \nSub-Measures for EEM 6.1-3: Implement Energy Efficient CRAC/ACUs  Page \nEEM 6.1-3.1: Specify CRAC/ACUs with High-Rated Efficiency  46 "
    },
    {
      "page_number": 56,
      "section_title": null,
      "text": " \n46 \n \nEEM 6.1-3.2: Implement Energy Efficient Heat Rejection for CRAC/ACUs  46 \n \nEEM 6.1-3.1: Specify CRAC/ACUs with High-Rated Efficiency \nThere are several different metrics that describe the efficiency of DX cooling units: COP, EER, SEER, SCOP. \nSCOP (Sensible Coefficient Of Performance), is the best to use for data centers because the cooling load for \nrecirculated air is mostly sensible (results in a change of air temperature), not latent (dehumidification at a \nconstant temperature). SCOP is the ratio of the net sensible cooling capacity divided by the electrical power \ninput. \nFor a listing of CRAC efficiencies, see: https://www.regulations.doe.gov/certification-data/CCMS-4-\nAir_Conditioners_and_Heat_Pumps_-\n_Computer_Room_Air_Conditioners.html#q=Product_Group_s%3A%22Air%20Conditioners%20and%20He\nat%20Pumps%20-%20Computer%20Room%20Air%20Conditioners%22 \nThis site reports rated CRAC efficiencies as SCOP.  Note that these efficiencies apply at a standard operating \ncondition, which may be different than the actual operating conditions in your data center. \nACUs are designed for commercial applications (office buildings, etc.). ACUs can successfully cool a data \ncenter as easily as CRACs.  ACUs are available in a range of efficiencies. The higher the SCOP, EER or SEER \nvalue for a given unit, the less overall energy it uses for a given cooling load profile.  \nHigh DX unit efficiency can be achieved in several ways: \n1. High efficiency components (such as the compressor motor and fan motors), and coils with large \nsurface areas for better heat transfer. \n2. Multi-stage compressors.  Two or more smaller compressors are staged as needed to more closely \nmatch the load on the cooling system.   \n3. Variable-speed compressors.  These allow even closer load matching than units with multi-stage \ncompressors. \n4. Refrigerant economizer. This can take several forms, but the principle is to allow the compressor to \nshut off when outdoor air temperature is low enough. A small pump circulates the refrigerant and the \nrefrigent condenses in the condenser without needing to be pressurized first. \n \nEEM 6.1-3.2: Implement Energy Efficient Heat Rejection for CRAC/ACUs \nCRAC/ACUs use a refrigerant loop to extract heat from the supply air stream and send it to the refrigerant \ncondenser.  In turn, the heat is rejected from the condenser to the environment.   \n• One common method of heat rejection employs water-cooled condensers connected to an outdoor “dry \ncooler” via a water loop. This can be a convenient physical arrangement, but is generally the least \nefficient. It incurs the energy cost of the water loop pumps, there are two heat exchange steps, and the \nfinal stage of heat rejection is an (inefficient) air-cooled coil. \n• Another common method runs refrigerant lines from the compressor to an outdoor air-cooled \nrefrigerant condensing coil. This is a more energy efficient scenario, but it typically involves running \nrefrigerant lines from each indoor cooling its paired outdoor condenser. "
    },
    {
      "page_number": 57,
      "section_title": null,
      "text": " \n47 \n \n• An even more energy efficient method is to use water-cooled condensers and connect the water loop \nto a cooling tower. There is still a water pumping cost, but the cooling tower can reject heat much \nmore efficiently than an air-cooled coil. \n \nEEM 6.1-4: Implement Energy Efficient CRAH/AHUs \nCRAHs and AHUs receive chilled water from an external source.  Measures specific to these units focus on \ntheir air-delivery efficiency. See also EEM 6.1-1.2: Implement Airside Economizing. \nSub-Measures for EEM 6.1-4: Implement Energy Efficient CRAH/AHUs  Page \nEEM 6.1-4.1: Specify CRAH/AHUs with High Rated Efficiency  47 \n \nEEM 6.1-4.1: Specify CRAH/AHUs with High Rated Efficiency \nCRAHs and AHUs are not stand-alone devices; they are served chilled water from other components of the \noverall cooling system.  As such, their efficiency is described by the ratio of their fan power input to the rate of \nair they deliver, at a specified value of external static pressure. \nHigh efficiency CRAH/AHUs are characterized by: \n• Low internal pressure drop due to a low-resistance cooling coil and air filters, and a smooth air flow \npath. \n• A high efficiency fan system – the fan itself, the fan drive, the motor, and the VSD (if any). \n \nEEM 6.1-5: Recover Waste Heat for Heating Uses in Other Spaces \nData centers typically reject all of their heat to the environment. The heat is relatively low grade (low \ntemperature) in the context of many industrial processes, but it may still be an attractive resource for purposes \nsuch as heating human-occupied space. \nIn buildings that contain a data center and office space, the air distribution system can be arranged to take \nwarm return air from the data center and supply it to the office space for heating purposes. Heat transfer can be \naccomplished by an air-to-air heat exchanger, run-around coils, heat-pipe heat exchangers, or heat pumps. \n \nCategory 6.2: Liquid-Based Cooling \nDirect liquid cooling brings the cooling liquid into direct thermal contact with the hottest components inside \nthe IT equipment, either by means of a heat exchanger mounted on the surface of the component, or \ncompletely immersing the equipment in a thermally conductive – but not electrically conductive – bath.  This \nprovides a great advantage in terms of efficiency, as the heat capacity of the cooling liquid is much greater \nthan the heat capacity of air.  Much less energy is required to circulate the fluid to remove the heat. \nMeasures for Category 6.2: Liquid-Based Cooling  Page \nEEM 6.2-1: Provide Liquid-Based Heat Removal (Liquid to the Chip)  48 \nEEM 6.2-2: Implement Immersion Cooling  48 \n "
    },
    {
      "page_number": 58,
      "section_title": null,
      "text": " \n48 \n \nEEM 6.2-1: Provide Liquid-Based Heat Removal (Liquid to the Chip) \nMost data center cooling systems use either refrigerant or chilled water to provide cooling. Cold air is \nproduced at the cooling coil, and it this cold air that ultimately enters and cools the IT equipment. In general, \nthe closer the cooling coil is to the IT equipment, the more thermally effective and efficient the cooling system \ncan be. \nThe term “liquid cooling,” as used here, refers to bringing the cooling liquid all the way to the hot surfaces \ninside the IT equipment, eliminating the transition to cold air altogether.  This can provide the most thermally \neffective and efficient cooling possible.  There are several different liquid cooling solutions in the marketplace.  \nThe type of cooling system required to support these solutions varies. \n \nEEM 6.2-2: Implement Immersion Cooling \nImmersion cooling has the IT equipment completely submerged in a liquid. Depending on the specific \ntechnology, the liquid may or may not experience a phase change as part of the heat transfer process.   \n \n \nCategory 7: Central Cooling Plant \n“Cooling Plant” refers to a system that produces cooling water.  Cooling plant designs vary.   \nSub-Categories for Category 7: Central Cooling Plant  Page \nCategory 7.1: Entire Cooling Plant, Any Type  48 \nCategory 7.2: Chilled Water Plant  51 \nCategory 7.3: Cooling Tower Plant  58 \nCategory 7.4: Pumps and Hydronic Distribution  62 \n \n \nCategory 7.1: Entire Cooling Plant, Any Type \nThe following measures apply to cooling plants of all types. \nMeasures for Category 7.1: Entire Cooling Plant, Any Type  Page \nEEM 7.1-1: Plan and Design for an Energy Efficient Cooling Plant  49 \nEEM 7.1-2: Replace the DX Cooling System with a Chilled Water Cooling System  49 \nEEM 7.1-3: Monitor Cooling Plant Efficiency  50 \nEEM 7.1-4: Optimize Cooling Plant Controls  50 \n \n "
    },
    {
      "page_number": 59,
      "section_title": null,
      "text": " \n49 \n \nEEM 7.1-1: Plan and Design for an Energy Efficient Cooling Plant \nThe performance of a cooling plant is typically measured in kW/ton, where: \nkW = the total electric power demand of the plant \nton = the cooling rate provided by the plant \n \nA lower kW/ton value indicates a more efficient plant. \nThere are many ways to design an efficient plant. For more on the subject, see the “Chilled Water Plant Design \nGuide” at https://www.taylor-engineering.com/wp-\ncontent/uploads/2020/04/EDR_DesignGuidelines_CoolToolsChilledWater.pdf \nSub-Measures for EEM 7.1-1: Plan and Design for an Energy Efficient Cooling Plant  Page \nEEM 7.1-1.1: Right-Size the Cooling Plant  49 \nEEM 7.1-1.2: Use a Centralized Cooling System Instead of Individual DX Systems  49 \nEEM 7.1-1.3: Design a Chiller-Free Cooling Plant  49 \n \n \nEEM 7.1-1.1: Right-Size the Cooling Plant \nProvisioning a data center with oversized refrigerant compressors results in the compressors running at low \nload factors, where they tend to be less efficient. The compressors should collectively be sized to handle the \npeak expected load, plus a reasonable safety margin. A modular plant is a good choice from an efficiency \nperspective; it allows compressors to be brought on line as the data center is built out.  \n \nEEM 7.1-1.2: Use a Centralized Cooling System Instead of Individual DX Systems \nProgress has been made in recent years on the efficiency of DX cooling systems, but they still fall short of the \nefficiency that can be achieved by a central chiller plant, especially a water-cooled one. \n \nEEM 7.1-1.3: Design a Chiller-Free Cooling Plant \nModern servers are tolerant of high cooling temperatures.  In climates that are not extremely hot or humid, it is \npossible to cool a data center year-round with only cooling towers, eliminating the energy-intensive chillers \nfrom the cooling plant design. \nIf the chillers can not be entirely eliminated, it may still be possible to cool the data center for most of the year \nwithout them, bringing them on line only during peak hot weather. Air-cooled chillers may be the most cost-\neffective solution in this scenario. They are less expensive to install, and even though they are less efficient \ntheir runtime will be low. \n \nEEM 7.1-2: Replace the DX Cooling System with a Chilled Water Cooling System \nChilled water (CHW) based cooling systems consist of one or more chillers that supply CHW to \nCRAH/AHUs. This type of system is usually more energy efficient than one based on DX cooling units "
    },
    {
      "page_number": 60,
      "section_title": null,
      "text": " \n50 \n \n(CRAC/ACUs).  Both CHW and DX based systems use a vapor compression cycle for cooling, but because \nthe CHW system is centralized, it uses larger, more efficient equipment. \nThe efficiency of a CHW system depends largely on the type of chiller used. In general order of increasing \nefficiency, the chiller types are:  \n• Air-cooled. \n• Water-cooled, with corresponding cooling towers. \n• Evaporatively cooled. This technology has the heat rejection advantage of the water-cooled type, but \nthe condensing water loop is less energy-demanding. \n \nA CHW based cooling system can result in significant energy savings compared to an existing DX based \nsystem.  If the existing DX system is being expanded, there are several options: \n1. Install a chiller plant large enough to meet present and future cooling needs, specify CRAH/AHUs to \nserve the new loads and also replace all existing CRAC/ACUs with CRAH/AHUs. This option \nprovides the largest energy savings but incurs largest first cost. \n2. Repeat Option 1, but instead of replacing all CRAC/ACUs immediately, replace them as they reach \nthe end of their service life.  \n3. Size the chiller plant to meet only the new cooling load, and specify CRAH/AHUs to serve these new \nloads. The existing CRAC/ACU system remains in operation. \n \nEEM 7.1-3: Monitor Cooling Plant Efficiency \nThe actual operating efficiency of a cooling plant cannot be determined without measuring the cooling load it \nis serving and the power draw of the cooling plant components. Setting up temporary measuring devices will \nprovide a snapshot of the efficiency at one point in time. For more robust plant efficiency management, \npermanent monitoring devices should be installed. \nThe simplest approach is to treat the plant as a “black box”. Assuming an all-electric chilled water plant, install \nthe minimum number of electric meters needed to isolate the total power draw of the plant (chillers, pumps, \ncooling towers and any other peripherals). On the cooling side, install the minimum number of chilled water \ntemperature sensors and flow meters to capture the total cooling load. The whole-plant efficiency (in kW/ton) \nis simply the ratio of the power draw (kW) to the cooling load (tons). \nExtending the distribution of measurement devices to the level of individual chillers, pumps, and cooling tower \nfans provides additional resolution on efficiency. Many chillers have this capability built into their on-board \ncontrols. Multi-channel power meters that can monitor all the loads in a chiller plant’s motor-control center \noffer relatively low per-channel cost.  \n \nEEM 7.1-4: Optimize Cooling Plant Controls \nThere are many ways to optimize the control of chilled water plants. Many of the strategies involve automatic \nresets – of condenser water temperature, condenser water flow rate, cooling tower fan speed, chilled water \nsupply temperature, and chilled water pumping pressure.  \nResources "
    },
    {
      "page_number": 61,
      "section_title": null,
      "text": " \n51 \n \n• “Chilled Water Plant Design Guide”. https://www.taylor-engineering.com/wp-\ncontent/uploads/2020/04/EDR_DesignGuidelines_CoolToolsChilledWater.pdf  \n• “Control Optimization System for Chiller Plants”. https://www.gsa.gov/cdnstatic/GPG_Findings_028-\nControl_Optimization_System.pdf \n• “Optimization of Variable Speed Chiller Plants: Frank M. Johnson Jr. Federal Building and U.S. \nCourthouse, Montgomery, Alabama”. \nhttps://www.gsa.gov/cdnstatic/Control_Optimization_System_for_Chiller_Plants.pdf  \n \n \nCategory 7.2: Chilled Water Plant \nThe measures in this category address plants that use electric chillers to produce cold water.  A chilled water \nplant consists of the chillers, a chilled water distribution system, and means of rejecting heat to the \nenvironment.  If your plant uses cooling towers for the latter, refer to Category 7.3: Cooling Tower Plant. \nMeasures for Category 7.2: Chilled Water Plant  Page \nEEM 7.2-1: Implement Efficient Chillers (All Types)  51 \nEEM 7.2-2: Implement an Efficient Chilled Water Distribution System  Error! \nBookmark \nnot \ndefined. \nEEM 7.2-3: Implement a Thermal Energy Storage (TES) System  57 \n \nEEM 7.2-1: Implement Efficient Chillers (All Types) \nHeat naturally flows from areas of higher temperature to areas of lower temperature.  Chillers work against this \nnatural tendency, by moving heat “uphill” against a temperature gradient.  The temperature difference the \nchiller creates is referred to as the “lift”.  The power a chiller requires is a function of the lift and the rate of \nheat being transferred. \nChillers are often the greatest energy-using components in a chilled water cooling system.  Small \nimprovements in chiller efficiency provide relatively large energy savings. \nChiller efficiency is defined as the ratio of its power input to the rate of heat it removes (its load).  Efficiency is \na map rather than a single value.  Efficiency is a function of: \n• Load.  For a constant-speed chiller, the highest efficiency will usually be seen at the chiller’s full load \ncapacity.  For variable-speed chillers, the highest efficiency is usually in the range of 60-80% of full \nload. \n• Evaporator temperature. This is the cold end of the chiller, where the chilled water is produced. \nHigher evaporator temperatures increase efficiency. \n• Condenser temperature. This is the warm end of the chiller, where the heat is rejected. Lower \ncondenser temperatures will increase efficiency. \nManufacturers usually cite a single (highest) efficiency value for their chiller.  This efficiency corresponds to a \nspecific operating condition of load, CHW supply temperature, and CW temperature.  In operation, chillers "
    },
    {
      "page_number": 62,
      "section_title": null,
      "text": " \n52 \n \nmay or may not see this nominal condition. In the US, the standard rating conditions are 44F CHW supply \ntemperature, 54F CHW return temperature, 85F CW supply temperature, and 94.3F CW return temperature. \nSee “AHRI Standard 550/590, Performance Rating of Water-chilling and Heat Pump Water-heating Packages \nUsing the Vapor Compression Cycle”. \nhttp://www.ahrinet.org/App_Content/ahri/files/STANDARDS/AHRI/AHRI_Standard_550-590_I-\nP_2015_with_Errata.pdf \nChillers do not always have to operate at the manufacturer’s nominal CHW and CW temperatures.  Most \nchillers can be pushed to more efficient operation by increasing the CHW temperature setpoint and/or \ndecreasing the CW temperature setpoint. Chiller manufacturers can provide performance data at CHW \ntemperatures more suitable for data centers; CW temperatures consistent with local weather, and at the range \nof loads anticipated for the particular application. \nThe heat transferred by the chillers is ultimately shed to the environment.  Chillers are characterized by their \nheat rejection method, listed here in decreasing order of typical efficiency: evaporative-cooled, water-cooled, \nair-cooled. \nSub-Measures for EEM 7.2-1: Implement Efficient Chillers (All Types)  Page \nEEM 7.2-1.1: Evaluate Chillers for Replacement  52 \nEEM 7.2-1.2: Specify High-Efficiency Chillers  52 \nEEM 7.2-1.3: Implement Variable-Speed Chillers  53 \nEEM 7.2-1.4: Implement Efficient Water-Cooled Chillers [1] 53 \nEEM 7.2-1.5: Implement Efficient Evaporatively Cooled Chillers [1] 56 \nEEM 7.2-1.6: Implement Efficient Air-Cooled Chillers [1] Error! \nBookmark \nnot \ndefined. \n [1] These are different chiller choices.  Normally a plant will include only one type. \n \nEEM 7.2-1.1: Evaluate Chillers for Replacement \nRecent advances in chiller technology, especially variable-speed compressors, offer more efficient operation. \nFor these reasons, it is often worthwhile to examine the cost-effectiveness of replacing existing chillers if they \nare more than 5 years old or are in poor condition. \n \nEEM 7.2-1.2: Specify High-Efficiency Chillers \nGiven a particular chiller design, a manufacturer can tune its efficiency profile to match expected operating \nconditions. If the more efficient model costs more, the cost differential can be compared to the expected energy \ncost savings of the unit over its operating lifetime. \nSub-Measures for EEM 7.2-1.2: Specify High-Efficiency Chillers  Page \nEEM 7.2-1.2.1: Select Chiller for Optimum Operating Efficiency  52 \n \nEEM 7.2-1.2.1: Select Chiller for Optimum Operating Efficiency "
    },
    {
      "page_number": 63,
      "section_title": null,
      "text": " \n53 \n \nChillers are selected with a peak load and a safety factor in mind. The chiller plant has to be able to handle the \nhighest expected load with an adequate safety margin. The annual average cooling load, however, is typically \nconsiderably less than the peak load.  \nA chiller’s efficiency varies with the cooling load it is asked to serve, the specified CHW supply temperature, \nand the condensing temperature.  The achievable condensing temperature will vary with the weather.  The \nshape of the efficiency curve will vary depending on chiller technology type and, to some degree, on what the \nbuyer requests from the manufacturer. Electric chillers tend to be highest single electric power demand in the \nentire suite of data center support systems. \nTaking these factors into account, an efficiency-oriented designer will match the expected cooling load profile \nwith the chiller efficiency curve to obtain the most efficient annual average operation. \n \nEEM 7.2-1.3: Implement Variable-Speed Chillers \nChillers that can automatically vary the speed of their compressors in response to conditions will operate more \nefficiently.  This is true even if the CHW load is constant, as variations in the outdoor air temperature and \nhumidity will change the total load on the chiller. \nSub-Measures for EEM 7.2-1.3: Implement Variable-Speed Chillers  Page \nEEM 7.2-1.3.1: Specify Variable-Speed Chillers  53 \nEEM 7.2-1.3.2: Retrofit Constant-Speed Chiller with Variable Speed Drive (VSD)  53 \n \nEEM 7.2-1.3.1: Specify Variable-Speed Chillers \nDuring the design stage of a new cooling system, the predicted energy use of a constant-speed chiller and a \nvariable-speed chiller can be compared.  The energy cost savings of the variable-speed chiller can be weighed \nagainst the initial cost premium of the chiller. \n \nEEM 7.2-1.3.2: Retrofit Constant-Speed Chiller with Variable Speed Drive (VSD) \nA variable-speed chiller typically offers better performance at partial loading than a constant-speed chiller of \nthe same type and capacity, all other factors held equal. Variable speed control of a chiller is complex, so this \nretrofit is typically performed only by a qualified manufacturer's representative. Not all chillers can be \nretrofitted. Whether or not this is a cost-effective measure depends to a large extent on the capacity of the \nchiller and the load profile it serves. \n \nEEM 7.2-1.4: Implement Efficient Water-Cooled Chillers \nWater-cooled chillers use a water loop to carry heat away from the chiller’s condenser.  This loop is usually \nserved by a cooling tower plant; see Category 7.3: Cooling Tower Plant. \nDepending on the local climate, significant energy savings can be achieved by implementing a water-side \neconomizer. \nEfficiency gains can also be realized by focusing on the operation of the condenser water loop. "
    },
    {
      "page_number": 64,
      "section_title": null,
      "text": " \n54 \n \nSub-Measures for EEM 7.2-1.4: Implement Efficient Water-Cooled Chillers  Page \nEEM 7.2-1.4.1: Add Integrated Waterside Economizer to CHW Plant  54 \nEEM 7.2-1.4.2: Implement an Efficient Condenser Water Loop for Water-Cooled Chillers  54 \nEEM 7.2-1.4.3: Decrease the Condenser Water Temperature Setpoint  56 \n \nEEM 7.2-1.4.1: Add Integrated Waterside Economizer to CHW Plant \nThis measure is applicable to a water-cooled chilled water plant; i.e., a plant that includes cooling towers. \nDuring periods of low wet bulb temperature (often at night), the cooling towers can produce water \ntemperatures low enough to precool the chilled water returning from the facility, effectively removing a \nportion of the load from the energy-intensive chillers.  During the lowest wet bulb periods, the towers may be \nable to cool the chilled water return to the chilled water supply temperature setpoint, allowing the chillers to be \nshut off entirely.  The air handlers see the same chilled water supply temperature at all times, allowing them to \nmaintain the required temperature and humidity requirements. Waterside economizing also offers an additional \nlevel of redundancy by providing a non-compressor cooling solution for portions of the year; even in hot \nperiods, a water-side economizer can often provide IT inlet temperatures in the ASHRAE Allowable range, \neven when it can’t provide temperatures in the Recommended range, allowing continued IT operation when \nthere is a chiller failure. \n \nEEM 7.2-1.4.2: Implement an Efficient Condenser Water Loop for Water-Cooled Chillers \nA condenser water loop is a hydronic loop that connects a chiller’s water-cooled condenser to a cooling tower \nplant.  For measures that apply to hydronic loops in general, see Category 7.4: Pumps and Hydronic \nDistribution. \nFor a condenser loop, the first priority is to maintain the CW setpoint at the condenser.  During some weather \nconditions this will require the condenser loop to operate at full flow capacity; at other times, less flow will \nsuffice.  Implementing a variable flow loop can save energy.  In some cases, the condenser water flow is \ngreater than needed even for peak conditions; reducing the flow will save energy. \nSub-Measures for EEM 7.2-1.4.2: Implement an Efficient Condenser Water Loop for Water -\nCooled Chillers \n Page \nEEM 7.2-1.4.2.1: Recalibrate the Condenser Water Supply Temperature Sensors  54 \nEEM 7.2-1.4.2.2: Use VFD to Adjust Condenser Water Flow Rate  54 \nEEM 7.2-1.4.2.4: Implement Variable Condenser Water Flow  55 \nEEM 7.2-1.4.2.5: Reduce the Condenser Water Flow Rate  55 \n \nEEM 7.2-1.4.2.1: Recalibrate the Condenser Water Supply Temperature Sensors \nA water-cooled chiller's efficiency is directly affected by the temperature of the condenser water (CW) \nentering the condenser.  A higher CW supply temperature typically results in lower chiller efficiency, all other \nfactors held equal. An out-of-calibration CW supply temperature sensor can cause the cooling towers to \nproduce a warmer than desired CW temperature and in turn cause the chiller plant to work unnecessarily hard. \n \nEEM 7.2-1.4.2.2: Use VFD to Adjust Condenser Water Flow Rate "
    },
    {
      "page_number": 65,
      "section_title": null,
      "text": " \n55 \n \nCondenser water pumps are typically constant-speed, one per chiller, and turned on and off in tandem with \ntheir associated chiller.  This arrangement provides a constant condenser water flow rate through each chiller’s \ncondenser. Condenser water pumps are typically selected to be slightly over sized, and the desired flow rates \nare achieved by restricting the flow of each pump with a balancing valve. This wastes energy, as the pumps \ncontinuously work against the obstruction of the balancing valves. A more efficient method of controlling the \ncondenser water flow rate is to install a VFD on the condenser water pump motor, completely open or remove \nthe balancing valve, and manually adjust the VFD speed to provide the desired flow rate. \n \nEEM 7.2-1.4.2.4: Implement Variable Condenser Water Flow \nThe standard operating procedure for water-cooled chillers is to have a constant condenser water (CW) flow \nand a constant temperature of water entering the condenser, also referred to as the cold condenser water \ntemperature (CCWT). Reducing the CW flow will save CW pump energy, all else held equal. However, \nreducing the CW flow increases the chiller's condensing temperature, causing it to run less efficiently. If low \nCCWTs can be produced by the cooling tower then the chiller's condensing temperature can be reduced again, \nrestoring efficient chiller operation and retaining the benefit of reduced CW pump energy.  This must be \ncompared against the increased cooling tower fan energy needed to produce the lower CCWT's to determine if \nthere are net energy savings. \nNote: The standard operating procedure for water-cooled chillers is to have a CW flow and a CCWT.  \nReducing the CW flow will save CW pump energy, all else held equal. \nFirst determine if a reduced CW flow is viable. It usually is, for the following reasons: \n1. ASHRAE recommends a minimum condenser water flow velocity of 3.3 fps to maintain turbulent \nvelocity and prevent formation of deposits in the condenser.  This value is well below the 6 to 8 fps \nfound in most modern chiller designs. \n2. The condenser water velocity is only a small factor in the overall heat transfer.   The main factor \ncontrolling refrigerant condensation is the condenser surface area; i.e., the number and size of the \ncondenser tubes.  \n3. Tests by major chiller manufacturers demonstrate that many chillers can operate at low CW flow \nvelocities and high CW delta-T’s without effecting the stable operation of the chiller.   \n \nEEM 7.2-1.4.2.5: Reduce the Condenser Water Flow Rate \nThe standard operating procedure for water-cooled chillers is to have a constant condenser water (CW) flow \nand a constant temperature of water entering the condenser, also referred to as cold condenser water \ntemperature (CCWT). Reducing the CW flow will save CW pump energy, all else held equal.  \nAdditional information: First, determine if a reduced CW flow is viable. It usually is, for the following \nreasons: \n1. ASHRAE recommends a minimum condenser water flow velocity of 3.3 fps to maintain turbulent \nvelocity and prevent formation of deposits in the condenser.  This value is well below the 6 to 8 fps \nfound in most modern chiller designs. \n2. The condenser water velocity is only a small factor in the overall heat transfer.   The main factor \ncontrolling refrigerant condensation is the condenser surface area; i.e., the number and size of the \ncondenser tubes. "
    },
    {
      "page_number": 66,
      "section_title": null,
      "text": " \n56 \n \n3. Tests by major chiller manufacturers demonstrate that many chillers can operate at low CW flow \nvelocities and high CW delta-T’s without effecting the stable operation of the chiller.   \nWill reducing the CW flow help optimize the efficiency of the entire chilled water plant? The plant is a series \nof linked loops.  Reducing the energy requirement of one loop may merely shift the energy demand to another \nloop, for zero or even negative net savings.  The proper approach is to optimize all the loops together in order \nto achieve the best plant efficiency. Reducing CW flow will save CW pump energy, but it tends to increase \nchiller lift, which in turn decreases chiller efficiency.  The chiller is typically the greatest energy-using \ncomponent in the plant. If the CW flow rate and/or CW dP are too high, the CW pump energy will be \ndisproportionately large.  Decreasing the CW flow rate will provide CW pump savings that may or may not \noutweigh the increased chiller energy use. You will want to keep the cold condenser water (CCWT) as low as \npossible in order to keep the chiller lift low, in order to maintain high chiller efficiency. Maximizing the CW \nflow provides the lowest CCWT, everything else held equal. \n1. Start with the maximum CW flow.   \n2. Lower the CCWT setpoint until the chiller lift is as low as permitted.   \nUp to this point, CW flow has not been reduced. If there are a significant number of hours per year that a \ncolder CCWT can be achieved, then the CCWT setpoint can be lowered further and the CW flow can be \nmanually reduced to maintain the minimum lift.  Note: \n1. Reducing the CW flow tends to improve cooling tower performance. \n2. Do not reduce the CW flow below the minimum flow needed by the cooling towers. \n3. Reducing the CCWT setpoint will increase the CT fan energy, which will reduce and perhaps even \neliminate the CW pump savings. \n \nEEM 7.2-1.4.3: Decrease the Condenser Water Temperature Setpoint \nElectric chillers tend to offer better performance as the cold condenser water temperature (CCWT) is reduced. \nTypically, chiller efficiency improves by about 1.5% for every 1F the CCWT is reduced, all other factors held \nequal.   \nReducing the CCWT reduces the temperature difference between the chilled water return (the heat source) and \nthe CCW (the heat sink). The lower temperature 'lift' required from the chiller compressor results in more \nefficient chiller operation. \nThe cooling tower fans will draw more power to produce the colder CCWT, but this is typically more than \noffset by the chiller power reduction, resulting in net savings. All chiller manufacturers provide a lower \nacceptable limit on CCWT for their products. This lower limit varies between chiller makes and models.  \nSelecting chillers that can accept lower CCWTs helps maximize the savings attainable with this measure. \n \nEEM 7.2-1.5: Implement Efficient Evaporatively Cooled Chillers \nEvaporatively cooled chillers are similar to water-cooled chillers, but rather than using a refrigerant-to-water \nheat exchanger to reject heat to a condensing water loop, their hot gaseous refrigerant is condensed by \nevaporating water flowing over the condenser tubes.. This reduces the number of heat exchange steps from two \nto one, and  ties the condensing temperature to the ambient wet-bulb temperature. The condenser, water, sump \nand pump, etc., are usually all integral to the chiller, though remote evaporative condensers are also used. "
    },
    {
      "page_number": 67,
      "section_title": null,
      "text": " \n57 \n \nWhereas a water-cooled chiller requires a cooling tower, condenser water pump, and field-erected piping, an \nevaporatively cooled chiller generally comes as a complete package from the factory. Evaporatively cooled \nchillers offer a relatively low cost, low maintenance chiller with a compact footprint.  \nEEM 7.2-2.3: Raise the Chilled Water Supply Temperature Setpoint \nIncreasing the chilled water supply temperature setpoint increases chiller efficiency, all else held equal. If the \nsetpoint can be raised without adversely affecting cooling performance in the data center space, doing so will \nyield immediate gains. If there is room for improved air management in the data center, addressing air \nmanagement first will likely provide more room for raising the CHW supply temperature setpoint. See \nCategory 5: Air Management. \nSelection of the chilled-water supply temperature (CHWST) setpoint has wide-ranging implications. \n1. It affects the operating efficiency of the chiller. As a rule of thumb, chiller efficiency improves by 1% \nfor every 2 deg F the evaporator leaving water temperature is raised, all other factors held equal. This \nholds only to a point; if the chiller lift is reduced too much, it will no longer operate. The room for \nadjustment varies among chiller make/models, and depends largely on the chiller loading. \n2. It can affect the efficiency of the CHW distribution system.. If raising the CHW supply setpoint is not \naccompanied by a corresponding raising of the supply air temperature setpoint, an elevated CHWST \nmay result in a smaller CHW delta-T, and therefore a greater chilled water flow rate to handle a given \nload.  This means increased pumping energy for a given hydronic system pressure drop.  \n3. A lower CHWST causes greater air dehumidification at the cooling coil via condensation.  The \ndehumidification may be a desired feature of the design, or it may occur unnecessarily, by default. In \neither case, this latent cooling represents a load on the chiller, and therefore an energy expense. \nNote: A typical CHWST setpoint for facilities with normal space humidity control requirements is about 45F. \nThis setpoint is typical even in facilities that have relaxed or even no humidity requirements, due to the \npersistence of design \"rules of thumb\".  The upper end of the ASHRAE Recommended humidity range is 59°F \ndew point, thus any chilled water temperature below this will result in inadvertent dehumidification. \n \nEEM 7.2-2.4: Use Dry Coolers to Treat Chilled Water Return \nFor air-cooled chiller plants in colder climates, adding dry coolers to the return chilled water line can be an \neffective way to achieve efficient cooling. Dry coolers are relatively inexpensive, and do not have the \nmaintenance issues associated with open (wet) cooling towers. If the plant is already water-cooled, adding dry \ncoolers does not have much benefit. Cooling tower maintenance is already incurred, and waterside \neconomizing offers a substantial energy efficiency opportunity. See EEM 7.2-1.4.1: Add Integrated Waterside \nEconomizer to CHW Plant. \nDry coolers have a relatively large approach temperature, so they achieve the greatest cooling benefit in cold \nclimates. During the coldest weather, the dry cooler may be able to handle the entire cooling load, fully \nrelieving the chiller of duty. Otherwise the dry cooler serves to lessen the load on the chiller. \n \nEEM 7.2-3: Implement a Thermal Energy Storage (TES) System \nAdding thermal storage to a chilled water plant allows the chillers to be partially decoupled, or “time-shifted”, \nfrom the cooling load.   "
    },
    {
      "page_number": 68,
      "section_title": null,
      "text": " \n58 \n \nThere are several storage technologies available, e.g., ice, eutectic salts, paraffin, and chilled water.  All of \nthese offer the following advantages: \n1. The chillers can be turned off during peak electric demand periods, saving significantly on electric \ncost. This requires that the chiller plant has a maximum cooling capacity that significantly exceeds the \naverage cooling load, so that the cooling plant can simultaneously keep the data center cool and store \nenough “coolth” during non-peak hours to allow coasting through the peak hours. \n2. During chiller runtime the cooling load can be adjusted (by controlling the rate of TES recharge) to \nhave the chiller plant operate at peak efficiency. \n3. The chillers will spend a greater percentage of their runtime during night hours, when ambient \ntemperatures are cooler and the cooling plant can reject heat more efficiently.  \n4. A thermal storage system offers another level of redundancy to the cooling plant. \nFor a given storage capacity, tanks containing phase-change materials (ice, eutectic salt, paraffin) are smaller \nthan a chilled water tank.  However, the chillers generally must be able to produce colder temperatures (below \nthe freezing point of water in the case of ice storage). The existing chillers may not be capable of this, in which \ncase new chillers would be required. Chillers that produce sub-freezing temperatures are generally less \nefficient than the standard chilled water variety. It is common for phase-change storage systems to use more \nannual energy than an equivalent, non-storage chilled water plant, but they still have the advantage of allowing \npeak demand charges to be avoided. A chilled water storage system can offer significant annual energy \nreduction over an equivalent, non-storage chilled water plant, but usually requires a very large tank.  Siting the \ntank can pose a challenge. Often the tank is placed underground, for example under a parking lot.  \nA bonus of thermal energy storage is that the chilled water pumps can distribute cooling from the thermal \nstorage quickly after the generator starts during a utility power outage, whereas the chillers typically have re-\nstart delays that can adversely affect the data center temperatures. \n \nCategory 7.3: Cooling Tower Plant \nThe measures in this category apply to cooling towers. Cooling towers are typically used for cooling condenser \nwater from chillers or DX systems, but they can – in some circumstances – be the sole source of cooling for a \ndata center, at least for much of the year. \nMeasures for Category 7.3: Cooling Tower Plant  Page \nEEM 7.3-1: Implement an Effective Cooling Tower Plant  58 \nEEM 7.3-2: Implement a Water-Efficient Cooling Tower Plant  59 \nEEM 7.3-3: Implement an Energy-Efficient Cooling Tower Plant  60 \n \nEEM 7.3-1: Implement an Effective Cooling Tower Plant \nAn effective cooling tower can reject a comparatively high amount of heat for a given outdoor wetbulb \ntemperature. This is usually accomplished by maximizing the surface area available for water evaporation. \nSub-Measures for EEM 7.3-1: Implement an Effective Cooling Tower Plant  Page \nEEM 7.3-1.1: Increase Cooling Tower Capacity  59 "
    },
    {
      "page_number": 69,
      "section_title": null,
      "text": " \n59 \n \nEEM 7.3-1.2: Specify a Low Approach Temperature Cooling Tower  59 \nEEM 7.3-1.3: Convert Cooling Towers from Series Staging to Parallel Staging  59 \n \nEEM 7.3-1.1: Increase Cooling Tower Capacity \nThe cooling tower plant is typically sized to handle the peak design load at the 99% wetbulb condition. \nOversizing the cooling tower plant allows it to reject heat to the environment more efficiently at all load and \nwetbulb conditions, with less fan energy. It will also be able to produce lower CW temperatures, which is an \nimportant consideration in several other waterside measures. \n \nEEM 7.3-1.2: Specify a Low Approach Temperature Cooling Tower \nEvery single-stage cooling tower can produce a water temperature that approaches, but is never lower than, the \nambient wetbulb temperature. The difference between these two temperatures is called the “approach” \ntemperature. During operation, the approach temperature will vary as a result of several factors – the tower \nwater flow rate, the temperature of the water entering the tower, the ambient wetbulb temperature, the cooling \ntower fan speed, etc. To allow comparisons between different tower models, manufacturers report the approach \ntemperature at a single, specific operating condition. This nominal condition may not be the same from one \nmanufacturer to the next, so exercise care when making comparisons. A tower with a smaller approach \ntemperature is more efficient and enjoys the same advantages of an oversized tower. A low approach \ntemperature tower is often created merely by oversizing the tower but can also be created by a different design \nwithout increasing the physical dimensions of the unit. A lower approach temperature can improve chiller \nefficiency. For example, see EEM 7.2-1.4.3: Decrease the Condenser Water Temperature Setpoint. \n \nEEM 7.3-1.3: Convert Cooling Towers from Series Staging to Parallel Staging \nBy operating as many cooling towers as possible at all times, the amount of water to be cooled is distributed \nacross a greater number of towers. This decreases the amount of heat rejection required by each tower, which \nin turn reduces the required fan speed. This translates directly to energy savings. Care must be taken that no \ntower is starved for water flow. \n \nEEM 7.3-2: Implement a Water-Efficient Cooling Tower Plant \nCooling towers transfer heat to the environment by evaporating water.  The water lost by evaporation is \nreplaced by a source of make-up water. When the water evaporates, minerals and other constituents are left \nbehind.  The concentration of these items in the water remaining in the cooling tower increases.  At some point \nthe concentration becomes high enough that the water needs to be drained from the tower and disposed of.  \nThis “blow-down” water is replaced by fresh water from the make-up source. \nThe amount of water consumed by the tower can be minimized by not blowing down tower water prematurely. \nIf the temperature of the water entering the cooling tower is high with respect to the ambient dry-bulb \ntemperature, a greater proportion of heat will be rejected by convection, and less by evaporation, in turn saving \nwater. This is an argument in favor of higher temperature regimes for compressor-free cooling systems. \nLocating a cooling tower plant in a dry climate allows it to operate both energy- and water-efficiently, but \nwater use also tends to be restricted/expensive in dry climates. "
    },
    {
      "page_number": 70,
      "section_title": null,
      "text": " \n60 \n \nElectric chillers operate more efficiently with a lower condenser temperature.  Raising the CW temperature \nsetpoint may conserve water, but it the chiller will have to work harder.  One strategy is do away with the \nchillers entirely; see EEM 7.1-1.3: Design a Chiller-Free Cooling Plant. \n \nEEM 7.3-3: Implement an Energy-Efficient Cooling Tower Plant \nCooling towers are typically rated as water flow rate (gpm) divided by fan motor nameplate output power (hp), \nat a standard operating condition of 95 F entering water, 85 F leaving water, and an ambient air wetbulb \ntemperature of 75 F. See ASHRAE 90.1 or CA Title 24. \nThe actual wetbulb temperature will of course vary significantly over the course of the year, and by location. \nThis in turn affects what leaving tower water temperature is achievable.  The entering water temperature will \nvary based on leaving water temperature and cooling system load. Finally, the fan motor may or may not run at \nfull power, depending on the other conditions.  All this is to say that the cooling tower rating alone will not \nreveal how efficiently the tower will operate over the course of the year at a given site. \nCooling towers normally include a fan to move air through the tower. \nFor open cooling towers serving a water-cooled chiller plant, the water flow through the towers is propelled by \nthe condenser water pumps.  See EEM 7.2-1.4.2: Implement an Efficient Condenser Water Loop for Water-\nCooled Chillers. \nClosed cooling towers have their own dedicated pump to circulate the evaporation water, which is kept out of \ndirect contact with the condenser water. \nSub-Measures for EEM 7.3-3: Implement an Energy-Efficient Cooling Tower Plant  Page \nEEM 7.3-3.1: Select High Efficiency Cooling Towers  60 \nEEM 7.3-3.2: Implement Energy Efficient Fan Systems for Cooling Towers  60 \nEEM 7.3-3.3: Improve Cooling Tower Water Treatment to Reduce Energy Use  62 \n \nEEM 7.3-3.1: Select High Efficiency Cooling Towers \nThe basic design of a cooling tower significantly affects its efficiency. Draw-through (induced draft) towers \nare about twice as energy efficient as blow-through (forced draft) towers. The former tend to use more \naerodynamically efficient propeller fans, and the latter tend to use less efficient centrifugal fans. \nA cooling tower’s “approach” temperature is the difference between the leaving tower water temperature and \nthe ambient air wetbulb temperature.  The smaller the approach a tower can achieve for given set of conditions, \nthe more effectively it is rejecting heat.  Towers achieve low approach temperatures by maximizing the amount \nof air that flows across their wetted surface area. \nSpecifying high-efficiency fan motors increases overall tower efficiency. \n \nEEM 7.3-3.2: Implement Energy Efficient Fan Systems for Cooling Towers \nA cooling tower fan system consists of the fan itself, a drive mechanism that connects the fan to the motor, the \nmotor, and usually a VSD to control the motor speed.  All of these components can be examined for energy \nefficiency. "
    },
    {
      "page_number": 71,
      "section_title": null,
      "text": " \n61 \n \nThe efficiency of a fan system is the ratio of the total electric power input to the volumetric air flow rate \nproduced. \nSub-Measures for EEM 7.3-3.2: Implement Energy Efficient Fan Systems for Cooling Towers   Page \nEEM 7.3-3.2.1: Install Efficient Fans in Cooling Towers  61 \nEEM 7.3-3.2.2: Install Efficient Fan Motors in Cooling Towers  61 \nEEM 7.3-3.2.3: Install Efficient Fan Drives in Cooling Towers  61 \nEEM 7.3-3.2.4: Add VSDs to Cooling Tower Fans  61 \n \nEEM 7.3-3.2.1: Install Efficient Fans in Cooling Towers \nMost cooling towers need to produce a relatively large air flow rate, against a low resistance. Propeller-type \nfans are the most efficient in this application.  Some propeller fans have stamped sheet metal or plastic blades \nthat are less efficient.  The most efficient propeller fan blades will have a carefully-design aerodynamic cross-\nsection. \n \nEEM 7.3-3.2.2: Install Efficient Fan Motors in Cooling Towers \nCooling tower fan motors are usually the AC induction type, but EC motors can be found on smaller towers. \nSub-Measures for EEM 7.3-3.2.2: Install Efficient Fan Motors in Cooling Towers  Page \nEEM 7.3-3.2.2.1: Install Premium Efficiency Fan Motors in Cooling Towers  61 \nEEM 7.3-3.2.2.2: Install EC Fan Motors in Cooling Towers  61 \n \nEEM 7.3-3.2.2.1: Install Premium Efficiency Fan Motors in Cooling Towers \nFor AC induction motors, specify Premium Efficiency.  If they will be used with a VFD, make sure they are \nalso rated for inverter duty. \n \nEEM 7.3-3.2.2.2: Install EC Fan Motors in Cooling Towers \nEC motors have built-in speed control, and offer even better efficiency than AC induction motors.  EC motors \nare limited to about 10 hp capacity. \n \nEEM 7.3-3.2.3: Install Efficient Fan Drives in Cooling Towers \nDirect-drive (attaching the fan directly to the motor shaft) is the most energy efficient.  Belt drives and \ngearboxes suffer a few percent loss, even in ideal conditions, and require additional maintenance.  \n   \nEEM 7.3-3.2.4: Add VSDs to Cooling Tower Fans \nCooling towers are often equipped with a single-speed or a two-speed fan motor.  The motor cycles on and off \n(or off-low-high) to maintain the desired condenser water temperature. Adding a variable speed drive (VSD) to "
    },
    {
      "page_number": 72,
      "section_title": null,
      "text": " \n62 \n \nthe motor offers several advantages. It saves energy by operating continuously at a lower speed rather than \ncycling between a higher speed and off. It saves the wear and tear that occurs with cyclic operation, and it is \nless noisy. In addition, it allows more precise control of the condenser water temperature. \n \nEEM 7.3-3.3: Improve Cooling Tower Water Treatment to Reduce Energy Use \nThe purpose of a cooling tower is to reject heat from an incoming stream of water, cooling the water to a \nspecified setpoint temperature, or as close as possible to the ambient wetbulb temperature, whichever is \ngreater. The heat rejection is achieved by evaporating a portion of the water. The amount of evaporation that \noccurs depends (among other things) on the amount of wetted surface area and the thickness of the water film \non that surface. A good cooling tower water treatment program helps ensure that the wetted surfaces remain \nunfouled, promoting the best heat rejection performance possible. \n \nCategory 7.4: Pumps and Hydronic Distribution \n “Hydronic” refers to heat transfer by water.  A hydronic distribution system consists of pump motors, pumps, \npipe, heat exchangers, valves, and other fittings.  All of the measures in this category focus on centrifugal \npumps.  Basic hydronic systems have pumps that run at constant speed.  If the heat transfer requirements vary \nsignificantly, additional efficiency can be gained by implementing automatic pump speed control. \nMeasures for Category 7.4: Pumps and Hydronic Distribution  Page \nEEM 7.4-1: Implement an Efficient Hydronic System  62 \nEEM 7.4-2: Implement a Variable Flow Hydronic System  67 \n \nEEM 7.4-1: Implement an Efficient Hydronic System \nThe metric for hydronic system energy efficiency is system input power divided by the total volumetric water \nflow rate.  The lower this ratio, the more efficiently the system delivers water. \nThe input power a pump system needs to produce a given flow rate is proportional to several variables, as \nfollows: \nPower ~ (Flow Rate x Head) / (Pump Efficiency x Motor Efficiency x VSD Efficiency) \nwhere: \nFlow Rate depends on the resistance to flow. \nHead is the resistance to flow.  It is the same as the pressure difference developed between the inlet \nand outlet of the pump as it works to overcome the resistance. \nPump Efficiency varies with Flow Rate and Head. \nMotor Efficiency varies with Power. \nVSD Efficiency varies with motor speed. \n \nGiven the interplay between the variables, the power requirement tends to increase exponentially with the flow \nrate. \nIncreasing the efficiency of the hydronic system can be approached several ways – by reducing the flow rate, \ndecreasing the resistance to flow, and increasing the efficiency of the pump system (pump plus motor plus \nVSD). "
    },
    {
      "page_number": 73,
      "section_title": null,
      "text": " \n63 \n \nSub-Measures for EEM 7.4-1: Implement an Efficient Hydronic System  Page \nEEM 7.4-1.1: Reduce the Required Flow Rate  63 \nEEM 7.4-1.2: Decrease the Resistance to Flow  63 \nEEM 7.4-1.3: Increase the Efficiency of the Pump System  66 \n \nEEM 7.4-1.1: Reduce the Required Flow Rate \nIn a hydronic cooling system, reducing the flow rate will increase the temperature of the return flow stream, all \nelse held equal.  This may or may not be acceptable given your specific cooling equipment specifications and \nrequirements.  If it can be reduced – and the pumping pressure setpoint reduced accordingly – the pump power \nsavings will tend to increase exponentially with the amount of flow reduction. \n \nEEM 7.4-1.2: Decrease the Resistance to Flow \nThere are many ways to implement a low head hydronic system.  Some measures, such as specifying large-\ndiameter pipes, are practical only at the design stage.  Other measures, such as removing unnecessary fittings, \ncan be retrofits. \nFor a constant-speed pump system, simply reducing the resistance to flow will increase the flow rate. Unless \nthe current flow rate is deficient, we want to reduce the pump speed after the head is reduced, to regain the \noriginal flow rate.  Doing so will provide pump power savings that tend to increase exponentially with the \nreduction in head. \nSub-Measures for EEM 7.4-1.2: Decrease the Resistance to Flow  Page \nEEM 7.4-1.2.1: Reduce the Supply Pressure Setpoint  63 \nEEM 7.4-1.2.2: Specify Large Diameter Pipes  63 \nEEM 7.4-1.2.3: Design Smooth Pipe Transitions  64 \nEEM 7.4-1.2.4: Minimize Fittings  64 \nEEM 7.4-1.2.5: Specify Oversized Cooling Coils  66 \nEEM 7.4-1.2.6: Trim Pump Impeller and Open Triple Duty Valve  66 \n \nEEM 7.4-1.2.1: Reduce the Supply Pressure Setpoint \nStandard control system design calls for the chilled water pump serving the chilled water distribution system to \nmaintain a constant differential pressure at a given location (usually at the most remote cooling coil), \nregardless of the current cooling load.  The pressure setpoint is selected to ensure that adequate flow is \ndelivered to every coil at the extreme load condition (all cooling coil valves are wide open). The setpoint may \ncurrently be set higher than necessary.  This can occur for several reasons – improper initial balancing; \noverestimation of peak load; inaccurate load growth projections; changes made to the distribution system but \nnot rebalanced; etc. A pressure setpoint that is higher than necessary will cause the chilled water pump motor \nto draw more power than is necessary. Optimizing the setpoint for current conditions will save energy. \n \nEEM 7.4-1.2.2: Specify Large Diameter Pipes "
    },
    {
      "page_number": 74,
      "section_title": null,
      "text": " \n64 \n \nFor a given, turbulent water flow rate through a straight pipe, the resistance to flow decreases in proportion to \nthe fourth power of the pipe diameter.  In other words, doubling the pipe diameter decreases the flow \nresistance by a factor of 16.  It is not necessary to double the diameter, of course – just a modest increase in \npipe size will provide a dramatic reduction in friction.  During the design stage of the hydronic system, the \nadded cost of slightly larger pipes can be weighed against pump energy savings. \n \nEEM 7.4-1.2.3: Design Smooth Pipe Transitions \nBuilt hydronic systems tend to resemble their design schematics – lots of sharp 90-degree bends.  These bends \nincrease the pump power needed to deliver a given flow.  During the design stage of the hydronic system, \nconsider using 45-degree elbows and large-radius 90-degree elbows. Figure 1 provides an example for \nplumbing a pump bank. \n \n \n \n \n \n \n \nFigure 1. 90-degree vs 45-degree Elbows in a Pump Bank \n \nEEM 7.4-1.2.4: Minimize Fittings \nMany hydronic system fittings that appear in standard designs can be omitted to enhance energy efficiency, \nwithout impairing functionality or safety. \nSub-Measures for EEM 7.4-1.2.4: Minimize Fittings  Page \nEEM 7.4-1.2.4.1: Remove Suction Diffusers Where Possible  64 \nEEM 7.4-1.2.4.2: Eliminate Triple-Duty Throttling Valves  64 \nEEM 7.4-1.2.4.3: Eliminate Flow Control Valves and Circuit Setters  65 \n \nEEM 7.4-1.2.4.1: Remove Suction Diffusers Where Possible \nSuction diffusers on pump inlets serve to straighten out the water flow before it enters the pump.  While this \nhelps avoid the drop in pump efficiency that accompanies turbulent inlet flow, it comes at the cost of increased \npressure drop. A more efficient arrangement is to design the piping, wherever possible, to provide a straight \nsection of pipe at the pump inlet that is at least ten pipe diameters in length. This is normally sufficient to \nstraighten out the flow and can often be worked into the design with no pressure drop penalty. \n \nFour 90-degree turns Two 45-degree turns"
    },
    {
      "page_number": 75,
      "section_title": null,
      "text": " \n65 \n \nEEM 7.4-1.2.4.2: Eliminate Triple-Duty Throttling Valves \nTriple duty valves (TDVs) are typically located near pumps, and provide shutoff, throttling, and check (one-\nway flow) functions in a single unit.  Two pressure ports are provided, one on either end of the valve, to \ndetermine the flow rate that results from different throttling positions.  Using the pressure drop across the valve \nto determine flow rate does not work properly unless a significant pressure drop is developed -- but this is \nprecisely what we wish to avoid if we want to minimize pumping energy.   \nBalancing the flow of the system near the pump is not a good choice in terms of energy use.  For example, a \nBell & Gossett model 3DS-10S triple duty valve that is 80% open at design flow adds about 5.5 feet w.g. of \npressure drop. Assuming $0.10/kWh, the pressure drop due to the triple duty valve would account for roughly \n$2,000 to $3,000 in annual pumping electrical costs (continuous duty). Even at 100% open, it generates a \nconstant parasitic pressure drop of over 4 ft. w.g. \nTDVs use a very high pressure drop valve to allow for throttling of the pump to prevent over-pumping. While \nthrottling does reduce pump energy use slightly, it is significantly more efficient to eliminate the throttling \nvalve’s pressure drop entirely: \n1. Balance the system flow at the far end of the distribution system. \n2. Either trim the pump impeller to match the load when balancing is performed (see EEM 7.4-1.2.6: \nTrim Pump Impeller and Open Triple Duty Valve), or equip the pump motor with a VFD and control \nflow by varying the pump speed (see EEM 7.4-2: Implement a Variable Flow Hydronic System). \nVFDs are often a small premium over a standard motor starter and offer greater flexibility. Throttling \nvalves are redundant on speed controlled (VFD) pumps. \nUse of a separate, low pressure drop check valve with a standard butterfly valve lowers the loop pressure drop, \nas well as improving the serviceability of the system by separating the isolation valve from the check valve \nentirely.   \nDo not set the peak flow of the hydronic loop by throttling the pump.  To match the pump flow to design, have \nthe actual loop pressure drop at design flow measured during balance. The pump impeller can be trimmed to \nmatch the actual loop pressure drop at design flow, plus a small safety factor to account for future fouling.  \nDetermine the flow based on either a portable, clamp-on flow meter or, more commonly, by comparing the \npressure drop across the chiller barrels to the manufacturer’s provided pressure drop curves. The pressure drop \nacross the chiller barrel is often used by chiller manufacturers for low flow monitoring and, on a new machine, \nis an effective and low cost method of determining loop flow. A low pressure drop (0 to 0.5 ft. w.g.) flow \nmeter may be added to the loop to ease the balancing and provide ongoing monitoring, allowing for improved \npreventive maintenance and diagnosis.  \nAny situation requiring such severe pump throttling that a high pressure drop globe-type valve is required (i.e., \ncontrol is being compromised due to valves be over-pressurized to the point of chatter), indicates severe pump \nover-sizing.  This justifies actually correcting the pump sizing, i.e., trimming the impeller or even changing the \npump out entirely for one sized to fit the actual system. \n \nEEM 7.4-1.2.4.3: Eliminate Flow Control Valves and Circuit Setters \nFlow control valves and circuit setters serve the same purpose -- they limit flow by imposing a restriction.  The \npump has to work against this restriction. \nThese valves traditionally serve two purposes: They limit the maximum flow through a component and they \nprovide a flow measurement point. This functionality is typically not necessary in a water distribution system "
    },
    {
      "page_number": 76,
      "section_title": null,
      "text": " \n66 \n \nthat uses DDC (Direct Digital Control), even in multiple-building critical facilities.  Unless the component is \nundersized or assigned an unobtainable setpoint, the control valve will automatically throttle it as necessary. \nModern DDC control valves sized properly for the system can provide both control and this automatic balance \nfunction. To allow for future spot fixes, the addition of one more P-T port can provide the ability to spot \nbalance components using the shutoff valves for balance where required. To determine flow, P-T taps can be \ninstalled on either side of the 2-way control valve.  Then the flow can be determined by reading the pressure \nacross these taps and the consulting the CV table supplied by the valve manufacturer.  A less reliable method \nof determining the design flow point that requires only the two P-T ports typically installed is to compare the \npressure drop across the component to the manufacturer’s design pressure drop submittal data. The appropriate \nCHW pressure setpoint to provide the minimum needed flow to all coils at design conditions is also \ndetermined during balancing.  Once this value is known the pump impeller can be trimmed as required, or the \npump speed can be set by VFD. \n \nEEM 7.4-1.2.5: Specify Oversized Cooling Coils \nSpecifying cooling coils with a heat transfer capability greater than the expected peak cooling load provides \ntwo benefits: \n• The resistance to flow of both water and air through the cooling coil will be less, reducing the pump \nand fan power requirements. \n• A smaller approach temperature (the difference between the entering water temperature and the \nleaving air temperature) can be realized. The same target air temperature can be achieved with a \nslightly warmer water temperature, which in turn allows the chiller to operate more efficiently. \n \nEEM 7.4-1.2.6: Trim Pump Impeller and Open Triple Duty Valve \nIn a constant-speed pump system, water flow is typically balanced by imposing a flow restriction via a \nbalancing valve (one of three functions of a triple-duty valve). Fully opening the balancing valve and trimming \nthe pump impeller to provide the same peak flow rate reduces pump head.  Trimming the impeller will reduce \nthe pump’s hydrodynamic efficiency, but that is usually more than offset by the pump motor power reduction \ndue to the lower head.  For a more efficient alternative to trimming the impeller, see EEM 7.4-1.3.2: Specify \nan Untrimmed Impeller, Use a VFD to Limit Pump Speed, and Match the Pump Motor Size to the Design \nFlow Rate. \n \nEEM 7.4-1.3: Increase the Efficiency of the Pump System \n“Pump system” refers to a pump, a pump motor, and optionally, a VSD controlling the motor speed.  All of \nthese components can be the target of efficiency efforts. \nSub-Measures for EEM 7.4-1.3: Increase the Efficiency of the Pump System  Page \nEEM 7.4-1.3.1: Install High Efficiency Pumps  66 \nEEM 7.4-1.3.2: Specify an Untrimmed Impeller, Use a VFD to Limit Pump Speed, and Match \nthe Pump Motor Size to the Design Flow Rate \n 67 \nEEM 7.4-1.3.3: Install Efficient Pump Motors  67 \n "
    },
    {
      "page_number": 77,
      "section_title": null,
      "text": " \n67 \n \nEEM 7.4-1.3.1: Install High Efficiency Pumps \nThe hydrodynamic efficiency of a centrifugal pump is dictated by the physical shape of its impeller blades and \nthe housing around the impeller.  A pump does not have a single efficiency value, but rather a “map” that \nvaries according to pump pressure, flow rate, impeller diameter, and impeller speed.  If a manufacturer quotes \na single efficiency value for a pump, it typically refers to the peak efficiency point on the map.  When the \npump is put into service, it may or may not operate at this nominal  point. \nManufacturers produce pumps with different maps, depending on application.  Once the pump is built the map \nis “cast in place” and can’t be altered short of physically removing material from the circumference of the \nimpeller (“trimming”). \nA thorough search of available pumps for a particular application usually reveals a wide range of efficiencies. \nSpending the time to do the research and then selecting the most efficient pump is usually a cost-effective \nactivity, particularly in facilities where the pumps are continuously active. \n \nEEM 7.4-1.3.2: Specify an Untrimmed Impeller, Use a VFD to Limit Pump Speed, and Match the Pump Motor \nSize to the Design Flow Rate \nTypical design practice calls for selecting an oversized pump for the given application and then trimming the \nimpeller to match actual conditions, for example specifying a maximum impeller diameter of 85%. This tends \nto decrease the efficiency of the pump (losses at the larger gap at the cutwater). A more energy-efficient \nalternative is to retain the full impeller size and use a VFD to limit the maximum pump speed to the value that \nprovides the design flow. \nWhile the impeller is untrimmed, the pump must still be selected to operate at its peak efficiency point at \nturndown; this is done by scaling the design conditions up to the untrimmed impeller point using the pump \nlaws. Most pumps are already available in differing motor speeds and comparisons of curves for a single pump \nat 1750 rpm and 1180 rpm will quickly show that lower speeds do not adversely impact efficiency. This \nselection approach ensures that there are no losses from off-curve operation and will yield the highest possible \nefficiency. Losses in the VFD are minimal compared to the efficiency improvement that can be realized in the \npump as long as the VFD and motor are sized for the actual operating power (not the full speed operating \npower requirement). The pump motor is selected to provide the necessary power to produce the design flow.   \nNote that the pump motor VFD can no longer be put on bypass, or the motor will overheat and trip off.  \nModern VFDs are robust and reliable, so the lack of bypass capability is less of a concern.  \nCost concerns must be evaluated on a project basis, but frequently a quality VFD is only marginally more \ncostly than a good quality motor starter. Significant flexibility is gained from having additional pump capacity \navailable with a simple motor and drive replacement (or by turning up the speed, even into the service factor in \na temporary, emergency situation). \n \nEEM 7.4-1.3.3: Install Efficient Pump Motors \nSee EEM 1-4.1: Upgrade All Cooling Supply Fan, Pump, and Cooling Tower Fan Motors to Premium Higher \nEfficiency. Note that for any constant-speed pump motors, since the pump and motor turn at the same speed, it \nis important to take motor efficiency and loaded speed (including slip) into account, since more efficient \nmotors typically run at a slightly higher speed, and a 1% increase in pump speed results in about 3% higher \npower consumption. \n "
    },
    {
      "page_number": 78,
      "section_title": null,
      "text": " \n68 \n \nEEM 7.4-2: Implement a Variable Flow Hydronic System \nThis measure refers to hydronic systems whose flow can vary under automatic control.  A variable-flow \nhydronic system offers the greatest opportunity for energy savings in facilities where cooling (or heating) load \nvaries significantly.  If such a facility is equipped with constant-speed pumps, the pumps will spend a large \nportion of their time pushing against control valves that are partially closed during off-peak conditions.  \nAutomatically controlling pump speed to deliver only the needed flow rate can greatly reduce pump power \ndemand. \nSub-Measures for EEM 7.4-2: Implement a Variable Flow Hydronic System  Page \nEEM 7.4-2.1: Convert all 3-Way CHW Valves to 2-Way  68 \nEEM 7.4-2.2: Convert Primary/Secondary Pumping to Primary-Only  68 \nEEM 7.4-2.3: Implement a Pumping Pressure Setpoint Reset  68 \nEEM 7.4-2.4: Optimize the Number of Pumps Running in a Bank of Variable-Speed Pumps  69 \n \nEEM 7.4-2.1: Convert all 3-Way CHW Valves to 2-Way \nOlder chilled water distribution systems were typically designed with 3-way valves at the cooling coils and \nconstant-speed chilled water pumps. A constant flow of chilled water is delivered to each coil location. Each \ncoil is equipped with a bypass leg, and each 3-way valve modulates to divert as much water through the coil as \nis currently needed for cooling purposes. The remaining water bypasses the coil. This method is energy \nintensive. With the advent of inexpensive, reliable variable speed drives for pump motors, the preferred design \neliminates the bypasses and replaces the 3-way valves with 2-way valves. The 2-way valves modulate as \nneeded to serve the cooling load, and the pump motor speed varies in response to the demand by maintaining a \nconstant pressure at the far end of the distribution loop. In facilities that experience varying load, it may be cost \neffective to go one step further and program the control system to vary the pressure setpoint in response to the \nposition of the most-open 2-way valve. \n \nEEM 7.4-2.2: Convert Primary/Secondary Pumping to Primary-Only \nTypical chilled water distribution systems have a constant-volume primary loop and a variable-flow secondary \nloop. This arrangement ensures a constant flow through the chiller evaporator, while allowing the secondary \nloop to modulate according to demand. Modern chillers are more tolerant of variable chilled water flow \nthrough the evaporator. As a result, primary-only variable flow CHW pumping has become more common. \nThis arrangement eliminates the primary CHW pumps (the pumps previously designated as secondary become \nthe primary pumps) and typically results in energy savings. Chillers still have minimum allowable evaporator \nflow rates, so the control system must monitor and ensure these rates.   \n \nEEM 7.4-2.3: Implement a Pumping Pressure Setpoint Reset \nA typical control system design calls for the chilled water pump serving the chilled water distribution system \nto maintain a constant differential pressure at a given location (usually at the most remote cooling coil), \nregardless of the current cooling load.  The pressure setpoint is set to a value that ensures adequate flow \nthrough all the coils under the highest possible load condition.   \nUnder lower load conditions, the coils require lower flow rates and the pressure needed to supply the flow is \nalso much lower.  With constant pressure control, the CHW control valves at the coils are required to throttle \nclosed to prevent too much flow to the coil at low loads.  When all the coil control valves are operating at a "
    },
    {
      "page_number": 79,
      "section_title": null,
      "text": " \n69 \n \npartially closed throttling position, it is because the chilled water pump is supplying more pressure than is \nnecessary.  Rather than maintaining a constant pressure across the chilled water loop, the pressure setpoint can \nbe lowered during periods of low load. \nThe usual method is to continuously poll the control valves on the loop for their position.  The highest valve \nposition is then used as an input to a control loop that resets the chilled water loop pressure setpoint down until \nthe maximum valve position equals 85% - 90% open.  This control approach continuously optimizes the \nsetpoint to reduce energy usage and, in some extreme cases, even noise by reducing the throttling required \nduring low load periods.  The chilled water pump pressure setpoint is essentially self-balancing and \ncontinuously optimized to the system’s operating conditions.   \nThis measure assumes a variable pumping chilled water system is already implemented, either a variable flow \nprimary-only system or a more typical primary-secondary system with variable secondary loop. The cost of \ncontrols is sensitive to whether the controls contractor has implemented this type of system before; i.e. whether \nor not they already have a \"canned\" routine available for the control. This measure will yield more savings in \nthose cases where there is significant variability in the cooling load, and/or where the cooling system is \noversized for the load. \n \nEEM 7.4-2.4: Optimize the Number of Pumps Running in a Bank of Variable-Speed Pumps \nSome installations have a bank of variable-speed pumps plumbed in parallel where often more than one pump \nis active at a time. Given the interaction of the pump flow vs. pressure curve, the pump efficiency curve, and \nthe pump operating speed, it is not always obvious what number of operating pumps minimizes the energy use \nof the pump bank as a whole. This is best investigated by simply commanding all the pumps on, recording the \ntotal pump motor kW, and then taking successive pumps off line and recording the new total kW each time. If \nthe flow demand varies significantly over time, each test should be run for an appropriate amount of time.   \n \n  "
    },
    {
      "page_number": 80,
      "section_title": null,
      "text": " \n70 \n \nGlossary \n \nAC 1. Alternating Current. \n2. Air Conditioning. \nACU Air Conditioning Unit.  A direct-expansion cooling system not specifically \ndesigned for computer rooms, either “packaged” (all components in a single \nenclosure), or a “split” system (indoor cooling unit, outdoor condenser).  A \npackaged unit may include a built-in air-side economizer.  Typically does not \ncontain a humidifier. ACUs are sometimes used in computer room applications. \nAHU Air Handling Unit, not specifically designed for computer rooms.  At minimum, \ncontains a fan and a CHW coil.  May include a humidifier and a built-in air-side \neconomizer. \nASE Air Side Economizer. \nASHRAE American Society of Heating, Refrigerating, and Air-Conditioning Engineers. \nBAS Building Automation System. \nCCWT Cold Condenser Water Temperature. \nCF Compact Fluorescent \nCHW Chilled water used for cooling. \nCHWRT Chilled Water Return Temperature. \nCHWST Chilled Water Supply Temperature. \nContainerization  \nControl Sequence  \nCOP Coefficient of Performance. \nCRAC Computer Room Air Conditioner.  A direct expansion cooling system designed \nspecifically for computer rooms. \nCRAH Computer Room Air Handler.  A chilled water air handler designed specifically \nfor computer rooms. \nCW Condenser Water. \nCx Commissioning. \nDC 1. Data Center. \n2. Direct Current. "
    },
    {
      "page_number": 81,
      "section_title": null,
      "text": " \n71 \n \nDCIM Data Center Information Management. \nDDC Direct Digital Control. \ndeg F Degrees Fahrenheit. \ndP Differential Pressure. \nDP Dew Point temperature. \ndT Differential Temperature. \nDX Direct Expansion. \nECM 1. Electronically Commutated Motor. \n2. Energy Conservation Measure. \nEE Energy Efficiency. \nEEM Energy Conservation Measure. \nEER Energy Efficiency Ratio. \nEMCS Energy Monitoring and Control System \nESP External Static Pressure. \nFCU Fan Coil Unit. \nFEMP Federal Energy Management Program. \nHACA Hot Aisle Cold Aisle. \nHVAC Heating, Ventilating, and Air Conditioning. \nIT Information Technology. \nIT Equipment  \nkVA  \nkW kiloWatts of real power \nkWh kiloWatt hour \nLCC Life Cycle Cost. \nLED Light Emitting Diode. \nLV Low Voltage. \nMA Mixed Air. \nMAT Mixed Air Temperature. "
    },
    {
      "page_number": 82,
      "section_title": null,
      "text": " \n72 \n \nMERV Minimum Efficiency Reporting Value. \nMV Medium Voltage. \nMWh/yr MegaWatt hours per year (thousands of kWh/yr). \nNEBS Network Equipment Building Standard. \nOA Outside Air. \nOAT Outside Air Temperature. \nPDU Power Distribution Unit. \nPF Power Factor. Ratio of kW to kVA. \nPUE Power Usage Effectiveness. \nRA Return Air. \nRAT Return Air Temperature. \nRCI Rack Cooling Index. \nRCx Re-, Retro- \nRDHx Rear Door Heat Exchanger. \nRH Relative Humidity. \nRTI Return Temperature Index. \nSA Supply Air. \nSAT Supply Air Temperature \nSCOP Sensible Coefficient of Performance. \nSEER Seasonal Energy Efficiency Ratio. \nsf Square Feet. \nSupport System Cooling & humidity control, electric power chain, lighting – everything but the \nIT equipment itself. \nT5, T8, T12  \nTCO Total Cost of Ownership. \nTDV Triple Duty Valve. \nTHD Total Harmonic Distortion. \nUPS Uninterruptible Power Supply. "
    },
    {
      "page_number": 83,
      "section_title": null,
      "text": " \n73 \n \nUS DOE US Department of Energy. \nV Volts. \nVFD Variable Frequency Drive. For operating motors at variable speed. \nVirtualization  \nVSD Variable Speed Drive. \nW/sf Watts per square foot. \nWSE Water Side Economizer. \n \n \n "
    },
    {
      "page_number": 84,
      "section_title": null,
      "text": " \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n(This page intentionally left blank) \n "
    },
    {
      "page_number": 85,
      "section_title": null,
      "text": " \n \n \nDOE/GO-000000-0000 ▪ 092020 \nFor more information, visit: \nenergy.gov/eere/femp "
    }
  ]
}