{
  "document_id": "doc_cdb4b7aa88fc4b4e8a9371ef3eee97e0",
  "filename": "lbnl_open_spec_liquid_cooled_server_rack_2018.pdf",
  "file_type": ".pdf",
  "file_hash": "d8dad88f3b2b3d36ffdf6b0cb552f6c5b6a133b3f7c4879dca6389962c01327f",
  "source_path": "data\\knowledge\\uploads\\doc_cdb4b7aa88fc4b4e8a9371ef3eee97e0_lbnl_open_spec_liquid_cooled_server_rack_2018.pdf",
  "metadata": {
    "filename": "lbnl_open_spec_liquid_cooled_server_rack_2018.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_cdb4b7aa88fc4b4e8a9371ef3eee97e0_lbnl_open_spec_liquid_cooled_server_rack_2018.pdf",
    "source_url": "https://datacenters.lbl.gov/sites/default/files/OpenSpecification.pdf",
    "authority": "LBNL/DOE Data Centers Center of Expertise",
    "topic": "liquid-cooling-rack",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": " \nOpen Standards Harmonization Working Group*: \nOpen Specification for a Liquid Cooled Server Rack - \nProgress Update \n \n \n*Members: \nLawrence Berkeley National Laboratory \nChina Institute of Electronics \nIntel \nFacebook  \nLinkedIn \nGoogle \nMicrosoft \nBaidu \nTencent \nAlibaba \n \n \n \n \n \n \nDRAFT \nJune 20, 2018 \n  "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "1 \n \nAcknowledgements \nWe would like to extend our gratitude to all participating companies that contributed to this working \ngroup’s effort. In particular, we would like to thank the following individuals (in no particular order) for their \ninput in preparing this draft document. This would not have been possible without their time commitment \nand support.   \n Robert Gray | Baidu, Inc.  \n Mark Sprenger | Intel Corporation \n Casey Winkel | Intel Corporation \n Brandon Rubenstein | Microsoft Corporation  \n Robert Lankston | Microsoft Corporation  \n Jorge Padilla | Google LLC \n Dale Sartor | Lawrence Berkeley National Laboratory \n Hannah Stratton | Lawrence Berkeley National Laboratory \n \nDisclaimer: \nThis Document does not imply specific guidance from the authors (the working group members) but is \nintended to be informational only and the reader is suggested to perform their own research to create \ntheir own conclusions for implementation or supplier engagement.  Any indication of preference of any \nkind due to the inclusion or exclusion of any details or suppliers is unintentional. \n \nInput: \nFor input to this draft please submit comments to Hannah Stratton at hstratton@lbl.gov  \n "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "2 \n \nOpen Specification for a Liquid Cooled Server Rack - Progress Update \nTable of Contents \nDisclaimer: .................................................................................................................................................... 3 \nIntroduction/Scope: ...................................................................................................................................... 3 \nBackground: .................................................................................................................................................. 4 \nWorking Group Members: ........................................................................................................................ 5 \nGoal: .......................................................................................................................................................... 5 \nRationale: .................................................................................................................................................. 5 \nProgress and Focus: .................................................................................................................................. 5 \nChallenges: ................................................................................................................................................ 5 \nProposed Solution: ........................................................................................................................................ 6 \nWetted Material List: ................................................................................................................................ 6 \nTransfer Fluid: ........................................................................................................................................... 7 \nQuick connects: ......................................................................................................................................... 9 \nOther specifications and operating conditions: ...................................................................................... 10 \nManifold Design Considerations ......................................................................................................... 10 \nTubing Design Considerations ............................................................................................................. 11 \nOperating Temperature Considerations ............................................................................................. 11 \nOperating Pressure Considerations .................................................................................................... 11 \nFiltration Considerations ..................................................................................................................... 11 \nOther Considerations .......................................................................................................................... 11 \nAppendix 1 .................................................................................................................................................. 13 \nOpen Standards Framework and high level specification for Liquid Cooled Data Centers .................... 13 \n "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "3 \n \nOpen Specification for a Liquid Cooled Server Rack - \nProgress Update \nDisclaimer: \nPlease note the disclaimer at the beginning of this document.  Any installation of a liquid cooling system \nneeds validation, and the integrator cannot assume that following these guidelines is a replacement for \nthat validation.  \nIntroduction/Scope: \nAlthough liquid cooling of servers is not new, its uptake has been slow.  There are many liquid cooling \nsolution providers, but each solution is unique and proprietary.  The purpose of an open specification for \na liquid cooled rack is to hasten the adoption of liquid cooling with a multivendor solution. \nLiquid cooling is not intended as a replacement for air cooling, but is intended as a path for higher \ndensity, improved efficiency, and increased performance.  Liquid cooling may be deployed when air \ncooling is insufficient to meet cooling requirements, to increase rack density or for heat capture, and to \nreduce total cost of ownership. \nThis specification focusses on the rack design and is intended to be compatible with open rack \nspecifications/standards such as the Open Compute Project (OCP), Project Scorpio, and Open19.   \nThe specification does not include the heat exchange configuration within the IT equipment (e.g. \nservers).  These details will be left to solution providers as long as their design is compatible with the \nrack specification.  Likewise the design of the cooling distribution unit (CDU) is not included.  The CDU \ncan be at the rack, row, or room level as long as it provides liquid compatible with the rack.  \nCompatibility is driven by the wetted materials, the transfer fluid, connectors, and operating conditions.  \nThis will allow innovation and competition in the market while allowing multiple generations of IT \nequipment hardware to benefit from the same rack infrastructure.  Owner/operators will not be tied to \none vendor during IT refresh cycles.   \nIn the context of this specification, the liquid cooling loop consists of a secondary fluid pumped through \na rack manifold from a CDU.    The heat exchangers within the IT equipment are connected to the rack \nmanifold via either rigid or flexible tubing and quick connects.   \n \n  "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "4 \n \nFigure 1.  Liquid Cooled Rack System Diagram (Diagram courtesy of Intel) \n \n \nThe scope of this project is to develop an open specification for the secondary fluid (closed loop \nbetween the CDU and the IT equipment), manifolds, tubing, quick connectors, and the operating \nconditions.  It does not include the CDU or the heat exchangers in or on the IT equipment.  The goal is \nthe ability of IT equipment from multiple vendors to “plug and play” in the same rack (meeting the open \nspecification). \nBackground: \nThe initiative to develop an open specification for liquid cooling is part of a larger initiative to harmonize \ninternational open standards in order to facilitate trade and energy efficiency. The U.S. Department of \nEnergy (DOE) and China’s Ministry of Industry and Information Technology (MIIT) are supporting this \nbilateral initiative to increase efficiency in data centers. The Lawrence Berkeley National Laboratory \n(LBNL) and China Institute of Electronics (CIE) steer this initiative and coordinate the contributions of \nindustry stakeholders.  A small working group of influential potential users/buyers of warm liquid cooled \nequipment that are active in open standards organizations was formed.  The small group is collaborating \nto develop an open specification that can be presented to their respective open standards organizations \nfor adoption.  A hierarchical framework was developed that acknowledges that there are multiple paths \nto follow to achieve liquid cooling from computer room air handlers (CRAHs), to in-row coolers, to in-\nrack solutions such as rear door heat exchangers, to cooling at the server or chip level, to immersion \ncooling.  The initial focus was to develop an open specification for a warm liquid cooled rack providing a \nwater based fluid to individual servers.  Ideally the specification would be compatible with server rack \ndesigns promulgated by multiple open standards organizations such as Project Scorpio (China), the Open \nCompute Project (OCP), and Open19.  Following the framework mentioned above, additional open \nspecifications could be developed for other liquid cooling solutions such as immersion cooling in the \nfuture. \n \n  \n"
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "5 \n \nWorking Group Members: \nThe working group includes staff from the following organizations: \n Lawrence Berkeley National Laboratory \n China Institute of Electronics \n Tencent \n Baidu \n Alibaba \n Intel \n Facebook  \n LinkedIn \n Google \n Microsoft \n \nGoal: \nThe project goal is to develop and promulgate an open specification for a non-proprietary multi-vendor \nplatform (rack) for warm liquid cooled servers (and other IT equipment) compatible with existing open \nrack standards.   \n \nRationale: \nMany vendors have entered the market with liquid cooling solutions, however most/all are proprietary \nand generally non-compatible with each other.  This is acceptable for some homogeneous compute \nenvironments, but less acceptable for non-homogeneous compute environments where standard multi-\nvendor solutions are strongly preferred.  Buyers in the market would benefit from greater \nstandardization.  The hypothesis is that incompatible proprietary systems are a market barrier that will \ncontinue to inhibit adoption of warm liquid cooling.   \n \nProgress and Focus: \nThe working group has focused on the following specifications: \n1. The wetted material list (all components must be compatible with this list) \n2. Water based transfer fluid quality and treatment \n3. A universal (multi-vendor) quick connect \n4. General operating specifications \n \nChallenges: \nThe working group has grappled with numerous challenges: \n1. The chemical compositions of water based transfer fluids (e.g. anti-freeze solutions and \ncorrosion/biological inhibitors) are generally proprietary and it is assumed that you cannot \nmix one with another (if you had pre-charged servers from different manufacturers they may \nnot be compatible in the same system). \n2. Likewise quick connects are generally proprietary and if we don’t standardize on a single \nquick connect, it will be difficult to replace servers with others having a different connection \n(like mixing the electrical plugs of European and US servers).   "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "6 \n \nProposed Solution: \nThis document is a preliminary outline for an open specification which can be used to engage suppliers \nto create the basis for a secondary liquid cooling loop integrated into standard IT equipment (e.g. \nserver) racks.  Any proposed solution that does not meet all the specifications outlined should clearly \nstate the exception(s) and its/their justification.  All users of this document must conduct their own \nevaluation for suitability to their needs.  \nWetted Material List: \nAll wetted components (server heat exchangers, connectors, tubing, manifolds, CDUs, etc.) must be \nmade from material included in the wetted materials list.  Additional materials will require evaluation \nand validation relative to compatibility with the wetted material list and the selected transfer fluid.  All \nwetted materials must be compatible with each other and the transfer fluid selected under the \noperating conditions outlined (e.g. temperature).   \n \nTable 1. Common Wetted Materials* \nMaterial Description/Comment \nBrass  \nStainless Steel (series 300 and 400)  \nCopper  \nNickel Plating  \nChrome Plating  \nPolyphenylene sulfide (PPS) Thermoplastic \nPTFE Seals \nEPDM Hoses, seals, O-rings \nNitrile rubber \nPolysulfone  \nNylon 6  \nExpanded Polythene Foam \nPPO, Polyphenylene oxide Thermoplastic \nPVC Plastic \nNickel-Chromium  \nViton o-rings \nDelrin, Acetal, Polyacetal  \nGrease PFPE/PTFE or suitable for vacuum systems \nBCuP-2, 3, 4, 5 Brazing material \nTF-H600F Brazing material \nB-Ni-6 Brazing material \nB-Ag-8a Brazing material \n* Double check with your fluid treatment supplier to confirm compatibility of all components.  This list \ndoes not guarantee material fluid compatibility but is guidance on which materials to expect to come in \ncontact with the fluid.  The user must ensure that they fully understand the wetted materials in their \nspecific fluid loop and that any materials in the fluid loop have been validated to be compatible with the \nfluid and with the other materials in the loop at the operating conditions specified. \n  "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "7 \n \nTable 2. Wetted Materials to be avoided \nThe list below specifies which materials are recommended to be avoided.  These material are known for \npromoting or encountering corrosion.  In addition to the materials below, any materials which are not \nknown to be compatible with the fluid or to other materials in the fluid loop at the operating \ntemperatures should be avoided unless validated for compatibility. \nMaterial Description/Comment \nAluminum \n \nZinc (including brazing material)   \nLead Be aware of regulatory requirements as well as fluid compatibility \nrequirements \n \nTransfer Fluid: \nThe water based transfer fluid will be selected by the customer (e.g. data center owner/operator) and \nmust meet the quality and treatment requirements including compatibility with the wetted material list.  \nIT components could be pre-charged (e.g. with antifreeze) for shipping, or filled on-site.  Pre-charging \ncould limit the options available to the customer or increase the procurement logistics and cost.  \nAlternatively, the IT equipment fluid could be added (or replaced) on-site.  Fluid maintenance would be \nas required by the manufacturer.  If the added components to the water based transfer fluid materially \nchange the pumping and thermal characteristics, additional evaluation and validation will be required.  \nThe use of a non-water based transfer fluid, for example a non-conducting fluid, will require evaluation \nand validation.  A universal transfer fluid specification available from multiple vendors would be \npreferable and may be developed in the future.   \n \nTable 3: Fluid Operating Ranges  \nParameter Value Source Comments \nShipping \nTemperature \nRange \n-40C to 75C  -40C condition is typical for shipping and \nstorage.  Some OEMs may prefer to ship the \nassemblies pre charged with liquid. \nOperating \nTemperature \nRange \n2C to 60C  Assumes ASHRAE W4, 2degC approach in \nCDU and up to a 13degC delta T \nLife 10+ years   End users/integrators responsible for \nchecking water quality parameters at \nregular time intervals (quarterly/monthly) \nper supplier requirements.  \npH 7 to 10.5 ASHRAE guidelines \n \n "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "8 \n \nTable 4. Fluid Thermo-physical Properties \nParameters Value Source Comments \nFreezing \nprotection (oC) \nAs required for \ncharged shipping  \n Specific value is application dependent and \nnot set in open specification \nThermal \nconductivity at \n50 oC (W/mK) \n  Dependent variables. To be provided by \nfluid supplier in data sheet.  Values will be \nused to fine tune design and to monitor fluid \nintegrity. \n Specific heat at \n50 oC (kJ/kg-K) \n  \nViscosity at 50 oC \n(cP) \n  \nVolume \nexpansion from -\n40 to 90 oC (%) \n  \nVapor pressure < water vapor \npressure at all \ntemperatures \n Concern with evaporation of additives.  To \nbe provided by fluid supplier in data sheet \nFlash point or \nfire point * \nNone  This requirement is to avoid any product \nregulatory risk \nToxicity& \nEnvironment \nCompliance \nNon-toxic and \nenvironmentally \nbenign \n This requirement is to avoid any product \nregulatory risk & global adoption of fluid \n* Pure glycol fluid can have a flash point temperature value documented in  the Safety Data Sheet (SDS). \nOnce mixed with water in certain percentages, there is no specific flash point for the mixture. Need to \nmake sure the percentage of water is more than needed to avoid any flash point. \n \nTable 5. Fluid Quality \nValues other than “required” in t he table belo w represent the makeup water quality  prior to adding \ninhibitors, biocides or Glycol.  When additives are included, several of the parameters may change.   \n \nParameters Value Source Comments \nCorrosion \ninhibitor \nRequired ASHRAE  \nBiocides Required ASHRAE  \nSulfides <1 ppm ASHRAE  \nSulfate <10 ppm ASHRAE  \nChloride <5 ppm ASHRAE  \nBacteria <100 CFU/mL ASHRAE  "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "9 \n \nTotal hardness \n(as CaCO3) \n<20 ppm ASHRAE  \nConductivity  0.20 to 20 \nmicromho/cm \nbased on water \nASHRAE  \nTotal suspended \nsolids \n<3 ppm ASHRAE  \nResidue after \nevaporation \n<50 ppm based on \nwater \nASHRAE  \nTurbidity <20 NTU \n(nephelometric) \nASHRAE  \nMaximum \nParticulate size \n50 microns  In some cases a bypass filter is used to \nremove smaller particulates \n \nQuick connects: \nA universal quick connect interface is being developed by Intel in conjunction with several suppliers for \nuse in the open specification.  The quick connect must be designed to allow removal and replacement of \nIT equipment without shutting down liquid flow to other components.  The Universal quick connect \nrequirements will specify the interface dimensions for interchangeability and will define minimum \nperformance for a no drip fluid coupling for use in the secondary cooling loop (e.g. connections between \nthe manifold and a server).  Ideally the quick connect will be available from multiple suppliers soon.  \nThere is interest in blind-mating connections (e.g. the liquid connectors that would be mounted so as \nthe server slides into the rack, the connections would engage) that may be a future enhancement to the \nspecification.   \n \nFigure 2.  Schematic of Universal Quick Connect \n \n \n  \n"
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "10 \n \nTable 6. Draft Universal Quick Connection Performance Requirements \n \nParameter 6.35 mm 9.53 mm 12.70 mm \nMaximum operating pressure 60 psi (TBD) \nMinimum Cv 0.33 1.1 1.9 \nFlow Rating  At least 0.75 GPM At least 1.7 GPM At least 3.0 GPM \nOperating temperature 2 – 70 °C \nShipping temperature -40°C – 115°C  \n \nOther specifications and operating conditions: \nThe solution inside or associated with the IT equipment (e.g. the CDU heat exchanger) would be left to \nthe vendor.  Ideally there will be multiple solutions and all will be compatible with the liquid cooled rack \ninfrastructure.  This specification stops at the connection to the IT equipment.  Temperature and \npressure ranges, along with deltas must be established to assure that a connected server, compatible \nwith the specification, has adequate transfer fluid flow.  If the server’s operating conditions are \ndifferent, further evaluation and validation will be required.  While the specification does not require a \nminimum percent of cooling attributable to liquid cooling, this must be considered in the design.  Ideally \nall the heat would be removed by the liquid and there would be no fan driven air cooling. However, \nmany systems do not meet that ideal, and leaving the specification flexible on this parameter allows for \ntheir use.  This specification does not include the CDU which could be at the rack, row, or room level.  \nThe wetted materials in the CDU must be included in the wetted material list or further evaluation and \nvalidation will be required.  The CDU will need to provide the flow and pressure characteristics specified \nat the rack/server level.  Sizing of the manifolds and tubing will depend on the power density of the IT \nequipment and the rack as a whole.  The user will need to specify the rack power capacity (the heat \nload).  If the load increases beyond the specified capacity, the manifolds may require replacement with a \nlarger size (as well as other upstream components such as the CDU).  Design guidance is provided below.   \n \nManifold Design Considerations \n Manifold cross section large enough to keep maximum velocity less than 1.0m/s. \n Maximum pressure drop of manifold supply and return at maximum flow rate less than 1/40th \npressure drop of individual IT equipment cooling loops.  This will ensure uniform flow rates \nthrough all loops on the manifold. \n Maximum of 10% pressure drop variation between all cooling loops at design flow, otherwise \nprovide balancing valves to ensure every loop received the correct fluid flow.  \n Compare overall pressure drop of entire manifold assembly (from secondary inlet to secondary \nreturn) to CDU pump capability to ensure sufficient flow to all IT equipment loops. \n Compare CDU capacity and approach temperature to loop power and flow rate requirements. "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "11 \n \n Ensure sufficient primary supply flow to CDU to achieve required approach temperature based \non secondary flow rate and power. \n Confirm flow rate of each loop matches IT equipment cooling requirements based on the \nmanifold supply liquid temperature. \n Confirm secondary return temperature does not exceed maximum allowed fluid temperature \nfor every component in the loop (CDU, Tubing, QD, etc…). \nTubing Design Considerations \n Placeholder \nOperating Temperature Considerations \nThe typical operating temperature for the secondary fluid can range between a low of 2degC per \nASHRAE W classes to a high as 60degC or more depending on the power captured in the IT by the \nsecondary fluid and the fluid flow rate.  For higher operating temperatures compatibility with all system \ncomponents must be checked - the maximum allowable hot fluid temperature must be limited by the \nlowest ‘maximum’ temperature of any components.  60degC allows for ASHRAE W4 primary (facility) \nwater, a 2degC approach in the CDU, and up to a 13degC delta T. \nOperating Pressure Considerations \nTypical operating pressure for the secondary loop is up to 60PSI depending on the pump performance of \nthe CDU.  Typically all components must be able to withstand up to 3x the operating pressure in order to \nbe qualified for use in liquid cooling per IEC standards. \nFiltration Considerations \nMaintaining fluid quality is critical for liquid cooling applications reliability and performance.  A fluid loop \nhas two main components which will drive filtration requirements, the fluid connectors and the heat \nexchangers.  The appropriate filter is driven by whichever requires the smallest particle size.  Some of \nthe considerations for filter selection are filter particulate size, the filter effectiveness and the resulting \npressure drop through the filter.  In general it is desirable to use the largest filter possible to minimize \npressure drop, but an application also requires a filter small enough to block the desired size and \npercentage of particulates.  The maximum particulate size specified is 50 micron, however system \ncomponents may have looser or more stringent requirements.  If a different specification is adopted \ncare must be taken to assure future system changes adhere to the adopted specification.   \nOther Considerations \nOther design considerations include: \n Approach Temperatures for Heat Exchangers \n Liquid Cooling Guidelines (Class W1 – W5) \n Facility Water System (FWS) Loop \n Corrosion \n Fouling \n Scale \n Microbiologically induced corrosion \n Flammability  "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "12 \n \nIt is recommended that the latest edition (current is 2nd edition 2013) of the ASHRAE Liquid Cooling \nGuidelines for Datacom Equipment Centers be consulted when designing a liquid cooling system. \n \n \n \n \n  "
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "13 \n \nAppendix 1 \nOpen Standards Framework and high level specification for Liquid Cooled Data Centers  \n(Framework and high level specification developed by Chinese working group members.) "
    }
  ]
}