{
  "document_id": "doc_d8ee24dbbb484626aa0d74f103a770bf",
  "filename": "doe_hpc_data_center_metering_protocol_2011.pdf",
  "file_type": ".pdf",
  "file_hash": "298efd31445049584bd2b86dc65afb6866bff4ee753ea233eab279d83c926ec2",
  "source_path": "data\\knowledge\\uploads\\doc_d8ee24dbbb484626aa0d74f103a770bf_doe_hpc_data_center_metering_protocol_2011.pdf",
  "metadata": {
    "filename": "doe_hpc_data_center_metering_protocol_2011.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_d8ee24dbbb484626aa0d74f103a770bf_doe_hpc_data_center_metering_protocol_2011.pdf",
    "source_url": "https://www.energy.gov/cmei/femp/articles/high-performance-computing-data-center-metering-protocol",
    "authority": "U.S. Department of Energy FEMP",
    "topic": "metering-protocol",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": " \nHigh Performance \nComputing Data Center \nMetering Protocol \n \n \n \n \nPrepared for: \nU.S. Department of Energy \nOffice of Energy Efficiency and Renewable Energy \nFederal Energy Management Program \n \n \nPrepared by: \nThomas Wenning \nMichael MacDonald \nOak Ridge National Laboratory \n \n \nSeptember 2010 \n \n \n  \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n"
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": "ii \n \n \nIntroduction \n \nData centers in general are continually using more compact and energy intensive central processing units, \nbut the total number and size of data centers continues to increase to meet progressive computing \nrequirements.  In addition, efforts are underway to consolidate smaller data centers across the country.  \nThis consolidation is resulting in a growth of high-performance computing facilities (i.e. - \nsupercomputers) which consume large amounts of energy to support the numerically intensive \ncalculations they perform.  The growth in electricity demand at individual data centers, coupled with the \nincreasing number of data centers nationwide, are causing a large increase in electricity demand \nnationwide.   \n \nIn the EPA’s Report to Congress on Server and Data Center Energy Efficiency Public Law 109-431, \n2007, the report indicated that US data centers consumed about 61 billion kilowatt-hours (kWh) in 2006, \nwhich equates to about 1.5% of all electricity used in the US at that time.  The report then suggested that \nthe overall consumption would rise to about 100 billion kWh by 2011 or about 2.9% of total US \nconsumption.  With this anticipated rapid increase in energy consumption, the U.S. Department of Energy \n(DOE) is pursuing means of increasing energy efficiency in this rapidly transforming information \ntechnology sector.   \n \nThis report is part of the DOE effort to develop methods for measurement in High Performance \nComputing (HPC) data center facilities and document system strategies that have been used in DOE data \ncenters to increase data center energy efficiency. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nNOTICE \nThis manuscript has been authored by UT-Battelle, LLC, under Contract No. DE-AC05-00OR22725 with the U.S. \nDepartment of Energy. The United States Government retains and the publisher, by accepting the article for \npublication, acknowledges that the United States Government retains a non-exclusive, paid-up, irrevocable, world-\nwide license to publish or reproduce the published form of this manuscript, or allow others to do so, for United \nStates Government purposes. "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "iii \n \nContacts \n  \nOak Ridge National Laboratory \nThomas Wenning \nR&D Staff \nOne Bethel Valley Road \nOak Ridge, TN 37831 \n865-241-8676 \nwenningtj@ornl.gov  \n \nU.S. Department of Energy Federal Energy Management Program \nWill Lintner \nFederal Energy Management Program \n1000 Independence Ave., S.W.  \nWashington, D.C.  20585 \n202-586-3120 \nwilliam.lintner@ee.doe.gov "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "iv \n \nAbbreviations and Acronyms \n \n ASHRAE American Society of Heating, Refrigerating, and Air Conditioning Engineers \n BAS Building automation system \n CPU Central processing unit (computer) \n CRAC Computer room air conditioner \n CSB Computer Science Building — Building 5600 \n DCeP Data center energy productivity \n DCiE Data center infrastructure efficiency \n DOE US Department of Energy \n EERE DOE Office of Energy Efficiency and Renewable Energy \n EPA US Environmental Protection Agency \n FEMP Federal Energy Management Program \n FLOP Floating-point operation (computer calculation) \n HVAC Heating, ventilating, and air conditioning \n IT Information technology \n kW kilo-Watt \n kWh kilo-Watt-hour \n LEED Leadership in Energy and Environmental Design \n MFLOP Mega-FLOP \n MRF Multiprogram Research Facility \n NSF National Science Foundation \n ORNL Oak Ridge National Laboratory \n PDU or RDU Power distribution unit \n PUE Power usage effectiveness \n TGG The Green Grid \n TVA Tennessee Valley Authority \n UPS Uninterruptible power supply \n VFD Variable frequency drive (or variable flow drive) \n \n \n W Watt "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "v \n \n \nContents \n  \n1 Metering Background   ........................................................................................................................... 1\n2 Metering Purpose   ................................................................................................................................. 1\n3 Levels of Metering   ............................................................................................................................... 3\n4 Performance Metrics   ............................................................................................................................ 4\n5 Metering Equipment   ............................................................................................................................. 5\n6 Key Equipment in HPC Facilities   ........................................................................................................ 8\n7 Oak Ridge National Laboratory Metering Case Study   ........................................................................ 9\n7.1 Site Background   ....................................................................................................................... 10\n8 Metering Protocol   ............................................................................................................................... 10\n8.1 Electric System and Metering   .................................................................................................. 10\n8.2 Electric Data Measurement   ...................................................................................................... 11\n8.3 Data Center Room Cooling and Measurement   ........................................................................ 14\n8.4 Chilled Water System and Metering   ........................................................................................ 15\n8.5 Chiller Plant Measurements   ..................................................................................................... 17\n9 First-Floor Performance Measurement Results   .................................................................................. 17\n10 Second-Floor Performance Measurement Results   ............................................................................. 18\n11 Future Plans for the Data Centers   ...................................................................................................... 19\n12 References   .......................................................................................................................................... 21\nAppendix A: Other Data Center Metrics and Benchmarking   ..................................................................... 22\n \n "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": ""
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "1 \n \n1 Metering Background \n \nSignificant efforts to further understanding and benchmarking of data center energy efficiency have \noccurred over the past few years. Numerous potential regulatory and institutional initiatives have driven \nthese efforts. The U.S. Environmental Protection Agency (EPA) “Report to Congress on Server and Data \nCenter Energy Efficiency” (2007) and the European Commission’s “Code of Conduct on Data Centres \nEnergy Efficiency, Version 1” (2008) are only two examples of regulatory interest in data center \nefficiency. \n \nFuture rules and regulations regarding data center power consumption will be developed primarily by the \nfederal government. DOE is currently pursuing multiple requirements and guidelines for DOE facilities \nalso.  DOE and its facility contractors invest more than $2 billion/yr in information technology resources, \na large component of which includes desktop and laptop computers utilized by end users, and servers and \nstorage media maintained in data centers.  The Energy Independence and Security Act of 2007 directed \nagencies to improve energy efficiency, reduce energy costs, and reduce greenhouse gas emissions. In \naddition, the Department issued Order 450.1A in 2008 that required programs and sites to implement a \nnumber of environmental stewardship practices, including enabling power management features on \ncomputers and other electronic equipment.  Further goals have been spelled out in the Department of \nEnergy’s Strategic Sustainability Performance Plan recently released in 2010 to address the requirements \nof Executive Order 13514, Federal Leadership in Environmental, Energy and Economic Performance, \nsigned by the President on 10/5/2009. \n \nDOE’s Office of Energy Efficiency and Renewable Energy (EERE) is working to evaluate energy \nefficiency opportunities in data centers.  As part of this process, energy assessments of data center \nfacilities will be conducted under the Save Energy Now program.  These assessments are designed to help \ndata center professionals identify energy saving measures that are most likely to yield the greatest energy \nsavings.  The assessments are not intended to be a complete energy audit, but rather, the process is meant \nto educate data center staff and managers on an approach that can be used to identify potential energy \nsaving opportunities that can be further investigated.  The intent is that sites will continue to track \nimprovement in their energy performance to document their energy performance metrics and actions \nimplemented over time.  This performance tracking will be done by the sites. \n \nPractical performance metrics have been developed by The Green Grid (TGG), an industry consortium \nactive in developing metrics and standards for the IT industry.  DOE and TGG have a Memorandum of \nUnderstanding signed in 2007 to cooperate on multiple fronts to address improving data center energy \nand water efficiency.  In 2009, TGG and ASHRAE published a book entitle, “Real-Time Energy \nConsumption Measurements in Data Centers.”  The book is a comprehensive resource discussing various \ndata center measurements. \n \n2 Metering Purpose \n \nMetering projects are undertaken for a variety of reasons. Meters allow for a better understanding of a \nfacilities power and cooling systems.  Metered data can be used to determine benchmarks for the current \nstate of operations.  Benchmarking and baselining enables a facility to track performance and efficiency \nimprovements over time.  In addition, benchmarking allows for management and operations to take a \nproactive approach to identifying performance improvement projects and technologies.  With the use of \nmeters, new equipment, retrofits, and system development (HVAC, lighting, controls, etc) performance "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "2 \n \ncan easily be tracked and documented over time.  Meters provide reliable measurement and verification \nfor the expected energy benefits of system improvement projects.   \n \nMetering can be utilized as a diagnostic tool to continuously monitor, track, and improve facility \nperformance to ensure long-term efficient operation.  If properly set up, meters can also enable a facility \nto consistently track, report, and communicate various metrics.   \n \nFrom a facility management perspective, installing meters can help determine system benchmarks and use \nthem to compare against other facilities.  This information can also be used to set future performance \ngoals, determine specific improvement targets, and verify that targets have been met.  This could enable \nmanagement to incentivize goals for meeting and exceeding established targets.  Analysis of metered data \ncan provide improved planning for future utilities. \n \nMetering projects typically carry a burdensome cost, thus site managers typically struggle to justify \nprojects from solely a capital cost-savings perspective.  Installing meters does not directly save energy; \nhowever, intelligent integration of meters into a system can allow for improved system performance, \nwhich in turn can save energy.  Building management systems often use the information from various \nmeters to directly influence and dictate operations and control of key systems.  In high performance \ncomputing facilities, intelligent integration of meters can play a vital role in efficient system operation. \n \nIn high performance computing facilities, there are a number of potential measurements to be taken.  \nThese measurements may include any of the following: \n \n- Power demand (kW) - Flow rates \n- Power consumption (kWh) - Flow velocity \n- Amperage per phase - Humidity \n- Percent amperage - Entering / Leaving Chilled Water Temperature \n- Voltage per phase - Entering / leaving condenser water temperature \n- Power factor - Condenser / Evaporator refrigerant temperature \n- Line harmonics - Instantaneous equipment capacity \n- Head / suction pressure - Air quality \n \nWith all these possible measurements, it is easy to imagine how a metering project can quickly become a \ncostly and complex undertaking.  Thus, it is important to establish the purpose at the onset of a metering \nproject and to understand what data needs to be acquired.  Site managers must be able to set clear goals \nfor their metering project.  This often requires resolving differences between desired and realistic \nmetering expectations.  Several main considerations to account for during the planning stages of a \nmetering project include (ASHRAE): \n \n• Project Goals – Establish the project goals and data requirements before selecting hardware. \n• Project Cost and Resources – Determine the feasibility of the project given the available \nresources. \n• Data Products – Establish the desired final output data type and format before selecting data \nmeasurement points. \n• Data Management – Identify proper computer and personnel resources to handle data collection \nneeds. \n• Data Quality Control – Identify the system to be implemented to check and validate data quality. \n• Commitment – Projects often require long-term commitments of personnel and resources. \n• Accuracy Requirements – Determine the required accuracy of the final data early in the project. \n "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "3 \n \nDeveloping a metering project often becomes an iterative process, revolving between budget constraints, \nequipment costs, and metering goals.  The following figure from ASHRAE Handbook – HVAC \nApplications, 2007 shows a nine-step flowchart for the iterative planning process. \n \n \n Methodology for Designing Field Monitoring Projects \n \n3 Levels of Metering \n \nThere are four general levels of utility data that can be captured with varying degrees of metering.  The \nlevels start off with broad site consumption metering and it narrows down to specific end use \nmeasurements (ASTM E 1465).  The four levels consist of:  \n \n1. Site Level \no General utility coming into a site.  The site may have several buildings and other end use \nequipment. \n2. Building Level \no Metering at the utility feed to an individual building.  This encompasses all energy used \nwithin a given building. \n3. System Level \no Sub-metering at the system level.  This may include whole systems such as, chiller \nplants, lighting, computer room air conditioners (CRACs), etc.  \n4. Component Level \no Sub-metering within systems.  This may include flow and temperatures within a chiller \nsystem.  \n \nDetailed sub-metering at the component level will provide the greatest resolution of energy consumption \nwithin a facility and will provide for more control option.  It will also provide the most feedback for the \nuser to analyze; however, this is often the most expensive option when considering permanent metering "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "4 \n \ninstallations.  Metering only at the site and building level is often the cheapest option, however, it is \ngenerally insufficient when trying to determine system and facility performance. \n \nOne method for minimizing metering costs is to monitor energy as high in the distribution system as \npossible.  Doing so minimizes the number of monitoring nodes and therefore reduces equipment needs.  \nHowever, measuring too high in a system will lead to a poor understanding of end-use consumption and \nresults in difficulty trying to assess system performance.  A rule-of-thumb is to not separately meter an \nend-use if its expected consumption is less than 10% of the higher nodes consumption (ASTM E 1465). \nMultiple levels of nodes allow for some redundant metering which can be used to help identify \ninstallation problems and can be used to facilitate a comparison between end-use and utility meter data.   \n \n4 Performance Metrics \n \nThe primary metrics reported are related to energy and are the Power Usage Effectiveness (PUE) and \nDatacenter Infrastructure Efficiency (DCiE), metrics from The Green Grid (TGG, \nwww.thegreeengrid.org).    These metrics are defined in several white papers by TGG (see White Paper \n#6 from the website). \n \nThe PUE is defined as follows:  \nPUE = Total Facility Power/IT Equipment Power \n \n \nPUE Benchmarking Values -  \n \n \nand its reciprocal, the DCiE is defined as: \nDCiE = 1/PUE = IT Equipment Power/Total Facility Power x 100%  \n \n \nDCiE Benchmarking Values -  \n \n \nFor the PUE and DCiE equations, the Total Facility Power is defined as the power measured at the utility \nmeter — the power dedicated solely to the datacenter (this is important in mixed-use buildings that house \ndatacenters as one of a number of consumers of power). The IT Equipment Power is defined as the \nequipment that is used to manage, process, store, or route data within the data center. It is important to \nunderstand the components for the loads in the metrics, which can be described as follows: \n \nIT EQUIPMENT POWER. This includes the load associated with all of the IT equipment, such as \ncompute, storage, and network equipment, along with supplemental equipment such as KVM \nswitches, monitors, and workstations/laptops used to monitor or otherwise control the datacenter. \n \nTOTAL FACILITY POWER. This includes everything that supports the IT equipment load such as: \n• Power delivery components such as UPS, switch gear, generators, PDUs, batteries, and \ndistribution losses external to the IT equipment. \n• Cooling system components such as chillers, computer room air conditioning units \n(CRACs), direct expansion air handler units, pumps, and cooling towers. \n• Compute, network, and storage nodes. \n• Other miscellaneous component loads such as datacenter lighting. \n"
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "5 \n \n \nOne so-called “green” metric used for the “Green500” list of computers is MFLOP/W.  This “green” \nmetric has some limited value for understanding how “green” a computer is, but the metric is unduly \ninfluenced by running with limited memory, and thus reduced ability to handle certain types of important \ntasks.  \n \nA better data center productivity (DCP) metric has been identified by TGG as DCeP.  DCeP is envisioned \nas one of a family of DCP metrics, designated generically as DCxP.  The energy productivity metric, \nDCeP, is defined by TGG (White Paper #18) as: \nThe major issue facing this productivity metric at this time is developing a meaningful measure of the \nnumerator.  Several proposals have been made, but no good solution has yet emerged (see TGG White \nPaper #24). \n \n5 Metering Equipment \n \nIn the broadest sense, there are two types of data, time dependant and time independent data.  Time \ndependant data includes weather and energy consumption data.  Time independent data includes facility \ndescriptive data and project cost data.  Various time dependant data can be measured using an array of \ndifferent measurement devices.  Most devices are capable of being used to capture data at various time \nintervals.  Capturing data on the smallest possible time intervals provides the most resolution; however, it \nalso provides exceedingly large quantities of data.  This can lead to issues of having too much information \nto sort through.  If data is to be captured on increments of less than an hour, it is very beneficial to have \nan automated collection and processing system.  Using outdoor air temperature for example, the minimum \ntime interval of data collection should be once daily.  Shorter time increments, such as hourly, can \nprovide more clarity when comparing it to equipment’s electricity consumption.  Smaller increments, less \nthan hourly, can be used to continuously calculate near-instantaneous system performance for systems \nsuch as a chiller plant; however, this can only be achieved by using an automatic collection system. \n \nThe following tables describe a cursory breakdown of various metering technologies in the marketplace.  \nIncluded in the table are the measurement type, sensor, application, and relative accuracy of each \ntechnology.  For expanded information on the applications and limitations of the sensors listed in the table \nbelow, please refer to ASHRAE Handbook – Fundamentals, 2009 and Real-Time Energy Consumption \nMeasurements in Data Centers, 2009.  \n \n"
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "6 \n \nThermodynamic Measurements\nMeasurement Sensor Application Accuracy\nThermocouples Any 1.0 - 5.0%\nThermistors Any 0.1 - 2.0%\nResistance Temperature Detectors Any 0.01 - 1%\nBourdon Tube Pressure in pipe 0.25 - 1.5%\nStrain Gage Pressure in pipe 0.1 - 1%\nPsychrometer Above freezing temperatures 3 - 7%\nHygrometer Any Varies\nFlow Rate Measurements\nMeasurement Sensor Application Accuracy\nUltrasonic Flow Meter Flow in Pipes 1.0 - 5.0%\nVariable Area / Orifice Plate Flow in Pipes/Ducts 0.5 - 5.0%\nTurbine Wheel Flow in Pipes/Ducts 0.3 - 2.0%\nPaddle Wheel Flow in Pipes/Ducts 0.5 - 5.0%\nShedding Vortices Flow in Pipes 1%\nPitot Tube and Manometer Any 1.0 - 4.0%\nAnemometer Any 1.0 - 5.0%\nElectrical Measurements\nMeasurement Sensor Application Accuracy\nSolid Core Permanent Installations Varies\nSplit Core Permanent Installations Varies\nClamp-on / Flex Temporary Varies\nPressure Transducer Any Varies\nVoltage Divider Low Voltage AC or DC Varies\nPortable Meter Temporary Varies\nPanel Meter Permanent Installations Varies\nRevenue Meter Permanent Installations Varies\nPower Transducer Monitoring Varies\nVoltage\nPower\nTemperature\nPressure\nHumidity\nLiquid\nGas\nCurrent\n \n \nThe following table from ASHRAE Handbook – HVAC Applications, 2007 explicitly calls out the \naccuracy and reliability issues of some of the most used metering instrumentation.  One important issue \nthat is often overlooked in metering installations is the need to periodically re-calibrate sensors.  If \nsensors are not in calibration and are being used in system controls, they may be causing substantial \ninefficiencies in the system.  Sensors that are only used for data collection and not control still need to be \nrecalibrate to ensure accuracy of the calculated metrics and benchmarks. \n \n \n \n \n \n \n \n "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "7 \n \nInstrumentation Accuracy and Reliability \n \nSource: 2007 ASHRAE Handbook – HVAC Applications \n \nWhen it comes to capturing data from all the various sources in a HPC facility, it is best to do so using an \nautomated system.  Though some measurements can be captured manually, this method often proves to be \ncumbersome over time and ultimately becomes an unsustainable practice.  The best method to capture, \nstore, and analyze the measurement information is through the means of a data acquisition system, also \nknown as building automation systems, building management systems, energy monitoring and control \nsystems, and supervisory control and data acquisition systems.  These systems often serve multiple \npurposes.  They can monitor, trend, record system status, record energy consumption and demand, record \nhours of operation, control subsystem functions, produce summary reports, and print alarms when \nsystems do not operate within specified limits.  One example of the usefulness of controlling subsystems \nis in room humidity control.  DAS allows for the central processing and control of maintaining a \ncomputer rooms relative humidity instead of having numerous humidification and dehumidification units \nfighting one another in an effort to meet their localized sensor requests.  Numerous platforms are already \nused in the marketplace; examples include PowerNet and Metasys.  A breakdown of various data \nacquisition systems and there general purposes are described in the table below. \n \n \nGeneral Characteristics of Data Acquisition Systems (DAS) \nSource: 2007 ASHRAE Handbook – HVAC Applications  \n \n"
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "8 \n \nThe following table from ASHRAE Handbook – HVAC Applications, 2007 lists details about some of the \nconcerns associated with using and installing data acquisition hardware in systems. \n \n   \nPractical Concerns for Selecting and Using Data Acquisition Hardware  \n \n \n \nSource: 2007 ASHRAE Handbook – HVAC Application   \n \n6 Key Equipment in HPC Facilities \n \nHigh performance computing (HPC) facilities contain a large number and various types of equipment.  \nWith each type of equipment, there is a different need when it comes to metering.  The table below shows \na generic breakdown of the various systems found within an HPC facility.  The table also lists the \npotential components within each system and the key measurements to be obtained.  The measurements \nfor each system can be used to calculate various performance metrics for the system and the facility.  \nMore detailed information on the subsystems and on the minimum practical, best practical, and state-of-\nthe-art measurements can be found in Real-Time Energy Consumption Measurements in Data Centers, \n2009.   \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n"
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "9 \n \nSystem Components Key Measurements\nGeneral Measurements\nOutdoor Temperature, Outdoor \nRelative Humidity, Indoor \nTemperatures, Indoor Relative \nHumidites\nServers / Storage / Networking Internal Fans\nCurrent, Voltage, Power, Air Intake \nTemperature\nUninterruptible Power Supplies / \nPower Distribution Units Power, Current, Voltage\nTransformers Current, Voltage\nAutomatic Transfer Switches Power, Current, Voltage\nCompressors\nBlowers/Fans\nPumps\nHumidifiers\nReheaters\nCompressor\nHeat Exchangers\nBlowers/Fans\nPumps\nPumps / Fans / Blowers\nCurrent, Voltage, Power,  Flow \nRate, Pressure\nHeat Exchangers Temperature, Flow Rate\nLighting Current, Voltage\nDistributed Energy Systems / \nCombined Heat & Power \nSystems\nVaries\nVaries upon Equipment: \nTemperature, Flow Rate, Power, \nVoltage, Current\nComputer Room Air Conditioner / \nComputer Room Air Handling \nUnits \nTemperature, Flow Rate, Power, \nVoltage, Current, Power\nChillers Temperature, Flow Rate, Power, \nVoltage, Current\nCooling Towers Current, Voltage, Power, Flow \nRate, Pressure\nMeasurable Equipment and Key Measurements in HPC Facilities \n \n \n7 Oak Ridge National Laboratory Metering Case Study \n \nOak Ridge National Laboratory (ORNL) has been concerned with data center efficiency since the design \nand construction of the new East Campus facilities began.  One major interest is improving data center \nefficiency as new centers are built, taking what is learned from previous centers or center upgrades to \nmake each new one more \nefficient.  After the Computer \nSciences Building - Building \n5600 (CSB) was completed, DOE \napproved construction of the \nMultiprogram Research Facility \n(MRF), work on which began in \nFebruary 2005.  The MRF has \nseveral areas that are dedicated to \ncomputer applications, and \nlessons learned from Building \n5600 on energy efficiency and \nLEED certification were applied \nto these areas as well as other \n"
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "10 \n \nareas in the facility.  Subsequent upgrades to data centers in either of these buildings have incorporated \nthe latest energy efficiency ideas that were implemented in the other building. \n \n7.1 Site Background \nOriginally known as Clinton Laboratories, Oak Ridge National Laboratory (ORNL) was established in \n1943 to carry out a single, well-defined mission: the pilot-scale production and separation of plutonium \nfor the World War II Manhattan Project.  From this foundation, the Laboratory has evolved into a unique \nresource for addressing important national and global energy and environmental issues.  \n \nWith the creation of DOE in the 1970s, ORNL’s mission broadened to include a variety of energy \ntechnologies and strategies. Today the laboratory supports the nation with a peacetime science and \ntechnology mission that is just as important as, but very different from, its role during the Manhattan \nProject.  ORNL is DOE’s largest science and energy laboratory.   \n \nCase Study Data Center Identification \nLocation: Oak Ridge, TN  \n5600 Computational Sciences Building (CSB) - 137,000 sq ft   (3-story) & Central Plant - 7,650 sq ft \nCompleted August 2003  \nLEED Rating: NC, v2.0--Level: Certified \n \n8 Metering Protocol \n \nDetermination of the energy parameters for the data centers in Building 5600 requires an extensive array \nof meters.  The original data center’s electrical and cooling infrastructure received major upgrades in the \nlast few years to allow installation of major new supercomputers.  As of June 30, 2010, Building 5600 \nhouses the #1, #4, #20, and #36 most powerful supercomputers in the world.  In addition, ORNL is \ncurrently experiencing the installation and start-up of a new supercomputer to support the National \nOceanic and Atmospheric Administration (NOAA). \n \nThe three-story CSB contains offices and a 2nd floor computer center that houses a typical data center in \none half of the area and a supercomputer in the other half.  A large raised-floor computer center currently \nhouses two supercomputers on the first floor.  The NOAA supercomputer will be the third supercomputer \non the first floor once completed.  The CSB data centers are part of the larger facility that includes other \nfunctions.   \n \nIn the continuous upgrading process, extensive electric metering has been installed in the building (about \n100 in all).  Of these meters, 56 were required to determine the energy benchmarking metrics.  Chilled \nwater meters were also installed to measure chilled water flows to the first floor and second floor centers.  \nThe electrical data metering network is Eaton (Cutler-Hammer) PowerNet, and the chilled water meters \nare handled by the Johnson Controls Metasys building automation system (BAS).  The two metering and \ncontrol systems are currently not integrated; however, infrastructure is expected to evolve to a type of \nhigher level integrative enterprise solution, such as one based on OLE Process Control. \n \n8.1 Electric System and Metering \nPower is supplied by the Tennessee Valley Authority (TVA) from a substation that is supplied with three \nindependent 161 kV transmission lines. TVA power provides four to five 9's of uptime, so expected \ninterruptions are minor.  Electrical power is delivered to the CSB at plant distribution voltage of 13.8 kV.  \nMultiple transformers at Building 5600 step power down to 480V or 208V.  Currently, 13.8kV-"
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "11 \n \n480Y/277V transformers are located inside the building close to the computer room to reduce distribution \nlosses. ORNL power is measured every half-hour by TVA and is aggregated to the hourly level in this \nfigure.  Building 5600 electric meters collect data at different intervals but is aggregated to hourly data. \n \nThe uninterruptible power supply (UPS) requirements were minimized to only required support for dual \ncorded systems such as disk drives, networking and communications equipment, and business \napplications. UPS ride-through power is supplied until the backup generator can start and come on line \nand provide power in the event of a power outage. One UPS unit has battery energy storage and one has \nflywheel energy storage, with both of these units being double conversion types. \n \nThe PowerNet power distribution metering and control system can be used to manage energy cost, \nanalyze harmonics, view waveforms for transient events power quality, trending meter equipment usage, \nmaximize use of available capacity, etc..  The system has a total of 567 monitored points and provides \nintegrated metering from the 161 kV distribution level down to the 208V end user level.  ORNL has one \nof the largest PowerNet installations in the Southeast. \n \nOverall, PowerNet is used as an engineering design / operation tool, for real time data monitoring of the \nelectrical infrastructure, for internal power billing, for power quality analysis and system monitoring, and \nduring medium voltage switching to verify system operation.  Networking is via an ethernet interface to \nseveral dedicated data servers in Building 5600. \n \n8.2 Electric Data Measurement \nORNL power is fed into the main substation at 161 kV, where it is stepped down to 13.8 kV for \ndistribution.  Building 5600 power is on the 480V side of the 13.8kV/480V transformers at the building.  \nAll line losses and all transformer losses are included in the ORNL value, but no losses down to the 480V \nlevel are included in the 5600 power.  There are 13 electric meters measuring electric use from the main \n480V feeds.  These meters do not isolate the supercomputer data center electric use.  To perform \nefficiency calculations on the data centers, a total of 56 meters are required for the computer center.  The \nfollowing summary information is an example breakout for the meters on the main 480V power supply. \n \n \nBuilding 5600 Electric Use Simple Breakout Example \nWinter Month Total kWh \nMeter ID kWh 480V Panel ID Breakout Item Breakout kWh \n132 345,194 1A mixed  \n138 669,813 1B mixed  \n570 354,349 2A 1st floor center other 354,349 \n582 285,924 2B 2nd floor center other 285,924 \n594 2,496 3A Mixed, mainly (2) 1200-ton chillers when running \n606 1,503 3B Mixed, mainly (1) 1200-ton chiller when running \n183 1,367,119 4 2nd floor Cray 1,367,119 \n501 1,281,000 7 1500-ton chillers and plant 1,281,000 \n512 1,150,963 8 Kraken computer 1,150,963 \n524 1,133,532 9 Jaguar computer 1,133,532 \n536 1,097,951 10 Jaguar computer 1,097,951 \n548 1,156,162 11 Jaguar computer 1,156,162 \n554 478,791 12 Kraken computer 478,791 \nTotal 9,324,798    \n "
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "12 \n \nGiven the high level of metering, estimates are made to determine equipment consumption and losses.  \nPower losses from transformers are measured with on a spot-check basis and then estimates are made for \ncontinual operation.  Uninterruptable power supply (UPS) losses are estimated using load information and \nmanufacturers specification sheets.  Likewise, lighting energy consumption throughout the computer \nrooms is estimated based on fixture counts, power per fixture, and operating control.  Light operation \nincludes dimming them to half power at night.  The lighting power estimate is expected to be very close \nto actual. \n \nThe 56 meters throughout the system along with system estimates are used to calculate the PUE for the \ndatacenters.  The metering plan point list and the calculation methodology for the first and second floor \nsupercomputer centers in Building 5600 at ORNL is shown below.  Dxxx stands for PowerNet device \nnumber ‘xxx,’ where all the devices in this list are electric meters. \n \nPUE (or DCiE) Calculation for CSB Electric Data Meters \nChillers 1, 2, 3 \n D427-5600 MSB-3A MTR \n+ D430-5600 MSB-3 MTR \n+ D406-5600 MCC14 MTR \n+ D403-5600 CT2 \n+ D404-5600 CT3 \n+ D395-5600 CHWP2 \n+ D396-5600 CHWP3 \n- D401-5600 ATS-7 \n- D402-5600 ATS-8 \n+ 1% xfmr loss \nChillers 4, 5 \n D253-5600 MSB-7 MTR \n+ D405-5600 MCC13 MTR \n+ 1% xfmr loss \nLighting, both floors \n Estimated value.  Load is small and constant \nCRU's first floor (AC units) \n D398-5600 ATS-4 \n+ D399-5600 ATS-5 \n+ D400-5600 ATS-6 \n+ 1% xfmr loss \nCRU's second floor (AC units) \n D397-5600 ATS-3 \n+ D401-5600 ATS-7 \n+ D402-5600 ATS-8 \n+ 1% xfmr loss \nSupercomputer Center, first floor \n    LCF main computer (Jaguar XT5) \n D299-5600 MSB-9 MTR \n+ D322-5600 MSB-10 MTR \n+ D345-5600 MSB-11 MTR "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "13 \n \n+ 1% xfmr loss \n \n   NSF main computer (Kraken) \n D276-5600 MSB-8 MTR \n+ D368-5600 MSB-12 MTR \n+ 1% xfmr loss \nERP Local power units on the UPS \n D68-5600 ERP1 \n+ D69-5600 ERP2 \n+ D70-5600 ERP3 \n+ D71-5600 ERP4 \n+ D79-5600 ERP14 -- not used any longer \n+ 7% xfmr / UPS loss \nRDUs Local power units / panels \n D81-5600 RPA2 \n+ D82-5600 RPA3 \n+ D86-5600 RPA7 \n+ D89-5600 RPB3 \n+ 2% xfmr loss \nRDF Data communication facility for all network traffic \n D72-5600 ERP5 \n+ 7% xfmr / UPS loss \n subtotal \n D84-5600 RPA5 \n+ 2% xfmr loss \n subtotal \n add subtotals \nDisk drives \n D111-5600 PDU-A3A MTR \n+ D110-5600 PDU-A2A MTR \n+ 2% xfmr loss \n subtotal \n D137-5600 PDU-UPS2-3A MTR \n+ D138-5600 PDU-UPS2-4A MTR \n+ D136-5600 PDU-UPS2-2A MTR \n+ 7% xfmr / UPS loss \n Subtotal \n add subtotals \nComputer Center, second floor \n   Cray XT4 Supercomputer \n D1-5600 MSB-4 MTR \n+ 1% xfmr loss \n Subtotal \nLocal power units / panels \n+ D109-5600 PDUB4 MTR \n+ D92-5600 RPB6 -- not used any longer \n+ D85-5600 RPA6 \n+ D91-5600 RPB5 "
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": "14 \n \n+ D97-5600 RPD1 \n+ D98-5600 RPD2 \n+ D99-5600 RPD3 \n+ D100-5600 RPD4 \n+ D101-5600 RPD6 \n+ D105-5600 RPD7 \n+ D106-5600 RPD8 \n+ D107-5600 RPD9 \n+ D108-5600 RPD10 \n+ 2% xfmr loss \n subtotal \n add subtotals \nERP Local power units on the UPS \n D74-5600 ERP7 \n+ D75-5600 ERP8 \n+ D76-5600 ERP9 \n+ D77-5600 ERP10 \n+ D78-5600 ERP13 \n+ 7% xfmr / UPS loss \nDisk drives \n D135-5600 PDU-UPS2-1A MTR \n+ 7% xfmr / UPS loss \nCray XT fan power has to be measured  separately \n \nThe method of calculating electric power for the chiller plants is described under the Chiller Plant \nMeasurements section of this report.  Cooling unit (AC unit) electricity is metered via the local power \nunits. \n \nThe electric meters are electronic programmable meters with extensive capabilities, but after initial \nanalysis of data variability and chiller plant performance variations, a decision was made to calculate the \nperformance metrics on a daily basis.  Currently, PUE is determined monthly, based on the metering \nprotocol here.  All the required meters were programmed to log daily kWh readings, and the daily data are \nused to calculate the daily values of PUE for each month. \n \n8.3 Data Center Room Cooling and Measurement \nThe Jaguar and Kraken supercomputers use the Cray ECOphlex (phase change liquid exchange) system \nthat pumps refrigerant to each cabinet, where the phase-change refrigerant heat transfer system provides \nebullient cooling.  Liquid refrigerant is pumped to heat exchangers located at different levels in each \ncomputer cabinet, and an axial fan blows air up through the cabinet to absorb heat from electronics and \nthen transfer it to heat exchangers.  The refrigerant vapor from the heat exchangers then flows back to \nanother heat exchanger, where it transfers heat to the chilled water system, is condensed to liquid , and is \npumped back to the computer.  This means that the first floor data center only requires minimal cooling \nfrom underfloor air.  This approach reduces system size and enhances stability of temperature control by \noperating in a constant-temperature phase-change condition that stays above air dewpoint.  In addition, \nuse of liquid cooling can lead to major reductions in fluid transport power due to the higher energy \ndensity potentials of liquids in comparison to air.  Liquid refrigerant pumping power is not directly \nmeasured.  However, it is included as part of the “technical power” total.  \n "
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": "15 \n \nData storage and networking systems do receive underfloor air cooling, but minimal underfloor air is \nprovided to the Jaguar and Kraken systems with the exception of 16 air cooled cabinets in the center of \nthe Jaguar system rows. \n \nIn the second floor center, underfloor air is provided to the previous-generation Cray systems, but the \nother systems in the room do not have special cooling systems, so they are cooled by air from the \ncomputer room AC units. The 2nd floor Cray cooling system utilizes supply air temperature control \ninstead of return air temperature control to ensure a constant temperature is delivered to the Cray systems.  \nThis has reduced fan horsepower requirements and nearly eliminated issues with \nhot spots. \n \nTo acquire a better understanding of the affects that the Cray XT5 fan power has on \nthe PUE, manual frequency readings are taken on each of the 200 cabinets.  The \nfan power consumption is characterized as a function of frequency with the fan \nmotor variable speed frequencies being measured at each computer cabinet.  The \nfan power relationship is shown in the table to the right.  Linear interpolation is \nused to calculate between points. \n \nCray indicates the fan frequencies are controlled by the inlet air temperature. Since the fans are controlled \nby inlet air temperature, and since most cabinets are cooled by the XDP system, it is assumed that the \nlevel of computing work does not impact the frequencies much.  Total XT5 fan power for the \nsupercomputers is obtained by ratioing up the representative measured Jaguar fan power for its 200 \ncabinets, to 288 to include Kraken. \n \n8.4 Chilled Water System and Metering \nOne chiller system is installed in the complex where Building 5600 is located.  This system consists of \nthree 1200 ton chillers and two 1500 ton chillers.  This system is cross-connected with the chilled water \nplants in the MRF complex.  This cross-connection will eventually be phased out with the addition of new \nequipment.  A new chiller plant for Building 5800 is in progress to allow complete separation of building \ncomfort cooling and data center cooling. The two 1500 ton chillers provide most of the cooling to \nBuilding 5600 data centers, with the three 1200 ton chillers being run as little as possible at this time.  \nChilled water is piped directly to the data center rooms. \n \nThe chilled water system currently has an interconnection with the MRF complex.  Only a limited amount \nof cooling can be supplied from the MRF complex systems, but the overall backup is important and the \nchiller plants in the MRF complex are newer and more efficient.  The chiller plants are controlled by the \nBuilding Automation System (BAS), which also controls the data center cooling overall.  The next \ngraphic shows the BAS main chiller plant display for Building 5600 as an example. \n \nXT5 fan power \nHz kW \n40 1.2 \n45 1.6 \n50 2.2 \n55 2.8 \n60 3.7 \n65 4.7 "
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": "16 \n \n \n \nChillers 1, 2, and 3 are the original 1200-ton chillers for the building (2002 vintage).  Chillers 4 and 5 \nwere added as part of the 2003–2008 upgrade (2006 vintage), and since they are more efficient, they are \nthe primary units to run and are run almost full out most of the year.  In the winter, the balance of the \n5600-5700-5800 complex cooling load can be provided by the chiller input from the MRF complex \nplants, which are newer and more efficient than Chillers 4 and 5.  Thus, during the winter, Chillers 1, 2, \nand 3 are not run, and total cooling load for the data centers and the balance of the 5600-5700-5800 \ncomplex is provided by chillers 4 and 5 and the MRF complex interconnection.  A diagram of data center \nchilled water flows and meters is shown below. \n \n  \n "
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": "17 \n \nThe cumulative ton-hr are totalized for the key values needed to calculate chilled water electricity, and the \nchilled water electricity data are used in calculating energy metrics.   \n \n8.5 Chiller Plant Measurements \nThe total chiller plant complex serves several buildings, including, the Computational Sciences Building, \nResearch Office Building, and Engineering Technology Facility.  These three buildings are all part of a \nsingle facility served mainly by the CSB chiller plant.   \n \nChillers 1, 2, and 3 have the lowest operating efficiency and thus are run as little as possible, typically \nonly in the summer when to meet overall building loads.  Chillers 4 and 5 run almost continuously to \nmeet the data center loads.  An interconnection to the MRF complex provides some chilled water that \ntypically is about equal to the general building loads much of the year. Chillers 4 and 5 are more efficient \nthan chillers 1, 2, and 3, and the MRF Chiller Complex is more efficient than any of the CSB chillers.   \n \nChilled water energy metering currently provides the following data points: \n \n• Ton-hr produced by chiller 4 \n• Ton-hr produced by chiller 5 \n• Ton-hr delivered to first-floor data center \n• Ton-hr delivered to 2\nnd\n \n-floor data center \nChilled water energy from chillers 1, 2, and 3 is not metered, but future plans include installation of these \nenergy meters.  The protocol for calculating chilled water energy uses chillers 4 and 5, together with the \nbalance of plant installed with chillers 4 and 5 as representative of the total plant energy use for all chilled \nwater delivered to the data centers.  The chilled water interconnection from MRF is expected to be closed \nwhen the 5800 chiller plant comes on line and the current CSB chiller plant serves only data center loads. \n \nElectricity use for chillers 4 and 5 (include related tower, pump, and peripheral electricity) is measured \nseparately.  The daily kW/ton for chillers 4 and 5 and peripherals is calculated as total daily kWh divided \nby total daily ton-hr delivered.   \n \nChillers 4 and 5 and peripherals in the CSB at ORNL have a daily kW/ton of 0.62–0.75 in cold to mild \nweather, and 0.75–0.85 in hotter weather.  The annual average appears to be around 0.75.  Climate \nadjustment might make the climate-normalized value about 0.72.  Daily chiller plant electricity for each \nof the data centers is calculated as:  kW/ton  x  ton-hr/day. \n \n9 First-Floor Performance Measurement Results \n \nMeasured results on total electricity for the first floor data center using the methodology presented \npreviously are presented below.   PUE values are presented for both the case with XT5 fan power \nincluded in total computer loads and the case without fan power included.  The rationale for this \npresentation is that similar supercomputer CPU cabinets may have 32 small fans in each cabinet which \nmay use nearly the same power as the one large fan in each XT5 cabinet uses.  [ Example: 32 fans at 70 \nW each would be 2.2 kW / cabinet ] \n \nPumping power of the refrigerant cooling system is not measured and is included in the “technical power” \ntotal.  This approach puts a high and low value on the performance metrics spectrum.  Inclusion of the \nfans in the “technical power” suggests higher performance than actual, while removal of the fan energy \ncompletely suggests lower than actual performance. "
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": "18 \n \n \nTransformer losses have been measured on a spot basis and estimates should be close to actual.  UPS \nlosses are estimated at 6% of UPS load.  Lighting energy is also estimated, based on fixture counts, power \nper fixture, and operating control.  Estimated lighting power is expected to be close to actual. \n  \nA breakout of the July 2009 energy use is shown in the pie chart.  Energy for Jaguar and Kraken includes \nrefrigerant cooling system energy and XT5 fan energy. The notation in the figure means: \n \nJaguar  =  Jaguar supercomputer \nKraken  =  Kraken supercomputer \nERP  =  local power supplies on UPS \npower  \nRDUs  =  local power supplies \nRDF  =  CSB main networking / comm \nfacility \nDisks etc  =  disk storage units not on ERP  \nCRUs  =  room AC units \nChiller  =  chiller plant energy \nLighting  =  room lighting \nxfmr est  =  estimated losses from UPS and \ntransformers \n \nThe average power density in the CSB has \nincreased from 150 W/sq-ft in 2007 to 250 \nW/sq-ft currently.  Power density is \nexpected to increase as the new National \nOceanic and Atmospheric Administration \nsupercomputer comes online. \n \nThe key performance metrics are summarized in the table below for the three cases of:  XT5 fan power \nincluded in total technical power, XT5 fan power excluded completely, and a reasonable middle ground.  \nThe XT5 fan power is about 7.5% of total electricity use.  Since all supercomputer cabinets have fan \npower that is regularly included in the technical power when calculating PUE, the “reasonable” case is \nbracketed by the other two cases in the table below for the first-floor data center in Building 5600.  Since \nthe XDP cooling system power is still included in the technical power total, a PUE = 1.33 appears most \nappropriate.  PUE is expected to decrease in cold weather as cooling tower related energy consumption \ndrops. \n \n \n \n \n \n \n \n10 Second-Floor Performance Measurement Results \n \nMeasured results on total electricity for the second floor data center using the methodology presented \npreviously are presented below.  The second floor houses multiple systems, including an older Cray XT4 \nCSB First-Floor Metrics \nMetric Reasonable w/ XT5 fans w/o XT5 fans \nPUE 1.33 1.26 1.39 \nDCiE 75% 80% 72% \nBreakout of 1st-floor data center power "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": "19 \n \ncabinet system that is still the #20 supercomputer in the world as of June 2010.  The second floor houses \nthe enterprise data systems for ORNL. \n \nAll computer systems are air-cooled.  XT4 fan energy is included in the technical power for the \nbreakdown below.  Lighting energy is estimated for this data center also, based on fixture counts, power \nper fixture, and operating control.  The lighting power estimate is expected to be close to actual.  \nTransformer losses and UPS losses are also estimated, similar to the estimates for the first-floor data \ncenter. \n \n A breakout of the July 2009 energy use is \nshown in the pie chart.  \n \nThe notation is similar to the first floor \nbreakout: \n \nCray cpu  =  older supercomputers \nOther cpu  =  all other computers \nERP  =  local power supplies on UPS \npower  \nDisks etc  =  disk storage units and other \nlocal power not on ERP  \nCRUs  =  room AC units \nChiller  =  chiller plant energy \nLighting  =  room lighting \nxfmr est  =  estimated losses from UPS and \ntransformers \n \nThe key performance metrics for the entire \n2\nnd-floor center are summarized in the table \nbelow for the three cases of:  XT4 fan \npower included in total technical power, XT4 fan power excluded completely, and a reasonable middle \nground.  The XT4 fan power is estimated based on the measurements for the XT5 cabinets at 4.6% of \ntotal electricity use for the 2\nnd\n \n-floor datacenter.  Similar to the first floor data center, when calculating \nPUE, the “reasonable” case is bracketed by the other two cases in the table below.  A PUE = 1.41 appears \nmost appropriate for the second floor.  PUE is expected to decrease in cold weather as cooling tower \nrelated energy consumption drops. \n \n \n \n \n \n \n \n11 Future Plans for the Data Centers \n \nThe data center at ORNL see a lot of change over time, and more changes are coming.  A new large \ncomputer for the National Oceanic and Atmospheric Administration is being installed and ramped up in \nthe first floor data center.  Chiller plant reconfigurations and additional metering are in progress and will \ncontinue over the next year.  The chilled water connection with the MRF complex likely will be \ncompletely closed after the new chiller plant in Building 5800 is fully functional. \nCSB Entire Second-Floor Metrics  \nMetric Reasonable w/ XT4 fans w/o XT4 fans \nPUE 1.41 1.36 1.45 \nDCiE 71% 73% 69% \nBreakout of 2nd-floor data center power "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": "20 \n \n \nPerformance metrics will continue to be calculated monthly and reported based on daily measurements of \nelectric use for over 50 electric meters and multiple chilled water energy meters.  The current ability to \nreport PUE on a monthly basis is deemed less than desirable by internal management.  There is a need to \nhave the capability to generate these values on a more real-time basis and then have these results \ndisplayed on an electronic dashboard.  Even if instant values are not an option, the possibility of a time-\ndelayed display would still be beneficial.  A lag of a couple hours would still be helpful for diagnosing \nsystem performance. \n \nThe ability to report real time results will require major improvements in data base configurations that \nallow consistent data queries at regular intervals.  Such queries are not possible with current data base \nconfigurations for the electric metering and building automation systems.  ORNL is actively seeking out \ncontrol products to allow for the integration of electric (PowerNet) and thermal (Metasys) data into one \ncommon source.  It is predicted that this would allow for better control of the various datacenter support \nsystems. \n  \nEfforts are being made to evaluate various energy technologies.  For hot, humid climates like Tennessee, \nit would be desirable if computer cabinets could be made to function with only cooling tower water to \ncool the computers (or cool an intermediate ebullient system).  Some room air cooling would still be \nneeded to keep room dewpoints at acceptable levels.  Thus far, the design of such an approach remains \nchallenging. LED lighting technology will be tested in the near future at ORNL.  The small pilot testing \nwill take place before deciding on large scale implementation in the datacenters.  Deployment of the \ntechnology will reduce energy consumption and alleviate maintenance issues. \n \nAnother large push is being made to find a control system that will optimize chiller plant efficiency.  It is \nbelieved that there are large potential savings in being able to properly control and stage various cooling \nequipment on and off depending upon IT load and outdoor weather.  ORNL is actively searching out \nvarious options to allow for continuous optimization of chiller plant operation. \n \nIn addition, ORNL is studying the benefits of utilizing non-OEM installed metering to deal with issues \nexperienced in standard meters installed in OEM equipment.  Facilities are generally plagued with issues \nresulting from standard metering that comes with purchased equipment, including: inaccessibility, poor \nperformance, calibration difficulties, etc.  Future studies will highlight issues and lessons learned at \nORNL during the installation and pilot testing of two new meters being installed on power distribution \npanels.  \n \nThe computing industry continues to experience high rates of change, and DOE supercomputer data \ncenters also see high rates of change.  The information in this report is intended to help others consider \npossible means of handling data center design, to document the energy performance metrics for the two \ndata centers in Building 5600, and also to understand how DOE’s largest data center operates. \n "
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": "21 \n \n12 References \nASHRAE, 2007 ASHRAE HVAC Applications. American Society of Heating, Refrigerating and Air-\nConditioning Engineers, Inc., 2007. Chapter 40 – Building Energy Monitoring. \n \nASHRAE, 2009 ASHRAE Handbook – Fundamentals. American Society of Heating, Refrigerating and \nAir-Conditioning Engineers, Inc., 2009. Chapter 36 – Measurement and Instrumentation. \n \nASHRAE & The Green Grid, Real-Time Energy Consumption Measurements in Data Centers. American \nSociety of Heating, Refrigerating and Air-Conditioning Engineers, Inc., 2009. \n \nASTM E 1465: Standard Guide for Developing Energy Monitoring Protocols for Commercial and \nInstitutional Buildings or Facilities. ASTM International, 2005. \n \nEuropean Commission, European Union Code of Conduct for Data Centres, Version 1.0, 2008.  \nhttp://re.jrc.ec.europa.eu/energyefficiency/html/standby_initiative_data%20centers.htm \n \nMacDonald, M., Energy Performance of ORNL Supercomputer Data Centers in Building 5600. FEMP. \nDecember 2009. \n \nMacDonald, J.M., Sharp, T.R., Getting, M.B., A protocol for monitoring energy efficiency improvements \nin commercial and related buildings. ORNL/Con-291, 1989. \n \nNREL, Best Practices Guide for Energy-Efficient Data Center Design. FEMP. February 2010. \n \nThe Green Grid.   \nwww.thegreeengrid.org \n \nUnited States Department of Energy, Strategic Sustainability Performance Plan. September 2010 \n \nUnited States Environmental Protection Agency, Report to Congress on Server and Data Center Energy \nEfficiency, Public Law 109-431, ENERGY STAR Program, 2007.  \nhttp://www1.eere.energy.gov/femp/pdfs/epa_dc_report_congress.pdf \n "
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": "22 \n \nAppendix A: Other Data Center Metrics and Benchmarking \n \nTGG has published several white papers on performance metrics for data centers.  These and related \nmetrics are discussed below.  Further metrics information can be found in the FEMP publication, Best \nPractices Guide for Energy-Efficient Data Center Design. \n \nCooling System Efficiency \nOverall chiller plant efficiency at many plants was studied by Ben Erpelding in California and an \nefficiency scale was developed, as shown below.  This scale is one of the best ways to consider overall \nchiller plant efficiency (wire-to-water efficiency) and also one of the easiest.  This chart applies to annual \naverage kW/ton.  This chart has been published in many forms in several places (e.g., HPAC Engineering, \nMay 2007). \n \nCooling System Efficiency = Average Cooling System Power (kW) / Average Cooling Load (ton) \n \n \n \n Benchmark Values - \n \n \n \nAirflow Efficiency \nThis metric provides an understanding of how efficiently air is moved through a data center. \n \nAirflow Efficiency = Total Fan Power (W) / Total Fan Airflow (cfm) \n \n \n Benchmark Values -  \n \n \n \n \n \n"
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": "23 \n \nHeating, Ventilation and Air-Conditioning (HVAC) System Effectiveness \nThis metric is simply the ratio of the annual IT equipment energy consumption to the annual HVAC \nenergy consumption. \n \nEffectiveness = [kWh/yr]\nIT / [kWh/yr]\n \nHVAC \n \n Benchmark Values – \n \n \nRack Cooling Index (RCI) \nThe rack cooling index is a measure of compliance with ASHRAE/NEBS temperature specifications.  It \neffectively gives a numerical representation of how well equipment racks are cooled based on equipment \nintake temperatures.  The equations below reflect ASHRAE Class 1 (2008) conditions. \n \n \nWhere, \n         Tx\n         n = Total number of intakes \n = Mean temperature at equipment intake x \n \n \n Benchmark Values - \n \n \n \n \nReturn Temperature Index (RTI) \nThe return temperature index is a measure of the net by-pass or net recirculation of air in a data center. \n \n \n \nWhere, \n         ∆TAHU\n         ∆T\n = Typical air handler temperature drop (airflow weighted) \nEQUIP\n \n = Typical IT equipment temperature rise (airflow weighted) \n \n  \n Benchmark Values - \n \n \n \n \n \nRCIHI\nNo temperature above \nmax recommended  = 100% \nRCILO\nNo temperature below \nmin recommended  = 100% \nRCIHI/LO \nOften considered poor \noperation < 90% \nRTI = 100% Balanced airflows \nRTI > 100% Recirculating air \nRTI  By-passing air < 100% \n"
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": "24 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nEERE Information Center \n1-877-EERE-INFO (1-877-337-3463) \nwww.eere.energy.gov/informationcenter \n \n \n \n \nORNL/TM-2011/49         September 2010 \n \nPrepared by  the Oak Ridge National Laboratory (ORNL). \nORNL is a national laboratory of the U.S.  Department of \nEnergy operated by UT-Battelle. \n"
    }
  ]
}