{
  "document_id": "doc_dcf932b9b0f24bc48877146c9b4bfeda",
  "filename": "google_ml_applications_data_center_optimization.pdf",
  "file_type": ".pdf",
  "file_hash": "26fbcda350faa4a582901679daeb262e89f9904f40bde4efa738d32ef4d68a9b",
  "source_path": "data\\knowledge\\uploads\\doc_dcf932b9b0f24bc48877146c9b4bfeda_google_ml_applications_data_center_optimization.pdf",
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "Machine Learning Applications for Data Center Optimization \nJim Gao, Google  \n \n \nAbstract \n \nThe modern data center (DC) is a complex interaction of multiple mechanical, electrical and controls \nsystems. The sheer number of possible operating configurations and nonlinear interdependencies make it \ndifficult to understand and optimize energy efficiency. We develop a neural network framework that learns \nfrom actual operations data to model plant performance and predict PUE within a range of 0.004 +/­ 0.005 \n(mean absolute error +/­ 1 standard deviation), or 0.4% error for a PUE of 1.1. The model has been \nextensively tested and validated at Google DCs. The results demonstrate that machine learning is an \neffective way of leveraging existing sensor data to model DC performance and improve energy efficiency. \n \n \n1.  Introduction \n \nThe rapid adoption of Internet­enabled devices, coupled with the shift from consumer­side computing to \nSaaS and cloud­based systems, is accelerating the growth of large­scale data centers (DCs). Driven by \nsignificant improvements in hardware affordability and the exponential growth of Big Data, the modern \nInternet company encompasses a wide range of characteristics including personalized user experiences \nand minimal downtime. Meanwhile, popular hosting services such as Google Cloud Platform and Amazon \nWeb Services have dramatically reduced upfront capital and operating costs, allowing companies with \nsmaller IT resources to scale quickly and efficiently across millions of users. These trends have resulted in \nthe rise of large­scale DCs and their corresponding operational challenges. \n \nOne of the most complex challenges is power management. Growing energy costs and environmental \nresponsibility have placed the DC industry under increasing pressure to improve its operational efficiency. \nAccording to Koomey, DCs comprised 1.3% of the global energy usage in 2010 [1]. At this scale, even \nrelatively modest efficiency improvements yield significant cost savings and avert millions of tons of carbon \nemissions. \n \nWhile it is well known that Google and other major Internet companies have made significant strides towards \nimproving their DC efficiency, the overall pace of PUE reduction has slowed given diminishing returns and \nthe limitations of existing cooling technology [2]. Furthermore, best practice techniques such as hot air \ncontainment, water side economization, and extensive monitoring are now commonplace in large­scale DCs \n[3]. Figure 1 demonstrates Google’s historical PUE performance from an annualized fleet­wide PUE of 1.21 \nin 2008 to 1.12 in 2013, due to implementation of best practices and natural progression down the learning \ncurve [4]. Note the asymptotic decline of the trailing twelve­month (TTM) PUE graph. \n \n1 "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": " \nFig 1.  Historical PUE values at Google. \n \nThe application of machine learning algorithms to existing monitoring data provides an opportunity to \nsignificantly improve DC operating efficiency. A typical large­scale DC generates millions of data points \nacross thousands of sensors every day, yet this data is rarely used for applications other than monitoring \npurposes. Advances in processing power and monitoring capabilities create a large opportunity for machine \nlearning to guide best practice and improve DC efficiency. The objective of this paper is to demonstrate a \ndata­driven approach for optimizing DC performance in the sub­1.10 PUE era. \n \n \n2.  Methodology \n \n2.1  General Background \nMachine learning is well­suited for the DC environment given the complexity of plant operations and the \nabundance of existing monitoring data. The modern large­scale DC has a wide variety of mechanical and \nelectrical equipment, along with their associated setpoints and control schemes. The interactions between \nthese systems and various feedback loops make it difficult to accurately predict DC efficiency using \ntraditional engineering formulas.  \n \nFor example, a simple change to the cold aisle temperature setpoint will produce load variations in the \ncooling infrastructure (chillers, cooling towers, heat exchangers, pumps, etc.), which in turn cause nonlinear \nchanges in equipment efficiency. Ambient weather conditions and equipment controls will also impact the \nresulting DC efficiency. Using standard formulas for predictive modeling often produces large errors because \nthey fail to capture such complex interdependencies. \n \nFurthermore, the sheer number of possible equipment combinations and their setpoint values makes it \ndifficult to determine where the optimal efficiency lies. In a live DC, it is possible to meet the target setpoints \nthrough many possible combinations of hardware (mechanical and electrical equipment) and software \n(control strategies and setpoints). Testing each and every feature combination to maximize efficiency would \nbe unfeasible given time constraints, frequent fluctuations in the IT load and weather conditions, as well as \nthe need to maintain a stable DC environment. \n \n2 "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "To address these challenges, a neural network is selected as the mathematical framework for training DC \nenergy efficiency models. Neural networks are a class of machine learning algorithms that mimic cognitive \nbehavior via interactions between artificial neurons [6]. They are advantageous for modeling intricate \nsystems because neural networks do not require the user to predefine the feature interactions in the model, \nwhich assumes relationships within the data. Instead, the neural network searches for patterns and \ninteractions between features to automatically generate a best­fit model. Common applications for this \nbranch of machine learning include speech recognition, image processing, and autonomous software \nagents. As with most learning systems, the model accuracy improves over time as new training data is \nacquired. \n \n \n2.2  Model Implementation \nA generic three­layered neural network is illustrated in Figure 2. In this study, the input matrix  is an x m x n)(  \narray where   is the number of training examples and   is the number of features (DC input variables)m n  \nincluding the IT load, weather conditions, number of chillers and cooling towers running, equipment \nsetpoints, etc. The input matrix   is then multiplied by the model parameters matrix   to produce thex  θ1  \nhidden state matrix   [6]. In practice,   acts as an intermediary state that interacts with the seconda a  \nparameters matrix   to calculate the output   [6]. The size and number of hidden layers can be varied θ2 (x)hθ  \nto model systems of varying complexity. \n \nNote that   is the output variable of interest and can represent a range of metrics that we wish to(x)hθ  \noptimize. PUE is selected here to represent DC operational efficiency, with recognition that the metric is a \nratio and not indicative of total facility­level energy consumption. Other examples include using server \nutilization data to maximize machine productivity, or equipment failure data to understand how the DC \nenvironment impacts reliability. The neural network will search for relationships between data features to \ngenerate a mathematical model that describes   as a function of the inputs. Understanding the(x)hθ  \nunderlying mathematical behavior of   allows us to control and optimize it.(x)hθ  \n \nFig. 2  Three­layer neural network. \n \nAlthough linear independence between features is not required, doing so can significantly reduce the model \ntraining time, as well as the chances of overfitting [8]. Additionally, linear independence can simplify model \n3 "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "complexity by limiting the number of inputs to only those features fundamental to DC performance. For \nexample, the DC cold aisle temperature may not be a desirable input for predicting PUE because it is a \nconsequence of variables more fundamental to DC control, such as the cooling tower leaving condenser \nwater temperature and chilled water injection setpoints. \n \nThe process of training a neural network model can be broken down into four steps, each of which are \ncovered in greater detail below: (1) Randomly initialize the model parameters  , (2) Implement the forwardθ  \npropagation algorithm, (3) Compute the cost function  , (4) Implement the back propagation algorithm(θ)J  \nand (5) Repeat steps 2 ­ 4 until convergence or the desired number of iterations [7]. \n \n2.2.1  Random Initialization \nRandom initialization is the process of randomly assigning  values between [­1, 1] before starting modelθ  \ntraining. To understand why this is necessary, consider the scenario in which all model parameters are \ninitialized at  0. The inputs into each successive layer in the neural network would then be identical, since \nthey are multiplied by  . Furthermore, since the error is propagated backwards from the output layerθ  \nthrough the hidden layers, any changes to the model parameters would also be identical [7]. We therefore \nrandomly initialize  with values between [­1, 1] to avoid the formation of unstable equilibriums [7].θ  \n \n2.2.2  Forward Propagation \nForward propagation refers to the calculation of successive layers, since the value of each layer depends \nupon the model parameters and layers before it. The model output   is computed through the forward(x)hθ  \npropagation algorithm, where   represents the activation of node   in layer  , and   represents the matrixalj j l θl  \nof weights (model parameters) mapping layer   to layer  .l l+1   \n \n  (θ x  x  x  x  )a21=g 110 10+θ111 11+θ112 12+θ113 13  \n  (θ x  x  x  x  )a22=g 120 10+θ121 11+θ122 12+θ123 13  \n  (θ x  x  x  x  )a23=g 130 10+θ131 11+θ132 12+θ133 13  \n  (θ x  x  x  x  )a24=g 140 10+θ141 11+θ142 12+θ143 13  \n(x)   (θ a  a  a  a  a  )hθ =a31=g 210 20+θ211 21+θ212 22+θ213 23+θ214 24  \n \nBias units (nodes with a value of 1) are appended to each non­output layer to introduce a numeric offset \nwithin each layer [6]. In the equations above,   represents the weight between the appended bias unit θ110  x 10 \nand the hidden layer element  . a21   \n \nThe purpose of the activation function   is to mimic biological neuron firing within a network by mapping(z)g  \nthe nodal input values to an output within the range (0, 1).  It is given by the sigmoidal logistic function \n [6]. Note that the equations above can be expressed more compactly in matrix form as:(z) /(1   )g =1 +e −z  \n \n  (θ  x)a2=g 1  \n(x)   (θ  a  )hθ =a3=g 2 2  \n \n2.2.3  Cost Function \nThe cost function   serves as the quantity to be reduced with each iteration during model training. It is(θ)J  \ntypically expressed as the square of the error between the predicted and actual outputs. For linear \nregression problems, the cost function can be expressed as: \n \n4 "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "(θ) [ ]J = 12m ∑\nm\ni=1\n(h (x) )θ i −yi 2+λ ∑\nL−1\ni=1\n∑\nn\nj=1\nθ2ij  \n \nwhere  is the predicted output,   is the actual data corresponding output variable of interest, m is the(x)hθ y  \nnumber of training examples per feature,   is the number of layers, and n is the number of nodes [7]. TheL  \nregularization parameter  controls the tradeoff between model accuracy and overfitting [5]. In this example,λ  \n is the calculated PUE through the neural network and   is the actual PUE data.(x)hθ y  \n \n2.2.4  Back Propagation \nAfter computing the cost function  , the error term  is propagated backwards through each layer to(θ)J δ  \nrefine the values of   The error for the output layer is defined as the difference between the calculated.θ  \noutput   and the actual output  . For the three­layered network in Fig. 2, the errors associated with the(x)hθ y  \noutput and hidden layers are calculated as: \n \nδ3=a  \n3−y \nδ . (z ) δ . a . 1 )]δ2=(θ )2 T 3 *g′ 2 =(θ )2 T 3 *[ 2 *( −a2  \n \nwhere   represents the derivative of the activation function [7]. Note that   simplifies to the expression(z)g′ (z)g′  \n There is no error term associated with the first layer because it is the input layer. The theta. 1 ).a *( −a  \ngradient vector  , computed for each layer  , is then calculated as:Dl l  \n \na Δl =Δl+δ(l+1) l  \n  if (Δ θ)Dl = 1m\nl+λ l =j / 0  \n  if ΔDl = 1m\nl j =0 \n \nwhere   is initialized as a vector of zeros [7].  is added to   to update the each layer’s modelΔl Dl θl  \nparameters before repeating steps 2 ­ 4 in the next iteration. As with all machine learning algorithms, it will \ntake a varying number of iterations (typically in the hundreds or thousands) until convergence, as \napproximated by sufficiently small reductions in the cost function  .(θ)J  \n \n2.3  Implementation \nThe neural network utilizes 5 hidden layers, 50 nodes per hidden layer and 0.001 as the regularization \nparameter. The training dataset contains 19 normalized input variables and one normalized output variable \n(the DC PUE), each spanning 184,435 time samples at 5 minute resolution (approximately 2 years of \noperational data). 70% of the dataset is used for training with the remaining 30% used for cross­validation \nand testing. The chronological order of the dataset is randomly shuffled before splitting to avoid biasing the \ntraining and testing sets on newer or older data. \n \nData normalization, also known as feature scaling, is recommended due to the wide range of raw feature \nvalues. The values of a feature vector   are mapped to the range [­1, 1] by:z  \n \nznorm= z − MEAN(z)\nMAX(z) − MIN(z)  \n \n \n \n \n5 "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": " \n \n \nThe neural network features are listed as follows:  \n1. Total server IT load [kW] \n2. Total Campus Core Network Room (CCNR) IT load [kW] \n3. Total number of process water pumps (PWP) running \n4. Mean PWP variable frequency drive (VFD) speed [%] \n5. Total number of condenser water pumps (CWP) running \n6. Mean CWP variable frequency drive (VFD) speed [%] \n7. Total number of cooling towers running \n8. Mean cooling tower leaving water temperature (LWT) setpoint [F] \n9. Total number of chillers running \n10. Total number of drycoolers running \n11. Total number of chilled water injection pumps running \n12. Mean chilled water injection pump setpoint temperature [F] \n13. Mean heat exchanger approach temperature [F] \n14. Outside air wet bulb (WB) temperature [F] \n15. Outside air dry bulb (DB) temperature [F] \n16. Outside air enthalpy [kJ/kg] \n17. Outside air relative humidity (RH) [%] \n18. Outdoor wind speed [mph] \n19. Outdoor wind direction [deg] \n \nNote that many of the inputs representing totals and averages are actually meta­variables derived  from \nindividual sensor data. Data pre­processing such as file I/O, data filtration and calculating meta­variables \nwas conducted using Python2.7 in conjunction with the Scipy 0.12.0 and Numpy 1.7.0 modules. Matlab \nR2010a was used for model training and post­processing. Open source alternatives offering similar \nfunctionality to Matlab R2010a include Octave as well as the Scipy/Numpy modules in Python. \n \n \n3.  Results and Discussion \n \nHaving an accurate and robust PUE model offers many benefits for DC operators and owners. For example, \nthe comparison of actual vs. predicted DC performance for any given set of conditions can be used for \nautomatic performance alerting, real­time plant efficiency targets and troubleshooting.  \n \nA robust efficiency model also enables DC operators to evaluate PUE sensitivity to DC operational \nparameters. For example, an internal analysis of PUE versus cold aisle temperature (CAT) conducted at a \nGoogle DC suggested a theoretical 0.005 reduction in PUE by increasing the cooling tower LWT and chilled \nwater injection pump setpoints by 3F (see Section 3.3). This simulated PUE reduction was subsequently \nverified with experimental test results after normalizing for server IT load and wet bulb temperature. Such \nsensitivity analyses drive significant cost and carbon savings by locating and estimating the magnitude of \nopportunities for further PUE reductions. \n \nFinally, a comprehensive DC efficiency model enables operators to simulate the DC operating configurations \nwithout making physical changes. Currently, it’s very difficult for an operator to predict the effect of a plant \nconfiguration change on PUE prior to enacting the changes. This is due to the complexity of modern DCs, \n6 "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "and the interactions between multiple control systems. A machine learning approach leverages the plethora \nof existing sensor data to develop a mathematical model that understands the relationships between \noperational parameters and the holistic energy efficiency. This type of simulation allows operators to \nvirtualize the DC for the purpose of identifying optimal plant configurations while reducing the uncertainty \nsurrounding plant changes. \n \n3.1  Predictive Accuracy \nFigure 3 depicts a snapshot of predicted vs actual PUE values at one of Google’s DCs over one month \nduring the summer.  \n \n \nFig. 3  Predicted vs actual PUE values at a major DC. \n \nThe neural network detailed in this paper achieved a mean absolute error of 0.004 and standard deviation of \n0.005 on the test dataset. Note that the model error generally increases for PUE values greater than 1.14 \ndue to the scarcity of training data corresponding to those values. The model accuracy for those PUE \nranges is expected to increase over time as Google collects additional data on its DC operations. \n \n3.2  Sensitivity Analysis \nThe following graphs reveal the impact of individual operating parameters on the DC PUE. We isolate for the \neffects of specific variables by linearly varying one input at a time while holding all others constant. Such \nsensitivity analyses are used to evaluate the impact of setpoint changes and identify optimal setpoints. All \ntest results have been verified empirically. \n \n7 "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": " \nFigs. 4a­d  PUE vs Server IT load, Chillers, Cooling Towers and Cooling Tower LWT setpoint (normalized). \n \nFig. 4a demonstrates the relationship between PUE and Server IT load, with large efficiency gains occurring \nin the 0 ­ 70% max load range and an asymptotic decline beyond 70%. This is field­verified through Google’s \nhistorical experience in which PUE decreases rapidly initially with increasing IT load due to economies of \nscale and more efficient utilization of the cooling plant. The PUE vs IT curve gradually levels off as the \ncooling plant nears its maximum efficiency and operating capacity. \n \nFig. 4b shows the relationship between PUE and the number of operational chillers. As expected, there are \nsignificant PUE increases associated with bringing more chillers online. The relationship between PUE and \nthe number of chillers running is nonlinear because chiller efficiency decreases exponentially with reduced \nload. \n \nFigs. 4c and 4d illustrate the relationship between PUE and the number of cooling towers running, as well \nas the mean cooling tower leaving water temperature (LWT) setpoint, respectively. From the Fan Affinity \nLaws, we expect the PUE to decrease with as additional cooling towers are brought online due to the \ninverse cubic relationship between fan speed and power consumption. Splitting the same cooling load \nacross more towers requires a lower mean fan speed per tower. Likewise, in Fig. 4d, less power is \nconsumed at the plant level as the mean cooling tower LWT setpoint increases. This is due to the linear \nreduction in required fan speed and the corresponding cubic reduction in fan power. Fig. 4c suggests that a \nshared condenser water piping design, whereby cooling load is split between multiple towers, is more \nefficient at the plant level than individual pipes supplying modular towers. \n \n8 "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": " \nFigs 5a­d  PUE vs PWP, mean PWP VFD speed, drycoolers and wet bulb temperature (normalized). \n \nFigs. 5a and 5b demonstrate the relationship between DC PUE and the number of process water pumps \n(PWP) running, as well as the mean process water pump speed, respectively. For a fixed pump speed, \nincreasing the number of PWPs increases the total cooling overhead and thus the PUE. Likewise, \nincreasing the mean PWP speed while holding the number of operational PWPs fixed results in a cubic \nincrease in pump overhead energy.  \n \nFig. 5c illustrates the effect of running drycoolers on PUE. Drycoolers are used infrequently during winter \nmonths when ambient weather conditions pose significant risk of cooling tower icing. Since drycoolers \nutilize an intermediary, closed­circuit fluid to exchange heat between the process water and outdoor air, \nthey typically exhibit lower efficiencies than traditional cross­flow or counter­flow cooling towers. This is \nreflected in the PUE graph, which shows large, linear increases in cooling overhead with additional \ndrycoolers. \n \nFig. 5d shows the effect of increasing wet bulb temperature on PUE. The shape of the curve matches well \nagainst Google’s historical data ­ higher wet bulb temperatures limit cooling tower range, requiring higher fan \nspeeds and additional mechanical cooling. The slight PUE increase at low wet bulb temperatures is due to \ndrycooler usage. \n \nFig. 6 demonstrates the relationship between PUE and outside air enthalpy, or total energy content of the \nambient air. As the air enthalpy increases, the number of cooling towers, supplemental chillers, and \nassociated loading rises as well, producing a nonlinear effect on the DC overhead. Note that enthalpy is a \nmore comprehensive measure of outdoor weather conditions than the wet bulb temperature alone since it \nincludes the moisture content and specific heat of ambient air. \n9 "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": " \nFig. 6  PUE vs outside air enthalpy. \n \nThe sensitivity analyses show that outdoor air enthalpy has the largest impact on DC PUE, followed closely \nby the IT load. The cooling tower LWT setpoint and number of operational drycoolers also significantly \nimpact the facility PUE. \n \n3.3  Application Examples \nThe following case studies represent concrete applications of predictive modeling to DC optimization. In the \ninterest of brevity, only three examples are presented. \n \nExample 1:  Simulating Process Water Supply Temperature Increases \nIn this study, we increased the process water supply (PWS) temperature to the server floor by 3F. This was \naccomplished by raising the cooling tower LWT and the chilled water injection pump temperature setpoints. \nFig. 4d predicts a ~0.005 PUE decrease as a result of the cooling tower LWT setpoint increase. \n10 "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": " \nFig. 7  PUE distributions corresponding to higher PWS temp (red) vs lower PWS temp (blue). \n \nFig. 7 shows the PUE distribution for 3 weeks of operation at the higher PWS temperature (shown in red), \nsuperimposed over 1.5 years of operation at the lower PWS temp (shown in blue). The datasets are filtered \nfor similar server load and wet bulb conditions. Both distributions are clearly bimodal, with the left sides \ncorresponding to cooling tower operation only and the right sides corresponding to cooling tower and chiller \noperation during summertime conditions. As predicted, there is a ~0.005 difference between the mean PUE \nvalues of the left sides of the distributions. This PUE difference is not mirrored on the right sides of the \ndistributions because the chillers do not come online until the cooling towers are already at max capacity. \n \nExample 2: Catching Erroneous Meter Readings \nIn Q2­2011, Google announced that it would include natural gas as part of ongoing efforts to calculate PUE \nin a holistic and transparent manner [9]. This required installing automated natural gas meters at each of \nGoogle’s DCs. However, local variations in the type of gas meter used caused confusion regarding \nerroneous measurement units. For example, some meters reported 1 pulse per 1000 scf of natural gas, \nwhereas others reported a 1:1 or 1:100 ratio. The local DC operations teams detected the anomalies when \nthe real­time, actual PUE values exceeded the predicted PUE values by 0.02 ­ 0.1 during periods of natural \ngas usage. \n \nExample 3: DC Plant Configuration Optimization \nIn this study, a planned upgrade to the electrical infrastructure required rerouting ~40% of the server traffic \nfor several days for worker safety. This required corresponding changes in the operational lineup to meet the \nreduced IT load while maintaining DC efficiency. Through a combination of PUE simulations and local \nexpertise, the team selected a new set of operational parameters that reduced the PUE by ~0.02 compared \nto the previous configuration. \n \n \n \n \n11 "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "4.  Limitations \n \nMachine learning applications are limited by the quality and quantity of the data inputs. As such, it is \nimportant to have a full spectrum of DC operational conditions to accurately train the mathematical model. \nThe model accuracy may decrease for conditions where there is less data. As with all empirical curve­fitting, \nthe same predictive accuracy may be achieved for multiple model parameters  . It is up to the analyst andθ  \nDC operator to apply reasonable discretion when evaluating model predictions. \n \n \n5.  Conclusion \n \nAccelerating growth in DC complexity and scale is making energy efficiency optimization increasingly \nimportant yet difficult to achieve. Using the machine learning framework developed in this paper, we are able \nto predict DC PUE within 0.004 +/­ 0.005, approximately 0.4% error for a PUE of 1.1. Actual testing on \nGoogle DCs indicate that machine learning is an effective method of using existing sensor data to model DC \nenergy efficiency, and can yield significant cost savings. Model applications include DC simulation to \nevaluate new plant configurations, assessing energy efficiency performance, and identifying optimization \nopportunities. \n \n \nAcknowledgements \n \nI would like to thank Tal Shaked for his insights on neural network design and implementation. Alejandro \nLameda Lopez and Winnie Lam have been instrumental in model deployment on live Google data centers. \nFinally, this project would not have been possible without the advice and technical support from Joe Kava, \nas well as the local data center operations teams. \n \n \nReferences \n \n[1] Jonathan Koomey. Growth in Data center electricity use 2005 to 2010. Analytics Press, Oakland, CA, \n2011. \n \n[2] Uptime Institute. 2013 Data Center Industry Survey. 2013. \n \n[3] Google’s Green Data Centers: Network POP Case Study. 2011. \n \n[4] Retrieved from https://www.google.com/about/datacenters/efficiency/internal/. \n \n[5] Andrew Ng. “Regularization (Week 3).” Machine Learning. Retrieved from \nhttps://class.coursera.org/ml­2012­002. 2012. Lecture. \n \n[6] Andrew Ng. “Neural Networks: Representation (Week 4).” Machine Learning. Retrieved from \nhttps://class.coursera.org/ml­2012­002. 2012. Lecture. \n \n[7] Andrew Ng. “Neural Networks: Learning (Week 5).” Machine Learning. Retrieved from \nhttps://class.coursera.org/ml­2012­002. 2012. Lecture. \n12 "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": " \n[8] Andrew Ng. “Advice for Applying Machine Learning (Week 6).” Machine Learning. Retrieved from \nhttps://class.coursera.org/ml­2012­002. 2012. Lecture. \n \n[9] Retrieved from http://www.google.com/about/datacenters/efficiency/internal/#tab0=10. \n13 "
    }
  ]
}