{
  "document_id": "doc_ef7388bc1da24abe92a66a6ce6ccd3d8",
  "filename": "lbnl_air_management_small_data_centers_2016.pdf",
  "file_type": ".pdf",
  "file_hash": "4637148334c0b762aa18df18897b3a2aa727941bbee66c8767e345d1020366c2",
  "source_path": "data\\knowledge\\uploads\\doc_ef7388bc1da24abe92a66a6ce6ccd3d8_lbnl_air_management_small_data_centers_2016.pdf",
  "metadata": {
    "filename": "lbnl_air_management_small_data_centers_2016.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_ef7388bc1da24abe92a66a6ce6ccd3d8_lbnl_air_management_small_data_centers_2016.pdf",
    "source_url": "https://datacenters.lbl.gov/sites/default/files/pgande_final_report_2016_herrlin2001204.pdf",
    "authority": "LBNL/DOE Data Centers Center of Expertise",
    "topic": "small-data-center-air-management",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "LBNL 2001204 \n \n \n \n \nAir Management in Small Data Centers \n \nMagnus K. Herrlin1 \nRandall C. Cole2 \n \n \n1Lawrence Berkeley National Laboratory \n2Pacific Gas & Electric Company  \n \n \nEnergy Technologies Area \nDecember 2016  \n \n \nAfter the original release of this report, LBNL undertook a demonstration study of \ntwo portable air management measurement tools, including one of those included \nin the report. The reader is encouraged to carefully read the demonstration study, \nwhich can be accessed from the Center of Expertise website at LBNL: \n \nhttps://datacenters.lbl.gov/resources/demonstration-portable-air-management \n  "
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": " \n \nAir Management in Small Data Centers \n \n \nPrepared For:  Pacific Gas & Electric Company \n \nPrepared By:  Magnus K. Herrlin, Ph.D.  \nLawrence Berkeley National Laboratory \n1 Cyclotron Road \nBerkeley, CA 94720 \nmkherrlin@lbl.gov \n(510) 486-6515 \n \nRandall C. Cole, CEM, DCEP  \nPacific Gas & Electric Company \n245 Market Street \nSan Francisco, CA 94105 \nrcck@pge.com\n   \n(415) 973-8280  \n \n                                                                  December 2016 \n "
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "  \n  \n3 \n \nDisclaimer  \nThis document was prepared as an account of work sponsored by the United States \nGovernment. While this document is believed to contain correct information, neither the United \nStates Government nor any agency thereof, nor the Regents of the University of California, nor \nany of their employees, makes any warranty, express or implied, or assumes any legal \nresponsibility for the accuracy, completeness, or usefulness of any information, apparatus, \nproduct, or process disclosed, or represents that its use would not infringe privately owned \nrights. Reference herein to any specific commercial product, process, or service by its trade \nname, trademark, manufacturer, or otherwise, does not necessarily constitute or imply its \nendorsement, recommendation, or favoring by the United States Government or any agency \nthereof, or the Regents of the University of California. The views and opinions of authors \nexpressed herein do not necessarily state or reflect those of the United States Government or \nany agency thereof or the Regents of the University of California. \nThis report was prepared by Lawrence Berkeley National Laboratory (LBNL) on behalf of Pacific \nGas and Electric Company (PG&E) for the exclusive use by its employees and agents. Neither \nLBNL, PG&E, nor any of their employees and agents: \n(1) Makes any written or oral warranty, expressed or implied, including, but not limited to those \nconcerning merchantability or fitness for a particular purpose; \n(2) Assumes any legal liability or responsibility for the accuracy, completeness, or usefulness of \nany information, apparatus, product, process, method, or policy contained herein; or  \n(3) Represents that its use would not infringe any privately owned rights, including, but not \nlimited to, patents, trademarks, or copyrights.  \nReproduction or distribution of the whole, or any part of the contents of this document without \nwritten permission of PG&E is prohibited. \n \nAcknowledgements \nThis work was supported by the Assistant Secretary for Energy Efficiency and Renewable Energy, \nOffice of Advanced Manufacturing of the U.S. Department of Energy under Contract No. DE-\nAC02-05CH11231. \nSteve Greenberg, LBNL \nDale Sartor, LBNL \n  "
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "  \n  \n4 \n \nTable of Contents                   Page \n \nExecutive Summary           6 \n1. Introduction             9 \n2. Data of Importance          10 \n3. Portable Monitoring Tools         14 \n 3.1 Watchdog 15 (Geist)       15 \n 3.2 AUDIT-BUDDY (Purkay Labs)       18 \n 3.3 EMS 200 (Upsite Technologies)      20 \n 3.4 Summary and Recommendations (Section 3)     22 \n4. Stationary Monitoring Systems       24 \n 4.1 Type 1: Part of Complete DCIM Solutions - Power IQ (Sunbird)  25 \n 4.2 Type 2: Entry-level DCIM Solutions - Racknet (Geist)    26 \n 4.3 Type 3: Point Solutions – EMS 300 (Upsite Technologies)   27 \n 4.4 OpenDCIM         29 \n 4.5 Summary and Recommendations (Section 4)     30 \n5. Simulation Tools         31 \n 5.1 DOE Air Management Tool       31 \n 5.2 Airflow Management Calculator       34 \n 5.3 Summary and Recommendations (Section 5)     37 \n6. Air Management Measures        37 \n7. Air Management Packages        42 \n7.1 Basic Air Management Levels      43 \n7.2 Small Data Center Air Management Upgrade Packages   51 \n7.3 Summary and Recommendations (Section 7)     57  \n8. Roadmap          57 \n8.1 Determine Energy Savings and Utility Rebates    57 \n8.2 Installation of the Upgrade Packages      61 \n "
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "  \n  \n5 \n \n9. Summary Recommendations        62  \nReferences          65 \n \nAppendix A: Classification of Data Centers Based on Size     67 \nAppendix B: Fraction of Servers Installed in Small Data Centers    68  \n  "
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "  \n  \n6 \n \nExecutive Summary \nData centers are energy-intensive facilities. Air management in these facilities is imperative, not \nonly for improving the energy efficiency, but also for managing the thermal environment. The \nend goal of air management is to save energy by suppling as little air as possible at as a high \ntemperature as possible without adversely affecting the thermal environment. \nThis report focuses on improving air management in small data centers (<5,000 square feet [ft2]) \ndue to the great potential for energy savings. Recent industry intelligence shows that air \nmanagement is not a standard practice in existing small (embedded) data centers. To be able to \nimplement air management, key environmental parameters such as temperatures, airflow rates, \nand electrical power need to be monitored. The data collection process is therefore described in \nsome detail within the report. \nAccess to simple, inexpensive tools for implementing and tracking air management is \nimperative. Many advanced monitoring systems are often too complex and expensive for small \ndata centers. We looked at three portable measurement tools that can be brought into the data \ncenter for checking the thermal conditions. They have different technical sophistication and \nprice points ($400 to $3,200), but they all have great potential for improving the energy \nefficiency of small data centers. A planned 2017 Lawrence Berkeley National Laboratory \ndemonstration project will install and evaluate these tools. \nWe also reviewed more advanced stationary monitoring systems. Such Data Center \nInfrastructure Management (DCIM) products are slowly catching up to the needs of small data \ncenters, and three development paths have crystalized. The report provides one product \nexample for each type. \nSome complete DCIM solutions are offered module-by-module. For example, power and \nenvironmental modules can be purchased if energy efficiency is the primary goal. This is a \nflexible solution if there ever is a need to expand into other modules. Entry-level DCIM solutions \nmay not include all of the traditional DCIM modules and/or may have simplified modules. This is \na less flexible solution if there ever is a need to increase the capabilities. Vendors are also \ndeveloping simplified tools for power and environmental conditions. These tools (point \nsolutions) are less complex and costly but do not provide the same expansion flexibility. \nDue to a number of barriers in small data centers, including lack of expertise and money, it \nwould help to provide utility incentives to customers for proven and rapidly deployable \n“packages” of air management measures that require no (or only marginal) customization. They \nwould serve as a powerful economical alternative to labor-intensive, cost-ineffective customized \nsolutions that address only one data center at a time. Such packages were developed in this \nstudy, with support from computer modeling.  \nOnly a limited number of simulation tools are available to estimate energy savings from air \nmanagement in data centers; we reviewed two: the Air Management Tool and the Airflow \nManagement Calculator (AFM). The U.S. Department of Energy’s (DOE) Air Management Tool \nwas partially validated in 2010 with computational fluid dynamics (CFD) modeling with funds \nfrom Pacific Gas and Electric (PG&E). The AFM was developed by the Bonneville Power \nAdministration (BPA) and Seattle City Light. The Air Management Tool is more focused on air "
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "  \n  \n7 \n \nmanagement, whereas cooling systems are described in broad brush strokes. The AFM has \ntaken quite the opposite approach. Since they are both spreadsheet tools, they potentially could \nbe combined into a single powerful tool that could resolve each tool’s shortcomings.  \nOnly the Air Management Tool was deemed useful for studying the refrigeration equipment \n(“chiller”) energy savings and fan energy savings from implementing the air management \npackages. Thus, for the simulations, we were limited by its capabilities. For example, it only \nallows input of a limited number of individual air management measures. It would benefit from \nhaving an interpolation routine added to its look-up tables. This would ensure that the output \nwould change with even a small change in input. This modification was also suggested by \nPG&E’s Data Center Air Management Research report (PG&E 2010). \nWe simulated a number of air management packages and calculated the relative energy savings. \nThe modeling tool’s capabilities and the energy savings trends were first demonstrated on a \ntypical small data center. Then, six Small Data Center Air Management Upgrade Packages were \ncrafted to work in small data centers, allowing replication with little or no customization.  \nNot surprisingly, the overall trend is that fan and chiller energy savings improve with more \nelaborate air management. However, the magnitude and characteristics of these savings vary \nconsiderably. The fan savings take us on a wild ride, whereas the chiller savings are steadily \nincreasing more predictably. \nThe energy savings for the supply fans can be very large (70%–80%), whereas the savings for the \nchiller are significantly lower (15%–25%). Although the fan energy savings are higher than the \nchiller energy savings, the absolute savings may be on the same order, since the fan energy is \ngenerally considerably smaller than the chiller energy. \nWith constant air volume (CAV) computer room air conditioner (CRAC) units, their modularity \ncan impact fan energy savings significantly. Reduced supply airflow requirements due to air \nmanagement may not allow unit(s) to be shut off when only a few large units are used: \ntherefore, no savings can be realized. The reduction is simply not high enough to allow CRAC \nunit(s) to be shut off. This is a common situation in many small data centers. Higher CRAC \nmodularity (i.e., a larger number of smaller units) is favorable. \nThere is a drastic fan energy reduction associated with retrofitting CAV computer room air \nconditioner units with variable air volume (VAV) fans. One or several CAV units are shut off \nwhen the airflow demand is reduced, whereas VAV units are turned down equally on all units. \nThe latter strategy is a much more efficient process since the fan energy is proportional to \nnearly the cube of the airflow. Simply turning units off may also pose operational risks \nassociated with local overheating of IT equipment. \nHowever, the energy savings between the three highest quality packages of the six is not great. \nThis suggests that the cost effectiveness of driving air management too far is questionable in \nsmall data centers. This is especially true considering that the savings for the very highest-\nquality package requires an airflow reduction of more than 50%, which may not work in a \nretrofit situation. \n "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "  \n  \n8 \n \nThe trend for chiller energy as a function of air management sophistication is a fairly steady \nincrease in energy savings up to around 25%. The savings stem from the higher supply air \ntemperatures “achievable” with better air management. However, many data centers are \noperated well below the achievable supply air temperatures for a number of reasons. If that is \nthe case, additional savings are available. \nOne critical point is to be able to select the most appropriate air management package for the \ndata center. The report outlines briefly the process to select the upgrade packages, calculate the \nenergy savings, determine the cost of the packages, and establish the rebates. If an automatic \nmethod (“app”) could be devised to collect and process the necessary data, then the selection of \nthe most appropriate package could be simplified significantly. \nFinding and engaging small data centers is a huge challenge. An initiative to deal with this \nchallenge could pay off big, and the benefits are valuable not only for the implementation of air \nmanagement.  \nTo further this work, the air management packages need to be scalable, and we need to know \nhow well they work and how many data points were used to determine the savings, as well as \nother factors. The Small Data Center Air Management Upgrade Packages developed in this \nreport are a first step in that direction. The next step is to demonstrate the packages in live data \ncenters. Such a project is planned for in 2017.  "
    },
    {
      "page_number": 9,
      "section_title": null,
      "text": "  \n  \n9 \n \n1. Introduction \n \nData centers are among the most energy intensive facilities around. Good air management in \ndata centers is not only imperative for energy efficiency but also for managing the thermal \nenvironment, which is a proxy for equipment reliability. Good air management is critical to \nachieving the right balance between energy savings and thermal conformance.  \nThe principles of air management are simple enough: funnel the cold supply air directly to the \nheat-generating electronic equipment and then remove the hot exhaust air as effectively as \npossible, minimizing the opportunity for mixing of the supply air and the exhaust air. The goal of \nair management is to provide as little supply air as possible at as a high temperature as possible \nwithout adversely affecting the thermal equipment environment. \nUnfortunately, air management is often badly misunderstood. Installing blanking panels or \nsealing the raised floor will not save energy per se. Such measures are rather examples of \n“enablers.” These enablers will only allow energy savings when they are implemented in \nconjunction with two “activators.” First, we need a way to reduce the supply air volume from \nthe cooling system, which saves fan energy. Second, we need a way to increase the supply air \ntemperature, which makes the refrigeration equipment (“chiller”) work more efficiently. \nConsequently, a holistic approach is needed for saving energy with air management. It would \nhelp to reward “packages” of air management measures with utility incentives or rebates; \nsimply rewarding use of blanking panels or any other single air management measure will not be \na cost effective investment. However, all packages must include a way to reduce the supply \nairflow rate and/or increase the supply air temperature. \nThere are a number of barriers to good air management in small data centers. For example, the \n2013 Data Center Industry Survey by the Uptime Institute (2013) states that organizations need \nto have the expertise to implement air management effectively, which leaves out the bulk of \nsmall data centers. Furthermore, most small data centers do not have metering equipment, a \nmonitoring system, or the expertise necessary to quantify their air management. Large data \ncenters may invest in Data Center Infrastructure Management (DCIM) systems, but such systems \nare often too expensive and complex for small data centers, which benefit from having access to \nsimple, inexpensive tools. \nJudging from talks at data center conferences and articles in industry journals, it would appear \nthat air management is common practice in data centers. Recent industry intelligence from the \nUptime Institute (2013) and IDC (2015) shows that air management is, in fact, not a standard \npractice in small (embedded) data centers. This is an important detail, since utilities generally \ncannot provide financial incentives or rebates for measures that are considered “industry \npractice” (often considered as a penetration of >50%). \nIn this report, a small data center is defined as having less than 5,000 square feet (ft\n2) (see \nAppendix A). Estimates from 2009 suggest that 72% of all servers in the United States are hosted \nin such data centers (see Appendix B). And, the strategic importance of small data centers has \nrisen in the two past years (Emerson, 2016). That means that the energy-savings opportunity is \nhighest in small data centers (as a group) since large data centers are more energy efficient and "
    },
    {
      "page_number": 10,
      "section_title": null,
      "text": "  \n  \n10 \n \nhosting fewer servers. Consequently, to achieve significant energy savings in data centers, these \nsmall facilities need to be targeted. \nAgain, simple and inexpensive solutions with clearly stated benefits are necessary to attract \nsmall data center owners and operators. The leading principle is that they are willing to \ncompromise on accuracy to get things done. If we can move the needle from “unsatisfactory” to \n“good,” we have succeeded. We leave the “excellent” to the large data centers. \nFinding out what works best, on average, with regard to air management would allow \nreplication across many data centers without the need for customization. Small data centers \nneed proven and rapidly deployable upgrade “packages” of air management measures. \nTherefore, the implementation mechanism of such packages is also an important aspect. \nThis report aims to empower Pacific Gas and Electric (PG&E) and its customers by developing air \nmanagement packages that can be successfully implemented in small data centers, and thereby \nserve as a powerful economical alternative to labor-intensive, cost-ineffective customized \nsolutions that address only one data center at a time. The packages may allow PG&E to develop \na rebate program for air management based on deemed savings, which would further hasten \nthe implementation. \n \n2. Data of Importance \n \nTo be able to implement air management effectively, it is necessary to monitor key \nenvironmental parameters. Data of importance for evaluating air management include the \nfollowing: \n• IT equipment intake and exhaust temperatures \n• IT equipment airflow rates \n• Air handler supply and return air temperatures \n• Air handler airflow rates \n• IT equipment and electrical equipment power \n• Total power (for power usage effectiveness [PUE] calculations). \nThe recommendations listed below are adopted from the DOE Data Center Air Management \nTool: Data Collection Guide (DOE 2014b). Not all these general recommendations are directly \napplicable to small data centers as discussed throughout this report. \n \nData Collection of IT Equipment Intake Temperature and Temperature Rise \nFor air-cooled IT equipment, measuring the intake air temperatures are important because the \nequipment is designed to operate within a certain temperature range. The air at the equipment \nintake cools the electronics. A temperature that is too high may lead to compromised reliability \nand reduced longevity of the equipment. The intake temperature can be seen as a proxy for \nequipment reliability. \nMeasuring the temperature rise includes measuring the intake and exhaust temperatures. \nHowever, there is no industry standard on the methods, locations, or other factors for "
    },
    {
      "page_number": 11,
      "section_title": null,
      "text": "  \n  \n11 \n \nperforming temperature measurements at the intakes and exhausts of IT equipment. Therefore, \nthe following should be considered as a guideline only. Remember that the goal of the \ntemperature probe count and probe location is to produce a clear picture of the temperature \ndistribution at the IT equipment air intakes. \n• The probe location must coincide (geometric center) with the actual equipment air \nintake or exhaust opening. Also, placing the temperature probe inches in front of the \nactual IT equipment intake opening rather than flush with the opening may well render \nan erroneous result, due to the presence of recirculation of hot exhaust air inside the \nrack. For example, the rack door is generally several inches in front of the IT equipment. \nThe measured temperatures at the rack door could be several degrees cooler than the \nair that actually enters the IT equipment. They measure the room conditions around the \nrack rather than the equipment intake conditions. \n• The optimal quantity and elevation of the temperature probes depends strongly on the \ncontents of the IT rack. A rack often contains multiple pieces of IT equipment, each with \nits own intake and exhaust openings. Also, the temperature profiles along the front of \nthe racks generally vary with elevation, due to recirculation above the equipment racks. \n• It is not necessary to collect data for every IT rack. Measuring every other or every third \nrack is often adequate; even less on the exhaust side if the racks have similar design and \nfunction. The racks at the end of the equipment rows should be included since they may \nbe exposed to higher temperatures due to recirculation around the end of the \nequipment rows. Some racks can often be disregarded because of marginal criticality \nand/or heat dissipation. \n• For IT racks with many (20–40) evenly distributed intake and exhaust openings, six \nsensors per rack (three on the intake side and three on the exhaust side) is a reasonable \ncompromise between accuracy and cost, especially when the ventilation openings have \nsimilar airflow and heat dissipation. Placing the sensors at three elevations (high, mid, \nand low) is usually adequate. \n• For IT racks with multiple (4–10) intake or exhaust openings, six sensors per rack are \nagain a sensible compromise. If a few openings dominate with regard to airflow and \nheat dissipation, place the sensors at those openings. If not, placing the sensors at three \nelevations (high, mid, and low) is usually adequate. \n• For IT racks with discrete intake or exhaust openings, place the sensors at the geometric \ncenter of the actual intake and exhaust openings (flush to the openings). This is often \nthe case for uninterruptible power supply (UPS) gear. \n \nData Collection of IT Equipment Airflow Rates \nTo understand whether the space is under- or over-ventilated, additional data must be \ncollected. We need to know the airflow through the IT equipment and the supply airflow from \nthe computer room air conditioner (CRAC) or computer room air handler (CRAH) units.  "
    },
    {
      "page_number": 12,
      "section_title": null,
      "text": "  \n  \n12 \n \nMeasuring the airflow through IT equipment is complicated— at best. The following options \nprovide more practical approaches: \n• Airflow can easily be calculated if the power draw (see below) and the temperature \ndifference between intake and exhaust (see above) are known. \n• IT manufacturers’ online calculators can generally be found on their websites. These \ntools are often very flexible, enabling a detailed analysis of equipment airflow.  \n• IT manufacturers’ thermal reports per ASHRAE’s (2015) Thermal Guidelines for Data \nProcessing Environments are not common. If the report is available, however, it provides \na quick way to estimate equipment airflow. \n• Nominal airflow can be found in the equipment documentation. Since actual airflow can \ndiffer from nominal airflow, this is not the best choice. However, it may sometimes be \nthe most practical option. \n \nData Collection of Air Handler Airflow Rates \nThe Pitot tube is a relatively inexpensive way to measure airflow in the field. A more \nsophisticated device such as a hot-wire anemometer can be used when better accuracy is \nrequired. Since the air velocity across the return opening (or duct) to the air handlers varies over \nthe cross section, it is difficult to rely on information from a single probe location. \nFor temporary measurements, the airflow through an air handler can be accurately measured by \nusing anemometers and the log-linear velocity traverse method across the return opening (or \nduct) (ASHRAE 2008). It measures the velocity in several different locations. By establishing a \ncalibration curve, the average velocity can then be calculated from a single center point probe. \nFor a permanent installation, an airflow monitoring station measures the average air velocity, \nairflow, and temperature. The station is permanently installed in a duct and uses probes that are \narranged in a grid to measure the average velocity. \nCatalog airflow can be found in the air handler documentation. There is also a correlation \nbetween airflow and frequency for variable air volume (VAV) fans. Since actual airflow may \ndiffer from the nominal data, this is not the best option, but it may be the most practical option \nand sometimes the only option. \n \nData Collection of Air Handler Supply and Return Air Temperatures \nMeasuring the supply temperature from air handlers is generally an easy task with a calibrated, \nhigh-quality sensor. For raised-floor applications with down-flow CRAC/H units, placing a \nthermocouple probe in the airstream coming out of the unit under the raised floor should \npresent few challenges. Thermocouples are easy to use and are relatively inexpensive, reliable, \nstable, and durable. Thermistors provide high accuracy but are generally more costly. Resistance \ntemperature detectors are among the most accurate sensors; the drawback is an even higher \ncost. "
    },
    {
      "page_number": 13,
      "section_title": null,
      "text": "  \n  \n13 \n \nMeasuring the return temperature of air handlers is not as easy. For down-flow CRAC/H units, \nthe temperature distribution across the return opening cannot be assumed to be uniform. \nFurther complicating the matter is that the airflow cannot be assumed to be uniform. If the log-\nlinear traverse method is used to determine the airflow, the average temperature can be \ncalculated by measuring the temperature in the same locations. Before trying this, however, \nestimate the temperature variation across the opening by manual sampling. If the variation is \nsmall, use the center-point temperature. \n \nData Collection of IT Equipment Power, Electrical Equipment Power, and Building Power \nIn addition to the guidelines provided below, ASHRAE (2009) provides an overview in its Real-\nTime Energy Consumption Measurements in Data Centers. It is imperative that the person who \nconducts the power measurements understands the data collection techniques and the \ncriticality of data centers. \n• The inventory of the data center’s equipment should include an estimate of the \nequipment power profile over time so that corrections can be made to one-time or \nshort-term measurements. Another important factor that needs to be understood is \nredundant power feeds (both must be measured). \n• Measurements of IT rack power (heat release) can produce most accurate results. The \npower input to the rack can be measured via voltage and current or preferably using a \nwatt (power) meter, but it requires well-trained staff to do it safely and accurately, and \nit may be time consuming. \n• Clamp-on current transformers (CTs) can be applied without breaking the electric circuit \nby placing the conductor to be measured through the CT. Current can be a stand-alone \nmeasurement or be combined with voltage (generally known) to compute power. \nPortable power meters are generally used for short-term measurements. \n• Measurement of rack power may become tedious and time consuming due to the sheer \nnumber of IT equipment in many data centers. Based on the inventory, however, power \nmeasurements can be performed on one representative sample of many units of similar \npieces of IT equipment. Another alternative, if total IT power is the goal, is to use \nportable power metering at a higher level in the distribution system. \n• If there is a remote power management system with rack power distribution units \n(rPDUs), the task of determining rack power may be straightforward. The inventory \nshould provide enough information for accurate mapping of the IT equipment with the \nrPDUs. \n• In data centers, the IT equipment is generally powered from several power distribution \nunits (PDUs), which often have meters to measure power draw. If this level of metering \nis sufficient, this may be the best option. The PDU meter accuracy is generally better \nthan that of the rPDU. "
    },
    {
      "page_number": 14,
      "section_title": null,
      "text": "  \n  \n14 \n \n• Some servers are able to measure and report power (ENERGY STAR 2008). Long term, \nusers may wish to collect power data directly from the servers rather than from the \nrPDUs or PDUs. \n• IT manufacturers’ online calculation tools generally can be found on their websites. \nThese tools are often very flexible, allowing detailed analysis of equipment power (heat \nrelease). \n• IT manufacturers’ thermal reports per ASHRAE (2015) are currently not common. If the \nreport is available, however, it provides a quick way to estimate the power draw (heat \nrelease). \n• Nameplate power rating can be found on the IT equipment and in the product \ndocumentation. However, the nameplate rating is for the purpose of electrical system \ndesign, not as an indicator of actual power draw. Depending on a number of factors, \nactual power draw can be 50% or less than the nameplate rating. Using nameplate \npower rating is strongly discouraged. \n• For a UPS, the power dissipated as heat can be calculated by subtracting the OUT power \nfrom the IN power. Both power data are often accessible on the unit, though it is more \ncommon for output power to be available than input power. \n \n3. Portable Monitoring Tools \n \nDone correctly, air management can improve not only the data center’s energy efficiency, but \nalso its thermal environment, which is important for IT equipment reliability. The first step is to \nsecure the thermal environment by using monitoring equipment and/or modeling tools. It is \nimperative to have access to simple and inexpensive tools/technologies, both hardware and \nsoftware, for implementing and tracking air management.  \nMany advanced monitoring systems for air management are often too complex and expensive \nfor small data centers. First, we will look at three simple and inexpensive portable measurement \ntools that can be used to check the thermal conditions. In Section 4, we will look at more \ncomplex stationary systems.  \nWhen effective monitoring is in place, various air management measures can be evaluated and \ntracked. To be able to effectively balance the energy efficiency with the thermal environment, it \nhelps to have the portable tools (and the stationary systems) calculate and display the PUE. \nAlthough stationary systems are preferred for long -term benefits, portable tools can also have \ngreat long-term effects since they can be brought in at any time. A small data center will typically \nnot invest in a stationary system so portable tools may be the best option. \n \n \n "
    },
    {
      "page_number": 15,
      "section_title": null,
      "text": "  \n  \n15 \n \nThe three portable monitoring tools we reviewed are: \n• Watchdog 15 (Geist), \n• EMS 200 (Upsite Technologies), and  \n• Audit-Buddy (Purkay Labs). \nThese tools have different technical sophistication and price points, and we will cover the pros \nand cons of each. End users, consultants, or the Pacific Energy Center (PEC) lending tool library \ncan own the tools.  \nAll these portable tools have one potential drawback: the temperatures are measured outside \nthe rack, well away from the actual air intakes of the electronic equipment. Temperatures \nmeasured this way will not include hot air recirculation inside the rack, if present. Consequently, \nthe tools may not always accurately describe the actual IT equipment intake temperatures, but \nrather, describe the effectiveness of the room air distribution. \n \n3.1 Watchdog 15 (Geist) www.geistglobal.com  \nThe Geist Watchdog 15 has the capacity to enable data center managers to show that \ntemperatures in the cold aisles are stable from one cabinet to the next and that raising the data \ncenter’s overall temperature will not put equipment in danger.  \nGeist offers a number of options for monitoring temperature, humidity, and other \nenvironmental conditions in facilities such as data centers. The Geist Watchdog product line is \ndesigned to be a permanent solution for monitoring data center conditions, but due to the \nsimple and compact design, it can be easily adapted into a portable data monitoring and \ncollection tool. All parts used are standard off-the-shelf products. \nFigure 3.1.1 below shows the tool’s general setup. The end user is responsible for providing the \nutility cart, six-foot pole, laptop, and UPS. The Geist solution includes the Watchdog 15 self-\ncontained environmental monitoring unit and a single GT3HD temperature sensor unit (Figure \n3.1.2). The UPS unit would serve as the power supply for the Watchdog unit and laptop if \ndesired. Alternatively, a 6-volt rechargeable battery could be used to power the system. \n "
    },
    {
      "page_number": 16,
      "section_title": null,
      "text": "  \n  \n16 \n \n \nFigure 3.1.1: Geist Portable Tool Concept \n \n \n \n \n \n \n \nFigure 3.1.2: Watchdog 15 and Sensor Unit \nOnce the components have been assembled, the utility cart is rolled from equipment rack to \nequipment rack to collect temperature readings at the top, middle, and bottom of the rack. \nOnce in front of a rack the user refreshes the display screen until the temperature readings have \nsettled. The estimated time is less than two minutes for temperature variations up to 5°F. At \nthat point the user logs the readings and moves to the next selected rack. This process is \nrepeated for every rack, every other rack, or potentially every third rack, depending on the \ncoverage desired. \nFigure 3.1.3 shows a screen shot of the web interface; one screen for each temperature sensor. \nThe user can view both the live temperature readings as well as historic data on the line graph. \nA number of options are available to collect data from the Watchdog device, including SNMP, \nJSON, and via the device’s internal web interface. The method described above was a simple \ncut-and-paste method for collecting temperature data via the unit’s web interface. Automating \nthe process of entering data from the unit onto a spreadsheet would be simple, and for a \nmoderately sized data center could prove to be worthwhile. \n \n \n \n"
    },
    {
      "page_number": 17,
      "section_title": null,
      "text": "  \n  \n17 \n \n \n \n \n \n \n \n \n \n \n \n \n \n  \n \n \n \n \n \n \n \n \n \n \n \nFigure 3.1.3: Data Collection View \n"
    },
    {
      "page_number": 18,
      "section_title": null,
      "text": "  \n  \n18 \n \n3.2 AUDIT-BUDDY (Purkay Labs) www.purkaylabs.com  \nPurkay Labs’ AUDIT-BUDDY may well be the first portable and standalone temperature- and \nhumidity-monitoring tool explicitly developed for the data center market. It is battery operated \nand does not require a separate computer program to run or read data, nor does it need to be \nintegrated into the facility infrastructure. \nThis tool is designed to enable a data center engineer with a limited budget to monitor the data \ncenter environment without having to install a complex monitoring system and the associated \noverhead of processing gigabytes of collected data. \nThe AUDIT-BUDDY can quickly survey the data center and give detailed time-stamped data to \ndetermine future corrective actions. It scans and suggests corrective actions using Microsoft \nExcel. There is no need to touch the servers or the CRAC settings. It is completely self-contained \nand can be used on demand and stored away when not needed. \nThe basic configuration consists of three independent temperature and humidity (TH1) units \nand an adjustable six-foot carbon fiber rod (Figure 3.2.1). The TH1 units may be placed \nanywhere on the rod, but the most likely scenario is one unit in the lower third, one in the \nmiddle third, and one in the upper third of the cabinet front, as recommended by ASHRAE. The \nweighted triangular base allows the rod and its three TH1 units to be safely placed as close as 1 \ninch (2.5 centimeters) from the perforated front of the server rack. \n \n \nFigure 3.2.1: AUDIT-BUDDY Tool: Three Temperature/Humidity (TH1) Units  \nMounted on a Carbon Fiber Rod \nThe TH1 unit’s fan draws air into the cavity where the temperature and humidity sensors are \nlocated. The sensors quickly complete the measurements and report the results. The \ntemperature and humidity sensors use solid-state technology. \nThe operator can read the data directly on the TH1 unit screen or transfer it via USB flash drive \n(or direct PC connect) to a PC or MAC Excel Program. There is also a Wi-Fi version available. The \n \n \n "
    },
    {
      "page_number": 19,
      "section_title": null,
      "text": "  \n  \n19 \n \nvendor provides a free Excel macro that automates post-processing of data and generates \nreports, plots, and statistics. \nThe tool can capture both real-time and long-term scans of the data center’s environmental \nconditions, with no need for infrastructure modifications or downtime. Specifically, the tool can \nbe used in three basic ways: \n \n1. Spatial Scan. The operator places the AUDIT-BUDDY in front of the first server rack in an \nequipment aisle, takes a 20-second QuickScan and moves the tool to the next server \nrack. The process is continued until measurements have been taken for every rack along \nevery aisle in the area of interest. The data are then fed into the Contour Map Macro to \ngenerate a thermal contour map for each lineup. A data hall with 40 aisles will have 40 \ncontour maps, representing the thermal state of the data center at the time of the \nreadings. A single operator could complete the whole exercise in a couple of hours, \ndepending on the size of the data center. It will point out zones with hot spots or zones \nthat are overcooled. \n2. Temporal Scan. The temperature contour plot in Figure 3.2.2 represents a snapshot in \ntime, and does not account for any temperature and humidity changes over time. The \noperator could use the information from the QuickScans and the contour maps to \nisolate and focus on problem areas. This involves using the tool in the LongScan mode to \nconfirm that the issue spotted is not a transient one. The tool is simply placed in front of \nthe suspect rack and collects the temperature (and humidity) over a period of time, \ntypically a day. The Base Excel macro will analyze the collected sample and indicate \nthrough trend graphs whether the problem is permanent or transient in nature.  \n3. Delta-T Scan. The data center can be made more energy efficient by measuring the \nextent of recirculation and bypass airflow for a particular equipment rack and correcting \nthe root cause. The tool’s Delta-T option provides a way to measure and generate \nmetrics to indicate the degree of recirculation. This is achieved by placing one AUDIT-\nBUDDY tool at the front of the rack and one at the back of the rack of interest and \ncollect LongScan data (typically a day). The collected data are processed using a Delta-T \nmacro. The output indicates the degree of recirculation and bypass airflow. The macro \nalso suggests corrective actions for the operator to implement. \n "
    },
    {
      "page_number": 20,
      "section_title": null,
      "text": "  \n  \n20 \n \n \nFigure 3.2.2: Summary of the Spatial Mode (QuickScan), Temporal Mode (LongScan), and Delta-T \nMode \n \n3.3 EMS 200 (Upsite Technologies) www.upsite.com  \nUpsite Technologies’ Environmental Monitoring System EMS 200 was not designed to be \nportable, but its size and stand-alone, plug-and-play capabilities make it useful for portable \napplications. Its original purpose was for small data centers with high security. It is not a pre-\npackaged boxed tool.  \nThe EMS 200 is a wired sensor network manager that allows for four sensor inputs, allowing the \ndeployment of temperature sensors, temperature/humidity sensors, or any combination of the \ntwo. It has eight digital inputs that can monitor open/closed doors, motion sensors, fire alarms, \ngas detectors, airflow sensors, leak detectors, and summary alarms from critical equipment \nincluding UPS and generators. A digital input is either ON or OFF, and it cannot be used for a \ncontinuous signal. Figure 3.3.1 shows its four sensor ports (front) and eight digital inputs (rear). \nThe EMS 200 is simple to install and set up, with plug-and-play capability; the software and \nhardware guide the user through the process. Upsite Technologies’ wired digital temperature \nsensor 200-TSR-001 (Figure 3.3.2) is recommended for use with the EMS 200. Modbus output \nenables simple integration to a Building Management System (BMS) or DCIM. It operates off \nUSB power using an included adapter. \nFigure 3.3.3 shows the tool’s real-time web-based graphical dashboard. The top row of four \ngauges shows the temperatures for the four temperature (humidity) sensors. There are also \nmultiple alarm notification configurations. The tool has integrated logging and trending. Once \ntrending is enabled, a graph will appear at the bottom of the dashboard. The tool also allows the \n"
    },
    {
      "page_number": 21,
      "section_title": null,
      "text": "  \n  \n21 \n \nend user to download data points over a period of time into a CSV file. The user can then \ndownload the file into Excel to manipulate the data.  \nThere is no wireless option for EMS 200 to avoid the long pre-made cables. However, the newer \n(2016) and larger EMS 300 (described later in this report) is wireless, targeting larger enterprise \ndata centers. \n \n \nFigure 3.3.1: EMS 200 Unit \n \n \n \nFigure 3.3.2: Temperature Sensor 200-TSR-001 \n \n \n"
    },
    {
      "page_number": 22,
      "section_title": null,
      "text": "  \n  \n22 \n \n \nFigure 3.3.3: EMS 200 Dashboard \n \n3.4 Summary and Recommendations (Section 3) \nTable 3.4.1 shows a summary of the three portable monitoring tools discussed above.  \nPurkay Labs’ AUDIT-BUDDY is a turnkey, portable tool for monitoring temperature and humidity \nin data centers. It includes everything to make it portable except a laptop computer. Manuals \nand software are included to make data analysis easier, although it may require some learning \nand setup time. The real downside to this tool is the cost, which is approximately four to eight \ntimes the cost of the other two tools. \nThe Watchdog 15 and EMS 200 are off-the-shelf, wired products not explicitly intended to be \nassembled as portable systems. Although they are less expensive than the AUDIT-BUDDY, they \nneed some extra equipment, such as sensor mounting, to become truly portable. They also \nrequire more work to get them to produce useful data. Only basic software is included for \nreporting and graphing the data in a generic fashion. Still, the simplicity may be an advantage \nfor small data centers with limited resources and expertise. \n \n \n \n \n \n"
    },
    {
      "page_number": 23,
      "section_title": null,
      "text": "  \n  \n23 \n \nTable 3.4.1: Summary of the Three Portable Monitoring Tools \nCompany Product Temperature \nSensors \nWireless \n(Wi-Fi) \nFirst Cost \nwith Sensors \n($) \nInstall \nCost ($) \nLicense \nFee ($) \nGeist Watchdog \n15 \n3 No 4001 Own Labor No \nPurkay \nLabs \nAUDIT-\nBUDDY \n3 No 3,2002 Own Labor No \nUpsite \nTech. \nEMS 200 \n \n3 No 8003 Own Labor No \n \n1. Watchdog 15: No power supply, laptop computer, or sensor-mounting device supplied. \n2. AUDIT-BUDDY: Includes a complete system but no laptop computer. The wireless (Wi-Fi) version costs $7,000. \n3. EMS 200: No laptop computer or sensor-mounting device is supplied. \n \nA planned Lawrence Berkeley National Laboratory (LBNL) demonstration project will include \ninstallation and evaluation (for ease of use and accuracy) of a few commercially available \nportable tools such as those discussed above. Evaluation criteria for rating the portable tools \nmay include the following: \n \n• Existence and usefulness of user’s manuals and other resources \n• Features including software \n• Accuracy \n• Complexity \n• Flexibility \n• Support \n• Portability \n• Time to deploy \n• Time to make sense of data \n• Overall ease of use \n• Connectivity, sensors to data acquisition to user’s computer \n• Costs \n• Target data center size/type \n• User experience  "
    },
    {
      "page_number": 24,
      "section_title": null,
      "text": "  \n  \n24 \n \n4. Stationary Monitoring Systems \n \nThe previous section focused on simple and inexpensive portable monitoring products. This \nsection focuses on stationary monitoring systems already used successfully in larger data \ncenters. Transferring such technologies to smaller data centers may not always be trivial. For \nexample, some technologies may need to be repackaged and modified to fit into the small data \ncenter domain. \nMany Data Center Infrastructure Management (DCIM) products provide “one pane of glass,” \nmeaning that a large number of subsystems can be reported on the same screen, providing a \ntruly global view of the data center. In a small data center, this is generally not the preferred \nsolution due to the inherent complexity and costs. \nThere are a number of DCIM vendors on the market, and organizations and the trade press have \ncompiled several summaries of these companies. In “DCIM: The Big List”, Bill Boyle (2016) \nprofiled some of the main DCIM players. Gartner, Inc. also recently published “Magic Quadrant \nfor Data Center Infrastructure Management Tools” (Gartner 2016). \nWhile DCIM means different things to different people, it helps facilitate management, \noversight, business, and compliance in data centers. These products are becoming increasingly \npopular in larger data centers. Although success stories are often in the press and \nadvertisements, there are real concerns about the effectiveness of procuring and implementing \nDCIM in data centers (Uptime Institute 2015). DCIM products are often large, complicated, and \ncostly, especially for small data centers. Here, “point solutions,” which focus only on one, a \ncouple, or a few of the modules available in a complete DCIM package, may be more practical. \nReal benefits can be achieved with DCIM even if you do not deploy the full suite, and many \norganizations prefer to deploy DCIM on a module-by-module basis. Power monitoring, \nenvironmental monitoring, and asset management are the most common starting points. These \ncapabilities not only help reduce energy costs but also resolve problems faster, reduce \nunexpected downtime, and speed asset deployment. \nThe following paragraphs present descriptions and recommendations on technologies used \nsuccessfully in large data centers that also show significant promise in small data centers, with \nor without modifications. DCIM products are slowly catching up to the needs of small data \ncenters, and three paths have crystalized: \n• Type 1: Part of Complete DCIM Solution. Some DCIM solutions are offered module-by-\nmodule. For example, power and environmental modules can be purchased if energy \nefficiency is the primary goal. This is a flexible solution if there ever is a need for \nexpanding into other modules. \n• Type 2: Entry-Level DCIM Solutions. These solutions may not include all of the \ntraditional DCIM modules and/or have simplified modules. This is a less flexible solution \nthan Type 1 if there ever is a need to expand the capabilities. \n• Type 3: Point Solutions. DCIM vendors are developing simplified tools for power and \nenvironmental conditions only. These tools (sometimes called “point solutions”) are less "
    },
    {
      "page_number": 25,
      "section_title": null,
      "text": "  \n  \n25 \n \ncomplex and costly than traditional DCIM products, but they do not provide the same \nexpansion flexibility. \nOne typical offering will be discussed for each of these three product types. Please note that \nthese products are being modified almost weekly, and the descriptions may not describe the \nvery latest release. Numerous other vendors have similar products. \n \n4.1 Type 1: Part of Complete DCIM Solution – Power IQ (Sunbird) \n \nSunbird handles Raritan’s DCIM products. Sunbird’s complete DCIM solution consists of two \ndistinct products: (1) Power IQ, an active energy/environmental/power management, \nmonitoring, and display product, featuring a dashboard capable of showing PUE and plotting \nenvironmental data on the ASHRAE psychrometric chart, and (2) DC Track, which tracks data \ncenter assets. Power IQ is the focus here. \nAlthough Sunbird’s DCIM solution is a full-blown DCIM product, Power IQ can be used stand-\nalone and thereby mimic a point solution. The DCIM solution includes Asset Management (DC \nTrack), Capacity Management (DC Track), Change Management (DC Track), Energy Management \n(Power IQ), Environmental Management (Power IQ), and Power Management (Power IQ). The \nthree last management modules make up Power IQ. Figure 4.1.1 shows an example of the \ncustomizable interface. \nOne challenge with adopting DCIM is controlling the costs and complexity of migrating the \ncurrent system to DCIM. While a product covering all of the modules of a complete DCIM \nsolution— Asset, Capacity, Change, Energy, Environment, and Power— might be the ultimate \ngoal, it is not necessary to implement it all from day one to receive a positive return on \ninvestment (ROI). Implementing DCIM in phases can be cost effective, and might yield a quicker \nROI. For example, just moving from environmental management spreadsheets to a DCIM \nenvironmental management module can both save energy and reduce IT equipment risks. \nThese types of products can be used for a phase-by-phase approach and be scaled down to \nbecome more attractive for small data centers. For example, we can drive energy efficiencies by \nusing the Power and Energy Management and Environment Monitoring modules. They provide \nflexibility in their DCIM architecture to fit different needs but still have access to a large feature-\nrich DCIM system. \nThe cost for a software license for the Power IQ software depends on the number of nodes to \nbe monitored. For example, the one-time fee is $2,595 for monitoring 20 nodes, but the cost for \nhardware, including sensors, is extra (from any vendor). Maintenance for a year costs an \nadditional 18%, but software updates are free of charge. It is possible to either buy or subscribe \nto Power IQ. Sunbird also offers split licenses that can work for multiple small data centers. \n "
    },
    {
      "page_number": 26,
      "section_title": null,
      "text": "  \n  \n26 \n \n \n \n \n \n \n \n \n \n \n \n \nFigure 4.1.1: Custom Sunbird Screen with (clockwise from upper left) ASHRAE Cooling Chart, Average \nIntake Temperature, Current PUE (meter), and PUE over Time \n \n4.2 Type 2: Entry-level DCIM solutions – Racknet (Geist) \nBesides Geist’s complete Environet DCIM solution, they offer a stand-alone, entry-level DCIM \nproduct called Racknet, which may be suitable for small data centers to consolidate rack-level, \nreal-time power, and environmental information. The system can also monitor PDUs, UPS, and \nCRACs. However, Racknet does not monitor big devices such as chillers. It consolidates data \ncenter information on a dashboard and provides alarming, trending, and reporting. It is PUE-\ncapable with suitable meters.  \nRacknet supports vendor-neutral SNMP devices. Specifically, a number of protocols are \nsupported: device monitoring via SNMP (device auto-discovery) and Niagara protocols, device \nmonitoring via Modbus IP, Modbus RTU, and BACnet— as well as API and BACnet output. \nThe system cost varies based on the number of devices (IP addresses) connected. Compared to \ncomplete DCIM systems, Racknet only takes a short time to learn. With some basic knowledge, \nthe operator can “build” the system, and Geist’s how-to-do videos help in this process. It has an \nauto-discovery feature that makes installation and adding devices fast and simple. \nRacknet provides one comprehensive drag-and-drop, customizable view of all monitored \nequipment, with a combination of preconfigured and user defined graphics (Figure 4.2.1) on an \nunusual, hard-to-read black background. A number of views can be shown, including real-time \nPUE, temperature, humidity, and airflow; energy cost at rack and data center level; user-\ndefinable metrics; device status; and equipment location on the data center floor plan. It can \nmonitor multiple local or remote locations. There are also user-definable high and low \nthresholds for both warning and critical alarms. Reports are fully user-configurable. \n"
    },
    {
      "page_number": 27,
      "section_title": null,
      "text": "  \n  \n27 \n \n \n \n \nFigure 4.2.1: Typical Racknet Interface with Six Standard Tabs. Shown: Data Center Floor Plan \nView \n \nThis is a purchase-only system. There are several line items in a quote: (1) A software license to \nrun the system is $3,300, which is a one-time fee (updates are free with software maintenance \ncontract); (2) Environmental monitoring devices can monitor anywhere from 4 to 48 \ntemperature sensors; they range from $200 to $600 per unit; and (3) The sensors range from \n$30 to $200 per piece, depending on what they sense (temperature/humidity/dew \npoint/airflow). Both wired and wireless sensors are available. A complete wireless system with \n20 temperature sensors is less than $10,000.  \nDelivery format includes software only or a 1U rack-mounted appliance. Services include free \nfirst-year priority support and limited lifetime software support. For-fee services include \ninstallation, configuration, and training, as well as turnkey design and configuration. \n \n4.3 Type 3: Point Solutions – EMS 300 (Upsite Technologies)  \nUpsite Technologies offers a wireless environmental monitoring product called EMS 300 (Figure \n4.3.1). This product is intended to be a cost-effective solution for data center operators to \noptimize cooling efficiency and prevent downtime. It tracks environmental conditions in real-\ntime to help identify opportunities to improve the effectiveness of cooling and air management.  \n \n"
    },
    {
      "page_number": 28,
      "section_title": null,
      "text": "  \n  \n28 \n \n \nFigure 4.3.1: Upsite Technologies EMS 300 Gateway \n \nThe EMS 300  accepts up to 150 wireless sensor inputs, enabling users to deploy  various \ntemperature and humidity sensor configurations, along with four wired digital inputs (ON/OFF), \nwhich can be used to track open/closed doors, motion and airflow sensors, fire alarms, gas and \nliquid leaks, and summary alarms from critical equipment , including UPS and generator \nequipment. \nThe gateway is a sensor network manager that receives and aggregates signals from wireless \nsensors that can be displayed in a centralized, concise, and easy -to-access web interface (Figure \n4.3.2). This interface provides a centralized view of the sensors, current readings, and trending,  \nas well as a direct alarm notification to  any smartphone or web browser. A number of battery \noperated wireless digital temperature and humidity sensors  are part of the product lineup. The \nreplaceable lithium battery lasts up to four years.  \nSince the EMS 300  can relay the gathered information to various facility monitoring systems, it \nstreamlines communications and allows a variety of wireless equipment to communicate directly \nwith a bu ilding management systems (BMS), network management systems (NMS), and DCIM. \nNewly added are four hardwired digital inputs and two hardwired relay outputs , which expands \nthe device’s capabilities and enables  it to relay signals from traditional wired senso rs and \nequipment.  \nWhile it can operate as a stand -alone device, the product can integrate into larger systems via \nSNMP or building management systems through BACnet. Modbus protocols can serve as a \nnetwork repeater to convey alarm status information to a centralized location. Other protocols \ninclude TCP/IP, HTML, and TFTP. Two features that make it suitable for small data centers are easy \nand low-cost installation and stand -alone operation. Adding new sensors or relocating current \nones are simplified with the auto-discovery mechanism that detects system modifications. \nThe cost for the EMS 300 Gateway alone is $1,595. Each wireless temperature sensor is $109, and \neach wireless temperature/humidity sensor is $190.  A complete system with 20 wireless \ntemperature sensors is $3,800.  There is no annual licensing fee, only a one -time purchase cost \nwith free software updates. \n \n"
    },
    {
      "page_number": 29,
      "section_title": null,
      "text": "  \n  \n29 \n \n \nFigure 4.3.2: EMS 300 Web Dashboard \n \n4.4 OpenDCIM \nOpenDCIM is a free, web-based DCIM application in the public domain. The OpenDCIM Foundation, \nInc., is a not-for-profit corporation formed to manage the project and cover any expenses related \nto hosting and publicizing OpenDCIM. The information below is based on the information provided \non their home page (OpenDCIM 2016a). \nScott Miliken, computer facility manager at the Oak Ridge National Laboratory, introduced \nOpenDCIM five years ago. It is not a function-by-function replacement for commercial applications; \ntherefore, it is not designed to compete with commercial DCIM products. Instead, OpenDCIM \ncovers the majority of features needed by developers— as is often the case of open-source \nsoftware. Anyone can take it, modify it, and share it with others, as long as they acknowledge \nwhere it came from.  \nOpenDCIM could be a good introduction to DCIM before committing to a larger system such as \nthose discussed above. However, a small data center may not need more than OpenDCIM, since \nthe requirements often are limited in scope. An article by David Chernicoff (2016) asks: Could Open \nSource Unlock DCIM? \nSupport is provided in a number of ways. A Wiki page provides a user’s manual (OpenDCIM 2016b), \nand users can search a YouTube channel called “OpenDCIM” for several videos on how to perform \ntasks in OpenDCIM.  \n \n"
    },
    {
      "page_number": 30,
      "section_title": null,
      "text": "  \n  \n30 \n \nThe number one goal for OpenDCIM is to “eliminate the excuse for anybody to ever track their data \ncenter inventory using a spreadsheet or word processing document again. We've all been there in \nthe past, which is what drove us developers to create this project.” \nOpenDCIM includes a number of useful features that help users track what is happening in the data \ncenter: \n• Support for multiple data centers \n• Provide complete physical inventory (asset management and tracking) of the data \ncenter \n• Management of the three key elements of capacity management: space, power, and \ncooling \n• Basic contact management and integration into existing business directory via UserID \n• Fault tolerance tracking (run a power outage simulation to see what would be affected) \n• Computation of center of gravity for each cabinet \n• Template management for devices, with ability to override each device \n• Optional tracking of cable connections within each cabinet, and for each switch device \n• Archival functions for equipment sent to salvage/disposal \n• Integration with intelligent power strips and UPS devices \n• Open architecture built on a MySQL database for easy report building or export \n \n4.5 Summary and Recommendations (Section 4) \nTable 4.5.1 shows a summary of the stationary monitoring tools discussed above. \nDCIM products are slowly catching up to the needs of small data centers, and three paths \ncrystalized. One product example was given for each type. \n• Part of Complete DCIM Solution. Some DCIM solutions are offered module-by-module. \nFor example, power and environmental modules can be purchased if energy efficiency is \nthe goal. This is a flexible solution if there ever is a need to expand into other modules. \n• Entry-Level DCIM Solutions. These solutions may not include all of traditional DCIM \nmodules and/or have simplified modules. This is a less flexible solution than the \nprevious type should there ever be a need to expand the capabilities. \n• Point Solutions. Vendors are developing simplified tools for power and environmental \nconditions. These more nimble tools (point solutions) are less complex and costly but do \nnot provide the same expansion flexibility. A point solution may work well in small data \ncenters. \n \nFor small data centers with limited budgets, it often can be beneficial to choose a product that is \npriced based on the number of connected nodes: The fewer nodes, the lower cost. \nThe free OpenDCIM could be a good introduction to DCIM before committing to a larger system \nsuch as the others discussed above. However, a small data center may not need more than the \ncapabilities of OpenDCIM, since the requirements often are limited. \n  "
    },
    {
      "page_number": 31,
      "section_title": null,
      "text": "  \n  \n31 \n \nTable 4.5.1: Summary of Stationary Monitoring Systems \nCompany Product Type Max # Temp \nSensors \nWireless First Cost \n($)  \nInstall \nCost ($) \nLicense Fee ($) \nSunbird Power IQ \n \nPart of a \ncomplete \nDCIM \nsolution \n>20,000 in \nuse for single \nsystem \ntoday \nHardware \nnot offered \nHardware \nnot \noffered \n$2,8001 $2,595 for 20 \nnodes2 main-\ntenance \n18%/yr \nGeist Racknet Entry-level \nDCIM \nsolution  \n>5,000 in use \nfor single \nsystem \ntoday \nYes $4,780 \nHardware\nwith 20 \nsensors \n$3,8253 $5,1504main-\ntenance \n15%/yr \nUpsite \nTechnol. \nEMS 300 Point \nsolution \n150 Yes $3,800 \nHardware\nwith 20 \nsensors \nOwn \nLabor5 \nNone \n \n1 On-Site, One-Day Quick Start. \n2 One-time fee, free updates. \n3 Beyond initial training & programming of up to five devices. \n4 Free updates with software maintenance contract. Includes initial training and programming of up to five devices. \n5 Limited remote free technical support available. \n \n5. Simulation Tools \n \nOnly a limited number of simulation tools are available for estimating energy savings from air \nmanagement in data centers. We will look at two free, complementary tools: (1) the U.S. \nDepartment of Energy (DOE) Air Management Tool, which was partially validated with CFD \nmodeling with funds from PG&E; and (2) the Airflow Management Calculator (AFM) developed \nby the Bonneville Power Administration (BPA) and Seattle City Light.  \n \n5.1 DOE Air Management Tool \nThe DOE Data Center Air Management Tool was developed to help accelerate the energy \nsavings in data centers without affecting the thermal IT equipment environment. Based on user \ninput, it provides air management recommendations and the potential for reducing the supply \nairflow rate and increasing the supply air temperature, which both affect energy use. Finally, it \nestimates the percent energy reduction, kilowatt-hour (kWh) reduction, and the associated \nenergy-cost savings for supply fans and chillers. \nThis tool assumes that the data center is operated at sufficiently stable environmental \nconditions. For example, the air handlers may have variable air volume (VAV) fans, but they are "
    },
    {
      "page_number": 32,
      "section_title": null,
      "text": "  \n  \n32 \n \nassumed to be operating at a stable constant reduced airflow. Since the majority of \nconventional data centers have raised-floor cooling with hot and cold equipment aisles, this tool \nis intended mainly for such environments. Having a basic understanding of the physical data \ncenter environment makes this tool easier to understand and use. \nThe user fills in data and answers questions on four input Excel sheets (Steps 1–4). Each sheet \nincludes basic guidance for entering the data correctly. The Excel sheets and cells are color \ncoded to facilitate data tracking between sheets. Yellow cells indicate where to input data. All \ninput cells have input-range checking to help avoid data-entry errors. The user’s manual \nprovides additional information. \nStep 1: AHU Air-handling unit (AHU) data for calculating the return temperature \nindex (RTI) metric, which plays an important role in understanding \nwhether the data center is over-ventilated or under-ventilated. \nStep 2: Equip Electronic equipment data for calculating the RTI metric. “Equipment” \nincludes heat-generating electronic equipment (IT), as well as electric \nequipment such as PDU and UPS. \nStep 3: RCI Equipment intake temperatures for calculating the rack cooling index \n(RCI) metric, which is a performance metric explicitly designed to gauge \ncompliance with the thermal guidelines of ASHRAE and NEBS (Herrlin \n2005). \nStep 4: Main Input Main user input, including metrics from Steps 1–3. The main input \nincludes air-management questions for current (existing \narchitecture/controls) and target conditions (target \narchitecture/controls).  \nBased on this user input, numerical output and recommended actions are given on two output \nExcel sheets (Steps 5 and 6).  \n \nStep 5: Main Results Main results, excluding energy results. Lists numerical output and \nrecommended actions based on user input for realizing commissioned, \nretrofitted, or state-of-the-art conditions. Commissioned conditions \ninvolve tweaking the existing architecture/controls, whereas retrofitted \nconditions require upgrading to target architecture/controls. \nStep 6: Energy Results Energy estimates for supply fans and chillers, including percent energy \nreduction, kWh reduction, and associated energy-cost savings. Bar \ncharts show the savings for commissioned, retrofitted, or state-of-the-\nart conditions (Figure 5.1.1). By reading across the bars, the achievable \n(maximum) improvements for the three levels of measures can quickly \nbe evaluated, as explained in the user’s manual. "
    },
    {
      "page_number": 33,
      "section_title": null,
      "text": "  \n  \n33 \n \n \nFigure 5.1.1: The Air Management Tool’s Energy Results Sheet \n \nThe report, Data Center Air Management Research (PG&E 2010), includes several common air \nmanagement measures applied to computational fluid dynamics (CFD) modeling to explore \nenergy-saving potentials. Measured data were also included in an effort to verify the modeling. \nThe results were intended to help improve the prediction of energy savings, as well as improve \nthe DOE Air Management Tool.  \nThe correlation between the CFD modeling results and the Air Management Tool estimates \ndepends on the quality of the implemented air management. Most important, for high-quality \nair management, the modeled and the calculated results show similar trends. The report also \npoints to areas where more work may be needed. \nThe Air Management Tool can be downloaded from DOE’s Center of Expertise for Energy \nEfficiency in Data Centers website (DOE 2014a). The same website also has three \ncomplementary documents that facilitate the tool’s use: \n• The User’s Manual provides information on how to use the tool. \n• The Engineering Reference provides information on calculations, equations, and \nmetrics. \n• The Data Collection Guide provides information on how to collect the necessary input \ndata. \nBesides providing energy savings estimates and prioritizing different air management measures, \nthe Air Management Tool can serve as an educational tool. As such, it is an integral part of the \nDOE Data Center Energy Practitioner (DCEP) training program (DCEP 2016). \nThe Air Management Tool also is part of the DOE Software Tool Suite (DOE 2014c), which \nincludes an online Data Center Profiling Tool (DC Pro), a PUE Estimator, and an Excel-based \n"
    },
    {
      "page_number": 34,
      "section_title": null,
      "text": "  \n  \n34 \n \nElectrical Tool. Lawrence Berkeley National Laboratory will develop a simplified version of the \nAir Management Tool in 2017. Called the Air Management Estimator, it will consist of just one \ninput screen and one output screen, to provide a simple and very quick way of estimating the \nsavings with various air management measures. \nThe Air Management Tool was produced with DOE funding. Lawrence Berkeley National \nLaboratory and ANCIS Incorporated jointly created the tool. \n \n5.2 Airflow Management Calculator \nThe Airflow Management Calculator (AFM) estimates the annual energy consumption (kWh) and \npeak power demand (kW) of major energy consuming components (air handling units, fans, and \nchillers) of the heating, ventilation and air conditioning (HVAC) system from airflow reductions \nin small data centers. The tool includes system types that are commonly used to cool data \ncenters with traditional air-cooled computer room environments. It does not include heat \nrejection subsystems such as cooling towers and dry coolers, and it does not cover airside \neconomizers.  \nThe user enters facility cooling load and HVAC system operating parameters. The calculator \nemploys a calculation engine consisting of hourly climate data for a range of U.S. climate zones \n(TMY3 climate data), cooling load, and HVAC system power requirements (chiller, compressor, \nAHU fans) for that hour. Hourly data are then tabulated to develop an “Existing” (baseline) \nHVAC annual total energy usage (kWh) and peak power (kW) demand estimate. Partial PUE is \nalso calculated.  \nThe user proposes changes to the HVAC system and its operations (e.g., higher operating \ntemperatures, fewer operating AHU’s, and reduced airflow rates) as a “Proposed” operating \nscenario. The proposed operating scenario is run through the same calculation engine as the \nexisting scenario to create an annual potential energy savings (kWh) and peak power demand \n(kW) reduction estimate. Lastly, the “Implemented” operational scenario describes what was \nactually implemented. “Proposed” and “Implemented” HVAC annual total energy usage (kWh) \nand peak power (kW) demand are estimated based on staging air handlers on/off or adjusting \nthe fan speed. Figure 5.2.1 shows a typical output example. \nBy entering information on operating temperature and airflow, the tool can estimate the annual \nenergy consumption and peak power demand. Note, however, that the tool does not provide \nguidance in the process of realizing those conditions through “air management,” such as \ninstallation of blanking panels, sealing raised floors, or implementing hot/cold aisles. \nThe achievable delta-T (temperature drop) across the air handler(s), which in turn gives a \ncorresponding airflow when the cooling load is known, can be entered on input. Three target \noptions are available: Conservative (delta-T 18°F), moderate (delta-T 20°F), and aggressive \n(delta-T 24°F). The calculated airflow across the air handler(s) based on the entered information \nfor existing, proposed, and implemented conditions is then compared with the airflow target. \nThe tool calculates the excess airflow rate for the three conditions. This is meant to provide \nsome general guidance on the degree of excess airflow. "
    },
    {
      "page_number": 35,
      "section_title": null,
      "text": "  \n  \n35 \n \nThis spreadsheet tool is not meant to be used for data center design or thermal management at \nthe rack level. Small data centers are defined here as facilities populated with 50–750 kW of IT \nequipment load, deployed in racks with an average power density of 2–5 kW per rack. This \nenergy savings estimate can then be used to estimate potential utility incentive funding. \nThe user of this versatile tool should have some degree of familiarity with the data center \noperating environment, requirements, and data center HVAC systems in order to generate a \ncredible, achievable energy savings estimate. The tool and documentation (a user guide and \ntechnical reference) are available online (Airflow Management Calculator 2016). \nThe Airflow Management Calculator was produced with funding provided by The Bonneville \nPower Administration’s (BPA) Emerging Technologies for Energy Efficiency Program and Seattle \nCity Light’s Conservation Resources Division. CLEAResult consulting under direction of Seattle \nCity Light and Ted Brown created the tool. A PG&E airflow program was an “inspiration” for the \ncurrent calculator. Trane Corporation and Emerson Network Power contributed HVAC system \nperformance data. Performance data also came from DOE2/eQuest simulation tools.  \n \n "
    },
    {
      "page_number": 36,
      "section_title": null,
      "text": "  \n  \n36 \n \n \nFigure 5.2.1: The Airflow Management Calculator’s Airflow/Efficiency Project Summary \n \n \n \n \n \n"
    },
    {
      "page_number": 37,
      "section_title": null,
      "text": "  \n  \n37 \n \n5.3 Summary and Recommendations (Section 5) \nThe two tools described above are quite complementary, as shown in Table 5.3.1 below. The Air \nManagement Tool is more focused on the air management aspect, whereas cooling systems are \nhandled in a more sketchy fashion. The AFM Tool has taken quite the opposite approach. Since \nthey are both spreadsheet tools, they could potentially be combined into one single powerful \ntool, which could resolve each tool’s shortcomings. \nOnly the Air Management Tool was deemed useful for studying the energy impact from \nimplementing packages of air management measures. Consequently, for the modeling part, we \nwere limited by its capabilities. For example, it only allows input for certain air management \nmeasures, and the look-up tables are based on limited data (expert experience and CFD \nmodeling). \n \nTable 5.3.1: Summary of Simulation Tools \nDeveloper Product Pros Cons Cost \nU.S. DOE, \nLBNL, and \nANCIS \nIncorporated \nAir \nManagement \nTool \nMultiple Air \nManagement \nMeasures and \nIT Thermal \nConformance \nLack of HVAC \nSystem Data \nand Yearly \nCalculations \nFree \nBPA, Seattle \nCity Light, and \nCLEAResult \nAirflow \nManagement \nCalculator \n(AFM) \nHVAC System \nData and \nHourly \nCalculations \nLack of Air \nManagement \nMeasures and \nIT Thermal \nConformance \nFree \n \n \n6. Air Management Measures \n \nTen primary individual input air management measures used in the Air Management Tool \nimpact the energy estimates. Each measure will be described below in general terms, since they \nwill be used in the modeling in Section 7. This does not mean that no other air management \nmeasures are available on the market. \nEnabling and realizing energy savings in data centers is a two-step process: First, physically \narrange the space to promote separation of hot and cold air. This can be accomplished by a \nnumber of measures as described below. These measures by themselves do not save energy but \nrather enable the savings. Second, to realize the savings, at least one of two additional things \nmust happen: (1) Increase the supply air temperature (producing higher chiller efficiency and \neconomizer utilization), and/or (2) decrease the supply airflow rate (resulting in lower fan \noperating costs). The modeling in Section 7 will look at both of these factors. "
    },
    {
      "page_number": 38,
      "section_title": null,
      "text": "  \n  \n38 \n \n \n1. Recommended IT Equipment Intake Temperature Range (statement of reliability) \n \nThe temperature of the air drawn into the air-cooled equipment defines the thermal \nequipment environment— the temperature the electronics depend on for reliable cooling \nand operation. ASHRAE’s Thermal Guidelines for Data Processing Environments (ASHRAE \n2015) is frequently referenced for environmental specifications in data centers. \nThe purpose of the Recommended (and Allowable) environmental range is to give guidance \nto data center operators on maintaining high reliability while operating their data centers \nenergy efficiently. The Recommended range is a statement of reliability. This is the \npreferred facility operation; most intake temperatures should be within this range (65°F–\n80°F). Adopting the ASHRAE environmental criteria (Figure 6.1) provides opportunities to \nreduce energy use. \n \n \n \n \nFigure 6.1: ASHRAE Recommended and Allowable Environmental Envelopes (ASHRAE 2015) \n \n2. Allowable IT Equipment Intake Temperature Range (statement of functionality) \n \nThe Allowable range is a statement of functionality; no intake temperatures should be \noutside this range. ASHRAE specifies four allowable ranges for data centers: A1–A4. A1 \nis often considered the default range (59°F–90°F). The Recommended range is the same \nfor all four Allowable ranges. \n \n"
    },
    {
      "page_number": 39,
      "section_title": null,
      "text": "  \n  \n39 \n \n3. Aisle Containment \n \nA number of aisle containment systems exist, both with regard to where the \ncontainment is installed (hot aisle or cold aisle) and the “flexibility” of the containment \n(curtains or rigid sheets).  \nThe primary types of air containment systems are cold-aisle containment (Figure 6.2) \nand hot-aisle containment. There are benefits and drawbacks of both. The key benefit \nthey share is that they effectively promote the separation of hot and cold air, which may \nboost energy efficiencies. Any leakage between the contained space and the \nsurrounding space may negatively affect system performance. \nFor a cold-aisle containment system, the equipment intake air temperatures are close to \nthe supply air temperature. On the negative side, this system results in elevated room \ntemperatures outside the containment, which may expose staff to uncomfortable \nconditions. For a hot-aisle containment system, on the other hand, the hot equipment \nexhaust is isolated from the rest of the room, which becomes a room with a \ntemperature close to the supply air temperature. \n \n \nFigure 6.2: Rigid Cold-Aisle Containment (Upsite Technologies) \n \n4. Blanking Panels in Equipment Racks \n \nAny opening between the cold aisle and the hot aisle will degrade the separation of hot \nand cold air. Leakage may occur between racks, above racks, around racks, under racks, \nin empty spaces in racks, and between equipment and vertical rails inside racks (in-rack \nrecirculation). \nBlanking panels are used to seal such openings (Figure 6.3). Broken equipment rows \nshould be filled with empty racks with blanking panels from top to bottom. Blanking \npanels come in various heights and widths to fit almost any application, and they come \nin snap-on or screw-in types. \n"
    },
    {
      "page_number": 40,
      "section_title": null,
      "text": "  \n  \n40 \n \n \nManaging blanking panels and unbroken equipment rows is important in hot and cold \naisle environments in general, and in contained environments in particular. Both \nrecirculation of hot exhaust air and bypass of cold supply air degrade the benefits of the \nhot and cold aisle configuration. \n \n \n \nFigure 6.3: Example of Two Blanking Panels (Upsite Technologies) \n \n5. Floor Leakage  \n \nA large fraction of the air from the air handlers is often lost through leaks in the raised \nfloor. Such leakage can cause bypass air that does not contribute to cooling the \nelectronic equipment and also contributes to additional fan energy. Even the chiller \nenergy usually goes up due to depressed return air temperatures. Figure 6.4 shows a \ngrommet that reduces the leakage at cable openings in the raised floor. The cables will \nenter the data center space though the “brushes.” \n \nFigure 6.4: Example of Grommet (Upsite Technologies) \n \n6. Perforated Floor Tile Placement \n \nPerforated floor tiles should only be placed in the cold aisles, and they should \napproximately match the airflow need of the IT equipment. The hot aisles are supposed \n"
    },
    {
      "page_number": 41,
      "section_title": null,
      "text": "  \n  \n41 \n \nto be hot, and perforated tiles should not be placed in those areas. Perforated tiles in \nthe hot aisles result in bypass air. \n \n7. EC-Class (equipment ventilation protocol) \n \nThe Equipment Cooling (EC) Class refers to the way the IT equipment is ventilated. \nToday, nearly all IT equipment conforms to the front-to-rear protocol. Cold air enters at \nthe front of the rack and hot exhaust air leaves at the rear of the rack. This protocol is \npreferred since it supports the cold and hot aisle configuration. \n \n8. Controls Sophistication \n \nTemperature control: Monitors the return air temperatures (common), the supply air \ntemperatures (less common, better), the rack intake temperatures (even better), or the \nIT intake temperatures (ideal) to manage the CRAC supply temperature to save chiller \nenergy while maintaining IT equipment thermal requirements.  \nPressure control: Monitors the raised-floor pressure to control VAV fans and deliver only \nrequired airflow volumes to the data center, to save fan energy.  \n \n9. AHU Modularity/Distribution \n \nFrom an air management perspective, a larger number of smaller CRAC units are better \nthan a smaller number of larger units. This is especially true if they have CAV fans. \nTurning off a large unit may have hard-to-predict consequences for the airflow \ndistribution. \n \n10. Cable/Pipe Management in Supply Air Path \n \nCable congestion in raised-floor plenums can sharply reduce the total airflow, as well as \ndegrade the airflow distribution through the perforated floor tiles (Figure 6.5). \n "
    },
    {
      "page_number": 42,
      "section_title": null,
      "text": "  \n  \n42 \n \n \n \nFigure 6.5: Poor (left) and Good (right) Cable Management (ANCIS Incorporated) \n \n7. Air Management Packages \n \nThe “Basic Air Management Levels” (defined in Section 7.1) will demonstrate the capabilities of \nthe Air Management Tool, whereas the subsequent “Small Data Center Air Management \nPackages” (defined in Section 7.2) will be crafted to work in small data centers, allowing \nreplication with little or no customization. \nA number of individual air management measures were discussed in the previous section. The \ninteraction between individual measures can be strong; some measures will not result in savings \nwithout other measures. Therefore, it makes sense to reward “packages” of air management \nmeasures with financial utility incentives rather than rewarding individual measures that may or \nmay not result in energy savings.  \nInstalling blanking panels or sealing the raised floor will not save energy per se. These measures \nare examples of “enablers” that only achieve energy savings when they are implemented in \nconjunction with two “activators.” First, we need a way to adjust the supply air volume from the \ncooling system, (which saves fan energy), and second, we need a way to increase the supply air \ntemperature (which makes the chillers and economizers work more efficiently). \nSimulation tools can provide an estimate of potential fan and chiller energy savings by \nimplementing a certain combination (package) of air management measures. As discussed in \nSection 5, the DOE Air Management Tool was used as the simulation tool. \nThe energy modeling results can help develop “deemed savings” for the air-management \npackages. Deemed savings are much more cost effective in small data centers, compared with \nmeasuring and evaluating one data center at a time. However, the packages need to be scalable \nand we need to know how well they work on average, the number of data points used to \ndetermine the energy savings, and other factors. The packages proposed in this report could be \na first step in that direction. Section 8 provides a roadmap for determining the deemed energy \nsavings and utility rebates. \n \n"
    },
    {
      "page_number": 43,
      "section_title": null,
      "text": "  \n  \n43 \n \n7.1 Basic Air Management Levels \nThe Basic Air Management Levels will demonstrate the capabilities of the Air Management Tool, \nlikely range of energy savings, and energy savings trends. \n \nDefining the Basic Air Management Levels \nThe selected four basic levels will closely follow the different quality/implementation levels used \nin the Air Management Tool: L (Low), M (Mid), and H (High). Each of the levels uses ten \nindividual air management measures. We will start with the less sophisticated air management \nlevel and move towards the most sophisticated. \n• Level L (Reference) \n• Level M1 (with CAV fans): Low first cost, low savings \n• Level M2 (with VAV fans): Intermediate first cost, medium savings \n• Level H: High first cost, large savings \n \nTable 7.1.1 shows the level of quality/implementation for each of the ten air management \nmeasures for the four Basic Air Management levels. The Air Management Tool’s Measure 1 \n(Recommended Range) is assumed to be the same (65°F–80°F) for all four levels, and Measure 2 \nis not applicable (N/A) since the Allowable Range is not involved in the energy calculations. \nTable 7.1.2 shows what “L”, “M”, and “H” levels stand for with regard to each individual air \nmanagement measure in Table 7.1.1. The level descriptions are taken directly from the Air \nManagement Tool. It is assumed here that an “L” data center has an “L” across most measures \nand that an “H” data center has an “H” across all measures. Of course, this may not be true for a \nspecific data center. \nMeasure 7 has been assigned “H” since nearly all of today’s electronic equipment adheres to the \npreferred front-to-rear cooling airflow scheme, which supports hot and cold aisles.  \nMeasure 8 has only two values— “L” and “H”— where L = CAV (constant air volume fans) and H = \nVAV (variable air volume fans). To reduce the airflow, select CAV unit(s) can be shut off, whereas \nwith VAV units, all units are turned down. \nMeasure 9 uses two models: one with two CRACs (assigned L) and one with three CRACs \n(assigned M). It is not likely with a change from two to three CRACs for Levels L, M1, and M2. \n \n \n \n \n \n "
    },
    {
      "page_number": 44,
      "section_title": null,
      "text": "  \n  \n44 \n \nTable 7.1.1: Basic Air Management Levels \n(Not necessarily designed for small data centers) \n \nAM Measure (AM Tool) L (Reference) \n \nM1 \n \nM2 H \n1: Recommended Range1 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F \n2: Allowable Range2 N/A N/A N/A N/A \n3: Aisle Containment L M M H \n4: Blanking Panels L M M H \n5: Floor Leakage L M M H \n6: Tile Placement L M M H \n7: EC-Class H H H H \n8: CAV/VAV (CRAC) L (CAV) L (CAV) H (VAV) H (VAV) \n9: CRAC Modularity L (2) or M (3) L (2) or M (3) L (2) or M (3) L (2) or M (3) \n10: Cable Management L M M H \n \n1 The ASHRAE Recommended range is used throughout. \n2 The ASHRAE Allowable range does not enter the energy calculations.  \nNote that the Air Management Tool does not allow input for the location of the temperature \nsensors for the control system. It assumes the ideal location; namely, at the electronic \nequipment intakes. The commonly used location at the air return is much less accurate, and the \nlevel of accuracy depends on the calibration with the intake temperatures. Return Air \nTemperature sensing may require post-processing (discussed in Section 8).  "
    },
    {
      "page_number": 45,
      "section_title": null,
      "text": "  \n  \n45 \n \nTable 7.1.2: Description of Each Level of Air Management \n \nAM Measure (AM Tool) Level (AM Tool) \n \nTypical Implementation \n3: Aisle Containment: \nLevel of containment \nLow: None \nMid: Partial \nHigh: Full \nLow: No containment. \nMid: doors to (cold) aisles, rigid or \ncurtains. \nHigh: full containment, doors to and \nlid over (cold) aisles or direct rack \nexhaust to return plenum. \n4: Blanking Panels: \nOpen area of total front \nrack area \nLow: 10%–30% \nMid: 5%–10% \nHigh: 0%–5% \nLow: No or only marginal use of \nblanking panels. \nMid: Fair use of blanking panels in \nracks, possibly under and between \nracks. \nHigh: Extensive use of blanking panels \nin, between, and under racks. \n5: Floor Leakage: \nFloor leakage of total \nsupply airflow \nLow: 35%–65% \nMid: 15%–35% \nHigh: 5%–15% \nLow: Marginal use of grommets and \nseals. \nMid: Major leakage paths sealed. \nHigh: Extensive effort to limit all floor \nleakage. \n6: Tile Placement: \nPerforated tiles outside \nthe cold equipment aisles \nLow: 15%–25% \nMid: 5%–15% \nHigh: 0%–5% \nLow: Large number of tiles outside \ncold aisles. \nMid: About one in ten tiles outside \ncold aisles. \nHigh: Nearly no tiles outside cold \naisles. \n7: EC-Class: \nAirflow protocols other \nthan front-to-rear \n \nHigh: 0%–5% \nLow: N/A \nMid: N/A \nHigh: Nearly no IT racks ventilated \nother than front-to-rear \n8: CAV/VAV CRAC: \nLevel of air volume \nadjustments \nLow: CAV \n(constant) \nHigh: VAV \n(variable) \nLow: Constant Air Volume fans. \nMid: N/A \nHigh: Variable Air Volume fans. \n9: CRAC Modularity: \nNumber of racks served \nby each CRAC  \nLow: 40%–80% \nMid: 20%–40% \nHigh: 10%–20% \n \nSee previous column. \n10: Cable Management: \nBlockage of total cavity \nvolume \nLow: 25%–35% \nMid: 15%–25% \nHigh: 5%–15% \nLow: Unbundled cabling with a large \nnumber of cables, including retired. \nMid: Mixture of bundled and \nunbundled cables. \nHigh: Bundled cabling with only active \ncables. \n  "
    },
    {
      "page_number": 46,
      "section_title": null,
      "text": "  \n  \n46 \n \n \nDefining the Data Center Used for Modeling \nFor the simulations, the reference data center was chosen to coincide with the poor (L) air \nmanagement quality/implementation level in the Air Management Tool, since most small data \ncenters are not well maintained. \nWe used two DX-CRAC modularity: Two 30-ton CRACs or three 20-ton CRACs. Besides this \ndifference, the data centers were identical. \n \nCommon Data Center Description: \nArea: 2,000 ft2 (45 ft x 45 ft) \nTotal IT racks: 60 \nEquipment rows: 4 \nSupply air path: Raised floor \nIT Equipment Data: \nPower: 82 kW \nTemperature rise: 25°F (mainly modern equipment) \nAirflow: 10,364 cubic feet per minute (cfm) \nDX-CRAC (common in small data centers) Modularity: \n2 x 30 ton (2 x 105.6 kW) CRAC; maximum CRAC capacity/IT load = 211,000/82,000 = \n2.57 \n13,000 cfm (x2); CRAC maximum airflow/IT flow = 26,000/10,364 = 2.51 \nOne redundant unit, but two running (with reduced cooling), providing 82 kW (23 ton) \ncooling. \nFans can either be CAV (ON/OFF) or VAV (modulating).  \n \n3 x 20 ton (3 x 70.4 kW) CRAC; maximum CRAC capacity/IT load = 211,000/82,000 = 2.57 \n8,667 cfm (3); CRAC maximum airflow/IT flow = 26,000/10,364 = 2.51 \nOne redundant unit, but three running (with reduced cooling), providing 82 kW (23 ton) \ncooling. \nFans can either be CAV (ON/OFF) or VAV (modulating). \n "
    },
    {
      "page_number": 47,
      "section_title": null,
      "text": "  \n  \n47 \n \nPlease note again that throughout this report “chiller” means refrigeration equipment. \n \nModeling Assumptions \nFor the fan modeling with the Air Management Tool, the “Fan Exponent” for VAV operation was \nset to 2.8 rather than 3.0, to account for non-ideal conditions. Ideally, the fan energy is \nproportional to the cube of the airflow. This exponent is the reason that the percentage fan \nenergy savings from air management measures can be very high. The Air Management Tool \nallows the user to set this parameter to any value between 2.0 and 3.0. \nFurthermore, the “Chiller Factor” in the Air Management Tool was set to 2% chiller energy \nsavings per degree F increase in supply air temperature. The tool allows the user to set this \nparameter to any value between 1% and 3%. \n \nModeling Results \nNext, Figures 7.1.1–7.1.4 show the relative energy savings for fans and chillers, respectively, for \neach of the four Basic Air Management Levels compared to the reference level. The look-up \ntables in the Air Management Tool determine the “achievable” airflow rates and supply air \ntemperatures for levels L, M1, M2, and H. \nComparing Figures 7.1.1–7.1.4, the overall trend shows that both fan and chiller energy savings \nimprove with more elaborate air management. The percentage energy savings for fans can be \nvery large (70%–80%), whereas the percentage savings for the chiller energy is significantly \nlower (15%–25%). Although the percentage fan energy savings are higher than the chiller energy \nsavings, the absolute savings are often of the same magnitude. This stems from the fact that the \nfan uses less energy than the chiller does (Figure 7.1.) \n \n "
    },
    {
      "page_number": 48,
      "section_title": null,
      "text": "  \n  \n48 \n \n \nFigure 7.1 “Typical” Power Allocation in Data Centers (LBNL) \n \nEPRI (2013) reported that in retrofit situations, the airflow across a DX-CRAC can be safely \nreduced to 60%, but not much lower than 50%. This limitation has to do with the risk of \ncondensate freeze up on the cooling coil. Consequently, although the calculations may indicate \nvery steep airflow reductions, they may not be recommended. Note that a 50% airflow \nreduction represents an energy reduction of 86%. \nWith constant air volume CRACs, their modularity can have a significant impact on fan energy \nsavings. See Basic Air Management Level M1 in figures 7.1.1 and 7.1.3. Figure 7.1.1 shows a data \ncenter with two equally sized CRACs. The reduced airflow requirement does not allow one unit \nto be shut off. Figure 7.1.3 shows the same data center with three equally sized CRACs (with the \nsame total capacity). In this case, one unit can be shut off, and the fan savings are 33%. The \ncooling capacity of the two remaining units is more than enough, and having the third fan off \nalso reduces the overall cooling load. \n \n \n \n  \n"
    },
    {
      "page_number": 49,
      "section_title": null,
      "text": "  \n  \n49 \n \n \nCRAC Flow/IT Flow:            2.51                     2.51                      1.50                       1.00    \n \nFigure 7.1.1: Configuration 2 x 30-ton CRAC Units: Fan Energy \n \n \nSAT (°F):    62                      72                       72                       78 \n \nFigure 7.1.2: Configuration 2 x 30-ton CRAC Units: Chiller Energy \n \n                \n"
    },
    {
      "page_number": 50,
      "section_title": null,
      "text": "  \n  \n50 \n \n \nCRAC Flow/IT Flow:            2.51                    1.67                     1.50                      1.00    \n \nFigure 7.1.3: Configuration 3 x 20-ton CRAC Units: Fan Energy \n \n \nSAT (°F):    66                      72                       72                       78 \n \nFigure 7.1.4: Configuration 3 x 20-ton CRAC Units: Chiller Energy \n \n  \n"
    },
    {
      "page_number": 51,
      "section_title": null,
      "text": "  \n  \n51 \n \nThe difference in fan energy savings between Basic Air Management Level M1 (CAV) and M2 \n(VAV) is due to the way the fans are controlled. In the case of constant air volume CRACs, units \nare shut off when the airflow demand is reduced. In the case of variable air volume CRACs, the \nflow rate is instead reduced on all units. The latter is a much more efficient way to operate, \nsince the fan energy is proportional to (nearly) the cube of the airflow. Figure 7.1.3 shows that it \nwould not be desirable to turn off one of the three CRACs and use VAV capability on the \nremaining two units. \nTurning off select CRACs not only reduces energy savings compared with turning down all \nCRACs, there also may be operational risks with turning equipment off. The raised floor plenum \nis seldom a constant-pressure plenum; the pressure in the floor varies throughout the cavity. \nTurning a CRAC unit off can have unpredictable results on the airflow distribution entering the \ndata center space, which, in turn, may affect the intake air temperatures to the IT equipment. \nBackdraft can also occur in CRACs that are off. \nThe Air Management Tool takes into account the level of CRAC modularity for the achievable \nsupply airflow and supply air temperature. For the Basic Air Management Level L, Figures 7.1.2 \nand 7.1.4 show that the achievable supply air temperature is higher for the data center with \nthree CRAC units (66°F) compared to the data center with only two units (62°F). In this example, \nthe higher CRAC modularity allows the supply temperature to be increased from 62°F to 66°F.  \nA higher supply temperature translates into improved chiller efficiency. Please note that this \nmeans that the 100% bar for the Basic Air Management Level L in Figure 7.1.2 represents a \nhigher chiller energy than the corresponding 100% bar in Figure 7.1.4. \nKeep in mind that the Air Management Tool uses look-up tables for fetching airflow rates and \nsupply air temperatures. The look-up tables are quite course, so an input change may not \nchange the output (the results). The input change needs to be large enough to force a cell \nchange in the look-up tables. \nBecause of the course look-up tables, do not overanalyze the individual results in these figures; \nfocus instead on the overall energy trends. In Section 7.2, manual interpolation between the \ncells improved the “continuity” of the results. \n \n7.2 Small Data Center Air Management Upgrade Packages \nSection 7.1 covered energy savings driven by four Basic Air Management Levels, which closely \nfollowed the different quality/implementation levels used in the Air Management Tool: L (Low), \nM (Mid), and H (High). However, since the Air Management Tool was not specifically developed \nfor small data centers, these overall levels may not be the best choices for those centers.  \nIn this section, we will discuss five data center upgrade packages (P1–P5), plus a reference case \nespecially suitable for small data centers for upgrade purposes. We used the same methodology \ndiscussed in the previous section to estimate the potential relative energy savings, except that \nwe refined the output from the Air Management Tool by using manual interpolation between \nthe cells in the look-up tables, as well as the classifications of CRAC Modularity (9 in Table 7.2.1). "
    },
    {
      "page_number": 52,
      "section_title": null,
      "text": "  \n  \n52 \n \n \nPacific Gas and Electric  (PG&E) could potentially provide financial rebates for deploying the \nupgrade packages, rather than for individual air management measures. The packages could then \nbe considered “products” by PG&E, and as such could qualify for financial rebates. \n \nDefining the Small Data Center Air Management Upgrade Packages \nThe Small Data Center Air Management Upgrade Packages were especially crafted to work in \nsmall data centers, allowing cost-effective hands-on replication across many small data centers \nwith little or no customization. Still, for the purpose of modeling, we needed to stay within the \ncapabilities of the Air Management Tool as demonstrated in the previous section.  \nTable 7.2.1 outlines the Small Data Center Air Management Upgrade Packages in a similar \nfashion to Table 7.1.1 for the Basic Air Management Levels. The sophistication level of air \nmanagement increases when moving from the left towards the right in the table. Package 5 \nrepresents a state-of-the art package. \n \nTable 7.2.1: Small Data Center Air Management Upgrade Packages \n(Designed to be suitable for small data centers) \nAM Measure (AM Tool) \n \nReference \n \nP1 P2 \n \nP3 P4 \n \nP5 \n \n1: Recommended Range1 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F \n2: Allowable Range2 N/A N/A N/A N/A N/A N/A \n3: Aisle Containment L L L M M H \n4: Blanking Panels L M M M H H \n5: Floor Leakage L M M M M H \n6: Tile Placement L M H H H H \n7: EC-Class H H H H H H \n8: CAV/VAV (CRAC) L (CAV) L (CAV) H (VAV) L (CAV) H (VAV) H (VAV) \n9: CRAC Modularity M (2) or  \nH (3) \nM (2) or \n H (3) \nM (2) or  \nH (3) \nM (2) or  \nH (3) \nM (2) or  \nH (3) \nM (2) or  \nH (3) \n10: Cable Management L L L L M M \n \n1 The ASHRAE Recommended Range is used throughout. \n2 The ASHRAE Allowable Range does not enter the energy calculations. \nPlease refer to Table 7.1.2 for the description of each individual level (L, M, and H) of air \nmanagement. The principle is that inexpensive measures are introduced first. An effective \nmeasure is one that is easy and inexpensive to implement and is a good “enabler” for energy \nsavings (e.g., to place perforated floor tiles in the cold aisles only). In Table 7.2.1, this measure is \nindeed phased in the quickest, starting with package P1. Full aisle containment, on the other \nhand, only appears in the most sophisticated package (P5). This measure can be expensive, and \nit also requires other measures to be in place first to secure the support for hot and cold aisles. "
    },
    {
      "page_number": 53,
      "section_title": null,
      "text": "  \n  \n53 \n \nModeling Assumptions \nOnce again, the Air Management Tool’s “Fan Exponent” for VAV operation is set to 2.8 rather \nthan 3.0, to account for non-ideal conditions. Also, the “Chiller Factor” is set to 2% chiller energy \nsavings per degree F increase in supply air temperature.  \n \nModeling Results \nFigures 7.2.1–7.2.4 show the relative (%) energy savings for fans and chillers, respectively, for \nfive of the Small Data Center Air Management Upgrade Packages, as compared with a reference \npackage. The Reference package is a low-quality data center with regard to air management \nwith mostly “L” in Table 7.2.1. Supply airflows, supply air temperatures, and percentage savings \nare those predicted as achievable (maximum) by the Air Management Tool. \nThe modeling shows the percentage savings achievable for fan energy and for chiller energy, \nrespectively, for each package with a reference that represents a low quality data center; \nhowever, a specific data center considered for upgrade may not necessarily be of this poor \nquality. In that situation, Section 8 lays out a methodology to match the data center with one of \nthe packages before the savings are estimated.  \nKeep in mind that all bars in Figures 7.2.1–7.2.4 refer to the same data center with an \napproximate 2.5 ratio between air handler capacity (airflow and cooling) and IT equipment \ndemand. This ratio is fairly typical. The changes between the packages only deal with air \nmanagement per Table 7.2.1. Note that the packages are listed in order of increasing savings. \nThe overall trend is that both fan and chiller energy savings improve with more elaborate air \nmanagement. However, the magnitude and characteristics of these savings are quite different. \nThe fan savings takes us on a wild ride, requiring some analysis, whereas the chiller savings are \nmore limited but more predictable. \nFigure 7.2.1 shows the energy reduction of fan energy as a function of air management \nsophistication. The first three bars represent constant air volume CRAC units, whereas the last \nthree bars represent variable air volume CRAC units. Clearly, there is a significant energy \nreduction associated with using variable air volume CRAC units. However, the savings between \nthe three VAV packages is not large. This suggests that the cost effectiveness of driving air \nmanagement to the P5 package may be questionable. This is especially true when considering \nthat the savings for Package P5 requires an airflow reduction of more than 50% (which may not \nbe desirable). \nIt should also be noted that the first three bars are at 100%, meaning that no savings are \nrealized. This is because the airflow demand is not reduced enough to allow one of the two \nCRAC units to be shut off, which is a common situation in many small data centers. Later we will \nlook at how the same data center, but with three CRAC units, will support savings. \n "
    },
    {
      "page_number": 54,
      "section_title": null,
      "text": "  \n  \n54 \n \nFigure 7.2.2 shows the energy reduction of chiller energy as a function of air management \nsophistication. The trend here is a fairly steady decrease in energy with an increase in air \nmanagement sophistication. The achievable (maximum) supply air temperatures (SAT) are \nshown under the figure. With an increase in SAT, the chiller efficiency increases (in this case with \n2% for each degree increase in SAT). \nKeep in mind that many data centers are operated well below the achievable temperatures \ngiven in Figure 7.2.2 for a number of reasons. If that is the case, those savings need to be added. \nSay that we are currently running a 60°F supply air temperature with the Reference package; the \nsavings associated with moving towards the achievable temperature of 64°F would be (64 - 60) x \n2%/°F = 8%. The same logic can be applied to all the packages. \nFigures 7.2.3 and 7.2.4 show the savings with the same data center but with three (now smaller) \nCRAC units. The largest change is for the fan energy with CAV CRAC units (the first three bars in \nFigure 7.2.3). In this case, one of the three CRAC units can be shut off and save one-third of the \nfan energy. The CRAC unit modularity does play an important role. Again, upgrading to variable \nair volume CRAC units drastically reduces the energy consumption (the last three bars). \n  "
    },
    {
      "page_number": 55,
      "section_title": null,
      "text": "  \n  \n55 \n \n \n  CRAC Flow/IT Flow:          2.51               2.51          2.51       1.60                1.50           1.20   \nFigure 7.2.1: Configuration 2 x 30-ton CRAC Units: Fan Energy \n \n SAT (°F):   64                 69            70        70                  72            74 \nFigure 7.2.2: Configuration 2 x 30-ton CRAC Units: Chiller Energy  \n"
    },
    {
      "page_number": 56,
      "section_title": null,
      "text": "  \n  \n56 \n \n \n   CRAC Flow/IT Flow:         2.51               1.67          1.67      1.50                 1.40            1.10   \nFigure 7.2.3: Configuration 3 x 20-ton CRAC Units: Fan Energy \n \n   SAT (°F):   66                71            72        72                  74            76 \nFigure 7.2.4: Configuration 3 x 20-ton CRAC Units: Chiller Energy \n"
    },
    {
      "page_number": 57,
      "section_title": null,
      "text": "  \n  \n57 \n \n7.3 Summary and Recommendations (Section 7) \nAs expected, the trend is that both fan and chiller energy savings improve with more elaborate \nair management. However, the magnitude and characteristics of these savings are quite \ndifferent. The fan savings increase abruptly (with the introduction of VAV fans) whereas the \nchiller savings increase steadily. \nThe energy savings for fans can be great (70%–80%), whereas the percentage savings for the \nchiller energy is significantly lower (20%). Although the percentage fan energy savings are higher \nthan the chiller energy savings, the absolute savings may be on the same order, since the energy \nused by the fan is considerably less than that used by the chiller. \nWith constant air volume CRAC units, their modularity can affect fan savings significantly. \nReduced airflow needs may not allow one unit to be shut off when only a few large units are \nused, meaning that no savings can be realized. This is because the airflow demand is not \nreduced enough to allow one of the two units to be shut off; a common situation in many small \ndata centers. More but smaller CRAC units are favorable. \nUpgrading from constant air volume CRAC units to variable air volume units can reduce fan \nenergy use drastically. Using VAV units is much more efficient, since the fan energy is \nproportional to nearly the cube of the airflow. Turning CAV units off may also pose operational \nrisks, in the form of local overheating of IT equipment. \nThe savings between the three high-quality packages with variable air volume CRAC units is not \nlarge. This suggests that the cost effectiveness of driving air management too far may be \nquestionable. This is especially true when considering that the savings for the very highest-\nquality packages require an airflow reduction of more than 50%, which may not be desirable. \nThe energy reduction trend for chiller energy as a function of air management sophistication is a \nfairly steady increase in energy savings up to around 20%. The savings stem from the higher \nsupply air temperatures allowable with better air management. Many data centers are operated \nwell below the achievable supply air temperatures for a number of reasons. If that is the case, \nadditional savings are readily available. \n \n8. Roadmap \nAlthough somewhat out of this study’s scope, this section discusses briefly how potentially the \nenergy savings and utility rebates could be determined. It also addresses some candidates for \nselecting upgrade packages and installing them. \n \n8.1 Determine Energy Savings and Utility Rebates \nAt this point it is necessary to determine the energy savings on which to base the utility rebates. \nThe overall process could proceed along the steps described below. \n "
    },
    {
      "page_number": 58,
      "section_title": null,
      "text": "  \n  \n58 \n \nStep 1: Determine the Achievable (Maximum) Percentage Energy Savings for Upgrade \nPackages \nTable 7.2.1 (Small Data Center Air Management Upgrade Packages) descriptions allow \nthe Air Management Tool to calculate achievable or maximum percentage chiller and \nfan energy savings for each upgrade package compared to a reference package, \nassuming either CAV or VAV fans and intake air temperature sensing. The achievable \nenergy savings are those determined at maximum supply airflow and supply air \ntemperature changes. \nActual percentage savings may be less, since it may not be desirable to reduce the \nsupply airflow or increase the supply temperature to the maximum levels. Step 3 below \nmakes a correction for this situation, including return air temperature sensing. The \nsavings may also be larger should the data center currently be operated with low supply \nair temperatures and/or high supply airflows compared to those shown in Figures 7.2.1–\n7.2.4. Step 2 addresses this case when actual data are available. \n \nStep 2: Match the Data Center with one Package and Select the Target Package \nOne critical point for a particular data center is to select an appropriate air management \nupgrade package. This requires an assessment of the current data center conditions by \nvisual inspection and some measurements. \n• Visually inspect the data center with regard to the level of air management for \neach measure and then fit the data to one of the Small Data Center Air \nManagement Upgrade Packages in Table 7.2.1.  \n• This will be the Matched upgrade package (see blue column in Table 8.1.1), with \nits predicted achievable supply airflow and supply air temperature (figures \n7.2.1–7.2.4). \n• If the actual supply airflow and supply air temperature are known, however, \nthat data should instead be used, since they are generally better. The airflows \nand temperatures can be measured with one of the tools discussed in sections 3 \nand 4. A visual inspection is still required to determine the current \nimplementation of air management. \n \nIn addition, an air management “score” could be assigned to the data center, as well as \nto each upgrade package. Such a score may help in the process of matching the data \ncenter with an upgrade package. This has not been done in this report. \nWhen the package with the closest match to the data center has been identified, a \ndesirable Target package (see green column in Table 8.1.1) can be selected. Keep in \nmind that the supply airflow and supply air temperature for the Target package is a \nprediction made by the Air Management Tool for achievable conditions. The question \nnow becomes, how much energy could be saved by moving from the Matched package \nto the Target package. From here on, all energy calculations are performed on the \npackages where the matched package represents the current data center conditions. "
    },
    {
      "page_number": 59,
      "section_title": null,
      "text": "  \n  \n59 \n \nIf an automatic method (an “app”) could be devised to collect and process these data, \nthen the selection of the most appropriate Matched package and Target package for a \nparticular data center could be significantly simplified, as well as removed from the \ndecision of an individual. \nKnowing the supply airflow and supply air temperature for the Matched data center \n(determined by one of the two methods described above) and for the Target data \ncenter (determined in Figures 7.2.1–7.2.4) enables us to calculate the percentage \nsavings. The fan savings can be calculated by the near cubical relationship between \nenergy and airflow, and the chiller savings can be calculated by assuming 2% energy \nsavings per degree F increase of the supply temperature. \n \nTable 8.1.1: Example Selection of Matched and Target Air Management Packages \nAM Measure (AM Tool) \n \nReference \n \nP1 P2 \nMatched \nP3 P4 \nTarget \nP5 \n \n1: Recommended Range1 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F 65°F–80°F \n2: Allowable Range2 N/A N/A N/A N/A N/A N/A \n3: Aisle Containment L L L M M H \n4: Blanking Panels L M M M H H \n5: Floor Leakage L M M M M H \n6: Tile Placement L M H H H H \n7: EC-Class H H H H H H \n8: CAV/VAV (CRAC) L (CAV) L (CAV) H (VAV) L (CAV) H (VAV) H (VAV) \n9: CRAC Modularity M (2) or  \nH (3) \nM (2) or \n H (3) \nM (2) or  \nH (3) \nM (2) or  \nH (3) \nM (2) or  \nH (3) \nM (2) or  \nH (3) \n10: Cable Management L L L L M M \n1 The ASHRAE Recommended Range is used throughout. \n2 The ASHRAE Allowable Range does not enter the energy calculations. \n \nTable 8.1.1 can now be used to evaluate what air management measures need to be \nupgraded and to what degree. Measure 3 (aisle containment) goes from “L” (matched - \nblue column) to “M” (target - green column). Table 7.1.2 is used to figure out what this \nactually means. “L” means no containment, whereas “M” means doors to cold or hot \naisles. Measure 4 (blanking panels) goes from “M” to “H,” and measure 10 (cable \nmanagement) goes from “L” to “M.” All other measures are unchanged. \n \nStep 3: Decrease Energy Savings for Matched and Target Packages based on Limitations \nThe achievable (maximum) percentage energy savings determined in Step 1 may not be \nfully realizable. Actual savings may be less than achievable, since it may not be possible \nor even desirable to reduce the airflow or increase the supply air temperature to their \nmaximum extent.  "
    },
    {
      "page_number": 60,
      "section_title": null,
      "text": "  \n  \n60 \n \n \nSuch a correction needs to be made for both the Matched package and the Target \npackage. Typically, the decrease of the energy savings for the Matched data center is \nlarger than for the Target package, since the latter package is more optimized. At other \ntimes, the corrections for the Matched package and the Target package may cancel out. \n• Supply fan control \no CAV control: If a CRAC unit cannot be shut off, no fan energy savings will \nbe possible. \no VAV control: If fan speed can only be partially reduced, fan energy \nsavings will decrease— sometimes significantly— due to the near cubical \nrelationship between power and airflow rate. \n \n• Supply air temperature control \no If supply air temperature can only be increased partially, the chiller \nenergy savings will decrease.  \no If return air temperature sensing is used (most common) rather than \nthe assumed intake air temperature sensing, the supply air temperature \nmay need to be reduced a degree or two as a safety factor, since return \nair sensing is less accurate. The level of accuracy depends on the \ncalibration with the intake air temperatures. Again, the chiller energy \nsavings will decrease. \n \nNote that from a thermal management perspective, there is no risk involved in limiting \nthe airflow control and/or the supply air temperature control, since the thermal \nconditions would improve either way. \n \nStep 4: Determine the Absolute Energy Savings – Rebates Based on Savings \nThe fourth and last step is to determine the absolute (not percentage) energy savings \nassociated with upgrading from the Matched package to the Target package. Estimating \nthese energy savings requires that an energy baseline be established for the Matched \npackage.  \nThe energy baseline could be determined in a number of ways. One potential method \nwould first measure the actual IT electrical draw (UPS output) and assume a PUE to \narrive at the infrastructure energy. Then, by estimating the energy fraction for chillers \nand fans, respectively, two baselines could be established: One for chiller energy and \none for fan energy.  \nWhen the baselines are known, the Target package chiller energy and fan energy can be \ncalculated based on the percentage savings established in Step 3. The absolute energy \nsavings in kilowatt-hours would then simply be the energy for the Matched package \nminus the energy for the Target package. Again, there will be two separate energy \ncalculations, one for chillers and one for supply fans. "
    },
    {
      "page_number": 61,
      "section_title": null,
      "text": "  \n  \n61 \n \nThe associated utility rebates would need to be developed by the utilities. Besides \nconsidering the energy savings, the cost for installation/products and service life need \nto be included. The two latter items are out of scope for this report, but they need to be \naddressed before awarding rebates. \nIf a package is highly profitable before rebates, there is no need for a utility rebate. If a \npackage is highly non-profitable, there is no hope that a utility rebate could change the \nequation. However, between these extremes, a utility rebate could make the package \nattractive and thereby save energy. \nThe method described here will not always provide accurate estimates of the energy \nsavings for a particular data center. However, we believe that it does provide a \nreasonable estimate of the collective energy savings, which, from a utility perspective, is \nthe most important yardstick. \n \n8.2 Installation of the Upgrade Packages  \nWhen the most appropriate package has been selected, it needs to be installed. \nPotential candidates for helping with the installation could include the following: \n \n• Data center owners/operators. This option may not always be the best for small \ndata centers since the expertise may not exist in-house. However, if the small \ndata center belongs to a larger organization with multiple data centers this \noption may well be the best. \n \n• Vendors. A number of vendors specialize in air management. They may, \nhowever, have a conflict of interest, since they most likely prefer using their own \nproducts rather than competitors’ (perhaps objectively better) products. \n \n• Third parties. This category includes consultants specialized in air management \nbut not directly tied to a manufacturer or vendor. Working with consultants \noften increases the chances for unbiased recommendations and product \nselections. \n \n• Utilities. If a utility provides incentives or rebates for the upgrade packages, they \nmay themselves provide the installation support to ensure that the packages are \ninstalled to their liking. \n \nThese candidates potentially could also help the data center select an appro priate upgrade \npackage in Step 2 of Section 8.1, and also calculate the energy savings and rebates. \n \n "
    },
    {
      "page_number": 62,
      "section_title": null,
      "text": "  \n  \n62 \n \n9. Summary Recommendations \n \nPortable Monitoring Tools \nPurkay Labs’ AUDIT-BUDDY is a turnkey solution developed specifically as a small portable \ntemperature/humidity monitoring system for data centers. It comes with everything to \nmake it portable except for a laptop computer. The downside is the cost, which is around \nfour to eight times the cost of similar tools from Geist and Upsite Technologies.  \nThe Geist and Upsite Technologies tools are off-the-shelf, wired products not explicitly \nintended to be configured as a portable system. Although they are more attractively priced, \nthey need extra equipment and work to become truly portable and useful. However, their \nsimplicity may turn into an advantage for small data centers with limited resources. \n \nStationary Monitoring Systems \nBesides portable tools, there are advanced stationary solutions. Such DCIM products are \nslowly catching up to the needs of small data centers. \n \n• Some complete DCIM solutions are offered module-by-module. For example, power \nand environmental modules can be purchased if energy efficiency is the primary \ngoal. This is a flexible solution if there ever is a need to expand into other modules. \n \n• Entry-level DCIM solutions may not include all of traditional DCIM modules and/or \nhave simplified modules. This solution is less flexible if there is ever a need to \nexpand the product’s capabilities. \n \n• Vendors are developing simplified tools for power and environmental conditions. \nThese more nimble “point solutions” are less complex and costly but do not provide \nthe same expansion flexibility. A point solution may work well in a small data center. \n \nThe free OpenDCIM could be a good introduction to DCIM before committing to a larger \nsystem. However, a small data center may not need more than the capabilities of \nOpenDCIM, since the center’s requirements often are limited in scope. \n \nSimulation Tools \nTwo simulation tools were reviewed for estimating energy savings from air management in \ndata centers: The U.S. Department of Energy’s Air Management Tool, which was partially \nvalidated with CFD modeling with funds from PG&E, and the Airflow Management \nCalculator (AFM), developed by the Bonneville Power Administration (BPA) and Seattle City \nLight. The former simulation tool was used for the calculations in this report. \n "
    },
    {
      "page_number": 63,
      "section_title": null,
      "text": "  \n  \n63 \n \n• Air Management Tool update: The Air Management Tool would benefit from having \nan interpolation routine added to the look-up tables. This would ensure that the \noutput would change with any change on input. This update was also suggested by \nthe Data Center Air Management Research report (PG&E 2010).  \n \n• Tool Merger: The Air Management Tool is more focused on air management, \nwhereas cooling systems are described fairly simplistically. The AFM Tool has taken \nquite the opposite approach. This raises the question of whether it could be useful \nto merge the two complementary models and thereby resolve each tool’s \nshortcomings. \n \nDemonstration Project \nLawrence Berkeley National Laboratory may launch a demonstration project in 2017 to help \nrefine the upgrade packages and the energy savings estimates presented in this report. This \nproject would evaluate the energy savings in a few live data centers. Through cost-sharing \nwith electric utilities, LBNL would scope the work, design a measurement and verification \n(M&V) plan, oversee the implementation of the M&V plan, perform the evaluation, and \nauthor the report. \n \n• CRAC Modularity: With constant air volume CRAC units, their modularity can affect \nfan energy savings significantly. Reduced airflow needs may not allow units to be \nshut off when only a few large units are used, meaning that no savings can be \nrealized. It is favorable to have more, but smaller, CRAC units. Turning off CAV units \nmay also pose thermal risks for the IT equipment. \n \n• Variable Air Volume CRAC Units: There is a drastic fan energy reduction associated \nwith upgrading from constant air volume CRAC units to variable air volume units. \nThe latter is a much more efficient process, since the fan energy is proportional to \nnearly the cube of the airflow. Energy savings as high as 70%–80% are possible. \n \n• Level of Air Management: The results suggest that the cost effectiveness of driving \nair management too far is questionable. This is especially true considering that the \nsavings for the very highest-quality air management packages require an airflow \nreduction of more than 50%, which may not be desirable in a retrofit situation. \n \n• Low Supply Temperatures: The energy reduction for chiller energy as a function of \nair management sophistication is a fairly steady increase in energy savings up to \naround 25%. The savings stem from the higher supply air temperatures allowable \nwith better air management. However, many data centers are operated well below \nthe achievable supply air temperatures for a number of reasons. If that is the case, \nadditional savings are readily available. \n "
    },
    {
      "page_number": 64,
      "section_title": null,
      "text": "  \n  \n64 \n \nRoadmap Refinements \nThe roadmap for determining energy savings and utility rebates needs to be refined. The energy \nsavings will help establish utility rebates. The process and candidates for assisting with the \nonsite matching of the data center with an upgrade package, selecting the target upgrade \npackage, calculating the energy savings, determining the cost of the package, establishing \nrebates, and installation also need refinement. \n \n• Develop an App: One critical point for a particular data center is to be able to select \nthe most appropriate Target air management package. This would require an \nassessment of the current conditions by visual inspection or measurements. If an \nautomatic method (an “app”) could be devised to collect and process these data, \nthen the selection could be greatly simplified. Such a product potentially could be \nlaunched as a utility service. \n \n• Finding Reliable Cost Estimates for Air Management Measures: The energy savings \nneed to be compared with the cost and life of the upgrade; not only product costs, \nbut also installation costs. The Small Data Center Air Management Upgrade \nPackages are crafted to work in small data centers, allowing cost-effective \nreplication across many small data centers with little or no customization. \n \n• Finding the Small Data Centers: Finding and engaging the small data centers are a \nhuge challenge. An initiative to deal with this challenge could pay off big, and the \nbenefits are not only beneficial for the implementation of air management. \n \n "
    },
    {
      "page_number": 65,
      "section_title": null,
      "text": "  \n  \n65 \n \nReferences \n  \nAirflow Management Calculator. 2016. http://rtf.nwcouncil.org/subcommittees/IT/ \nASHRAE. 2015. Thermal Guidelines for Data Processing Environments. American Society of \nHeating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. www.ashrae.com \nASHRAE. 2009. Real-Time Energy Consumption Measurements in Data Centers. American \nSociety of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. \nASHRAE. 2008. Standard 111-2008 Measurement, Testing, Adjusting, and Balancing of \nBuilding HVAC Systems. American Society of Heating, Refrigerating and Air-Conditioning \nEngineers, Inc., Atlanta, GA. \nBoyle, Bill. 2016. DCIM: The Big List. DatacenterDynamics Magazine \nhttp://www.datacenterdynamics.com/design-build/dcim-the-big-list/95985.article  \nChernicoff, David. 2016. Could Open Source Unlock DCIM? DatacenterDynamics Magazine \nhttp://www.datacenterdynamics.com/design-build/could-open-source-unlock-\ndcim/96016.fullarticle \nDCEP (Data Center Energy Practitioner). 2016. DOE Data Center Energy Practitioner (DCEP) \ntraining program, datacenters.lbl.gov/dcep \nDOE (U.S. Department of Energy). 2014a. Air Management Tool. \nhttp://datacenters.lbl.gov/tools \nDOE. 2014b. Data Collection Guide. http://datacenters.lbl.gov/tools  \nDOE. 2014c. DOE Software Tool Suite. http://datacenters.lbl.gov/tools \nEmerson. 2016. 2016 Cooling the Edge Survey, Emerson Network Power, August 30, 2016. \nENERGY STAR. 2008. ENERGY STAR Program Requirements for Computer Servers, DRAFT 2: \nPartner Commitments. http://www.eu-\nenergystar.org/downloads/specifications/20080825/ESDraft2_Server_Spec.pdf  \nEPRI (Electric Power Research Institute). 2013. Variable Airflow Management. Report CEC-\n500-2015-041. http://www.energy.ca.gov/2015publications/CEC-500-2015-041/CEC-500-\n2015-041.pdf  \nGartner. 2016. Magic Quadrant for Data Center Infrastructure Management Tools. \nhttps://www.gartner.com/doc/3472017/magic-quadrant-data-center-infrastructure  \nHerrlin. M. K. 2005. Rack Cooling Effectiveness in Data Centers and Telecom Central Offices: \nThe Rack Cooling Index (RCI). ASHRAE Transactions, Volume 111, Part 2. \nIDC. 2015. Survey of 404 Enterprise Data Center Managers. www.idc.com\n \n "
    },
    {
      "page_number": 66,
      "section_title": null,
      "text": "  \n  \n66 \n \nOpenDCIM. 2016a. OpenDCIM home page. www.opendcim.org \nOpenDCIM. 2016b. OpenDCIM Wiki. http://wiki.opendcim.org/wiki/index.php/Main_Page  \nPG&E. 2010. Data Center Air Management Research, Emerging Technologies Program \nApplication Assessment Report #0912. \nhttp://www.etcc-ca.com/reports/data-center-air-management-research  \nUptime Institute. 2013. 2013 Data Center Industry Survey. \nhttps://uptimeinstitute.com/uptime_assets/2ac9a6746aca543af8dff39894cfe8173afba21eb\n01c6fae33d52947222855ef-000.pdf  \nUptime Institute. 2015. Avoid wasting time and money procuring and implementing DCIM. \nhttps://uptimeinstitute.com/research-publications/asset/webinar-recording-avoid-wasting-\ntime-and-money-procuring-and-implementing-dcim  \nUSEPA. 2012. Understanding and Designing Energy-Efficiency Programs for Data Centers. \nhttps://www.energystar.gov/sites/default/files/asset/document/ES_Data_Center_Utility_G\nuide.pdf   "
    },
    {
      "page_number": 67,
      "section_title": null,
      "text": "  \n  \n67 \n \n \nAppendix A: Classification of Data Centers (Mini to Mega) Based on Size \n \nThis table suggests that small data centers are those below 5,000 square feet (ft2). \n \n # of Racks ft2 m2 \nMega  ≥ 9,001 ≥ 225,001 ≥ 22,501 \nMassive  3,001–9,000 75,001–225,000 7,501–22,500 \nLarge  801–3,000 20,001–75,000 2,001–7,500 \nMedium 201–800 5,001–20,000 501–2,000 \nSmall  1 –200 251–5,000 26–500 \nMini 1–10 1–250 1–25 \n \nSource: Data Center Standards, Data Center Size and Density, Version 3.0, AFCOM, October 1, 2014. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n "
    },
    {
      "page_number": 68,
      "section_title": null,
      "text": "  \n  \n68 \n \n \nAppendix B: Fraction of Servers Installed in Small Data Centers \n \nThis table suggests that 72% of all servers in the United States are in data centers of 5,000 ft2. \n \n \nSource: U.S. Environmental Protection Agency. 2012. “Understanding and Designing Energy-Efficiency Programs for \nData Centers.” U.S. Environmental Protection Agency. 14 pp. \n \n"
    }
  ]
}