{
  "document_id": "doc_fc01407c4a9c49d18694b13e669e371d",
  "filename": "ashrae_tc99_thermal_guidelines_refcard_2021.pdf",
  "file_type": ".pdf",
  "file_hash": "f76c6baed2ab93e61532a76e383d66f1690eb048da877b27c4328658078178ca",
  "source_path": "data\\knowledge\\uploads\\doc_fc01407c4a9c49d18694b13e669e371d_ashrae_tc99_thermal_guidelines_refcard_2021.pdf",
  "metadata": {
    "filename": "ashrae_tc99_thermal_guidelines_refcard_2021.pdf",
    "source_path": "data\\knowledge\\uploads\\doc_fc01407c4a9c49d18694b13e669e371d_ashrae_tc99_thermal_guidelines_refcard_2021.pdf",
    "source_url": "https://www.ashrae.org/file%20library/technical%20resources/bookstore/supplemental%20files/therm-gdlns-5th-r-e-refcard.pdf",
    "authority": "ASHRAE TC 9.9",
    "topic": "thermal-guidelines",
    "curated_for": "data-center-hvac-rag-30-doc-corpus"
  },
  "pages": [
    {
      "page_number": 1,
      "section_title": null,
      "text": "2021 Equipment \nThermal Guidelines\nfor Data Processing\n Environments\nASHRAE TC 9.9 Reference Card\n2021, 2024 ASHRAE. From Thermal Guidelines for Data Processing Environments, \nFifth Edition, Revised and Expanded\nThis reference card, or portions thereof, may not be quoted or reproduced \nwithout permission from ASHRAE, 180 Technology Parkway, \nPeachtree Corners, GA 30092; (404) 636-8400; fax (404) 321-5478.\n"
    },
    {
      "page_number": 2,
      "section_title": null,
      "text": " \nTable 2.1  2021 Thermal Guidelines for Air Cooling—\nSI Version (I-P Version in Appendix B) \nEquipment Environment Specifications for Air Cooling\nProduct Operationb,c\nProduct \nPower \nOffc,d\nClassa\nDry-Bulb\nTemp.e,g, \n°C\nHumidity \nRange,\nNoncond.h, i, k, l, n\nMax. \nDew \nPointk, \n°C\nMax.\nElev.e,j,m,\nm\nMax. \nRate\nof \nChangef,\n°C/h\nDry-\nBulb\nTemp.,\n°C\nRHk,\n%\nRecommended (suitable for Classes A1 to A4; explore data center metrics in \nthis book for conditions outside this range.)\nA1 to \nA4 18 to 27\n–9°C DP to 15°C DP \nand \n70% rhn or 50% rhn\nAllowable\nA1 15 to 32\n–12°C DP and 8% rh \nto \n17°C DP and 80% rhk\n17 3050 5/20 5 to 45 8 to 80 k\nA2 10 to 35\n–12°C DP and 8% rh \nto \n21°C DP and 80% rhk\n21 3050 5/20 5 to 45 8 to 80 k\nA3 5 to 40\n–12°C DP and 8% rh \nto \n24°C DP and 85% rhk\n24 3050 5/20 5 to 45 8 to 80 k\nA4 5 to 45\n–12°C DP and 8% rh \nto \n24°C DP and 90% rhk\n24 3050 5/20 5 to 45 8 to 80 k\nB 5 to 35 8% to 28°C DP \nand 80% rh 28 3050 N/A 5 to 45 8 to 80\nC 5 to 40 8% to 28°C DP\nand 80% rh 28 3050 N/A 5 to 45 8 to 80\n* For potentially greater energy savings, refer to Appendix C for the process needed to account for mul-\ntiple server metrics that impact overall TCO."
    },
    {
      "page_number": 3,
      "section_title": null,
      "text": "Notes for Table 2.1, 2021 Thermal Guidelines for Air Cooling—\nSI Version (I-P Version in Appendix B)\na. Classes A3, A4, B, and C are identical to those included in the 2011 version of the ther-\nmal guidelines (ASHRAE 2012). The 2015 version of the A1 and A2 classes (ASHRAE\n2015b) has expanded RH levels compared to the 2011 version.\nb. Product equipment is powered on.\nc. Tape products require a stable and more restrictive environment (similar to Class A1 as\nspecified in 2008). Typical requirements:  minimum temperature is 15°C, maximum\ntemperature is 32°C, minimum RH is 20 %, maximum RH is 80%, maximum DP is\n22°C, rate of change of temperature is less than 5°C/h, rate of change of humidity is less\nthan 5% rh per hour, and no condensation. \nd. Product equipment is removed from original shipping container and installed but not in\nuse, e.g., during repair, maintenance, or upgrade.\ne. Classes A1, A2, B, and C—Derate maxi mum allowable dry-bulb temperature 1°C/\n300 m above 900 m. Above 2400 m altitude, the derated dry-bulb temperature takes\nprecedence over the recommended temperature. Class A3—Derate maximum allow-\nable dry-bulb temperature 1°C/175 m a bove 900 m. Class A4—Derate maximum\nallowable dry-bulb temperature 1°C/125 m above 900 m. \nf. For tape storage: 5°C in an hour. For all other ITE: 20°C in an hour and no more than\n5°C in any 15-minute period of time. The temperature change of the ITE must meet the\nlimits shown in the table and is calculated  to be the maximum air inlet temperature\nminus the minimum air inlet temperature wi thin the time window specified. The 5°C\nand 20°C temperature change is considered to be a temperature change within a spec-\nified period of time and not a rate of change. See Appendix K for additional information\nand examples.\ng. With a diskette in the drive, the minimum temperature is 10°C (not applicable to Classes\nA1 or A2).\nh. The minimum humidity level for Classes A1, A2, A3, and A4 is the higher (more mois-\nture) of the –12°C dew point and the 8% rh. These intersect at approximately 25°C.\nBelow this intersection (~25°C) the dew point (–12°C) represents the minimum mois-\nture level, while above it, RH (8%) is the minimum.\ni. Based on research funded by ASHRAE and performed at low RH (Pommerenke et al.\n2014), the following are the minimum requirements:\n1) Data centers that have non-ESD floors and where personnel are allowed to wear non-\nESD shoes may need increased humidity given that the risk of generating 8 kV increases\nslightly from 0.27% at 25% rh to 0.43% at 8% rh (see Appendix D for more details).\n2) All mobile furnishing/equipment is to be made of conductive or static-dissipative\nmaterials and bonded to ground.\n3) During maintenance on any hardware, a properly functioning and grounded wrist\nstrap must be used by any personnel who contacts ITE.\nj. To accommodate rounding when converting between SI and I-P units, the maximum eleva-\ntion is considered to have a variation of ±0.1%. The impact on ITE thermal performance\nwithin this variation range is negligible and enables the use of the rounded value of 3050 m. \nk. See Appendix L for graphs that illustra te how the maximum and minimum DP limits\nrestrict the stated RH range for each of the classes for both product operations and prod-\nuct power off. \nl. For the upper moisture limit, the limit is the minimum absolute humidity of the DP and\nRH stated. For the lower moisture limit, the limit is the maximum absolute humidity of\nthe DP and RH stated.\nm. Operation above 3050 m requires consultation  with the IT supplier for each specific\npiece of equipment.\nn. If testing with silver or copper coupons results in values less than 200 and 300 Å/month,\nrespectively, then operating up to 70% rh is acceptable. If testing shows corrosion levels\nexceed these limits, then catalyst-type pollutants are probably present and RH should be\ndriven to 50% or lower. See note 3 of Section 2.2 for more details."
    },
    {
      "page_number": 4,
      "section_title": null,
      "text": "Table 2.2  2021 Thermal Guidelines for High-Density Servers—\nSI Version (I-P Version in Appendix B)\nEquipment Environment Specifications for High-Density Air Cooling \nProduct Operationb,c Product \nPower Offc,d\nClassa\nDry-Bulb\nTemp.e,g,\n°C \nHumidity Range,\nNoncond.h,i,k,l,n\nMax. \nDew \nPoint, \n°C\nMax.\nElev.e,j,m,\nm\nMax. \nRate of \nChangef,\n°C/h\nDry-\nBulb\nTemp.,\n°C\nRH,\n%\nRecommended\nH1  18 to 22\n–9°C DP to 15°C DP \nand \n70% rhn or 50% rhn\nAllowable\nH1 15 to 25\n–12°C DP and 8% rh \nto \n17°C DP and 80% rhk\n17 3050 5/20 5 to 45 8 to 80 k"
    },
    {
      "page_number": 5,
      "section_title": null,
      "text": "Notes for Table 2.2, 2021 Thermal Guidelines for High-Density Servers—\nSI Version (I-P Version in Appendix B)\na. This is a new class specific to high-density servers. It is  at the discretion of the ITE\nmanufacturer to determine the need for a product to use this high-density server class.\nClasses A1 through A4 are separate and are shown in Table 2.1. \nb. Product equipment is powered on.\nc. Tape products require a stable and more re strictive environment (similar to 2011 Class\nA1). Typical requirements: minimum temp erature is 15°C, ma ximum temperature is\n32°C, minimum RH is 20%, maximum RH is 80%, maximum DP is 22°C, rate of\nchange of temperature is less than 5°C/h, rate of change of humidity is less than 5% rh\nper hour, and no condensation.\nd. Product equipment is removed from original shipping container and installed but not in\nuse, e.g., during repair, maintenance, or upgrade.\ne. For H1 class only—Derate maximum allowable dry-bulb temperature 1°C/500 m above\n900 m. Above 2400 m altitude, the derated dry-bulb temperature takes precedence over\nthe recommended temperature.\nf. For tape storage: 5°C in an hour. For all other ITE: 20°C in an hour and no more than\n5°C in any 15-minute period of time. The temperature change of the ITE must meet the\nlimits shown in the table and is calculated  to be the maximum air inlet temperature\nminus the minimum air inlet temperature wi thin the time window specified. The 5°C\nand 20°C temperature change is considered to be a temperature change within a spec-\nified period of time and not a rate of change. See Appendix K for additional information\nand examples.\ng. With a diskette in the drive, the minimum temperature is 10°C. With the lowest allowed\ntemperature of 15°C, there is no problem with diskettes residing in this H1 environment.\nh. The minimum humidity level for Class H1 is  the higher (more moisture) of the –12°C\nDP and the 8% rh. These intersect at a pproximately 25°C. Below this intersection\n(~25°C) the DP (–12°C) represents the mi nimum moisture level, while above it, RH\n(8%) is the minimum.\ni. Based on research funded by ASHRAE and performed at low RH (Pommerenke et al.\n2014), the following are the minimum requirements:\n1) Data centers that have non-ESD floors and where personnel are allowed to wear non-\nESD shoes may need increased humidity given that the risk of generating 8 kV\nincreases slightly from 0.27% at 25% rh to 0.43% at 8% rh (see Appendix D for more\ndetails).\n2) All mobile furnishing/equipment is to be made of conductive or static-dissipative\nmaterials and bonded to ground.\n3) During maintenance on any hardware, a properly functioning and grounded wrist\nstrap must be used by any personnel who contacts ITE.\nj. To accommodate rounding when converting between SI and I-P units, the maximum\nelevation is considered to have a variation of ±0.1%. The impact on ITE thermal perfor-\nmance within this variation range is negligible and enables the use of the rounded value\nof 3050 m.\nk. See Appendix L for graphs that illustra te how the maximum and minimum DP limits\nrestrict the stated RH range for both product operations and product power OFF. \nl. For the upper moisture limit, the limit is the minimum absolute humidity of the DP and\nRH stated. For the lower moisture limit, the limit is the maximum absolute humidity of\nthe DP and RH stated.\nm. Operation above 3050 m requires consultation  with the IT supplier for each specific\npiece of equipment.\nn. If testing with silver or copper coupons results in values less than 200 and 300 Å/month,\nrespectively, then operating up to 70% rh is acceptable. If testing shows corrosion levels\nexceed these limits, then catalyst-type pollutants are probably present and RH should be\ndriven to 50% or lower. See note 3 of Section 2.2 for more details."
    },
    {
      "page_number": 6,
      "section_title": null,
      "text": "Air Cooling Environmental Conditions \nand Class Definitions\nEnvironmental Conditions\nRecommended: Facilities should be designed and operated to\ntarget the recommended range.\nAllowable: IT manufacturers test their equipment to verify it\nwill function within these conditions. This is not a\nstatement of reliability but of the functionality of\nthe ITE. To enable the greatest latitude in use of all\nthe classes, power and thermal management\nfeatures may be triggered within the allowable\nrange to ensure there are no thermal excursions\noutside the capability of the ITE under extreme\nload conditions. In addition to the allowable dry-\nbulb temperature and dew-point ranges, the\nmaximum relative humidity (RH) and maximum\nelevation values are part of the allowable operating\nenvironment definitions.\nEnvironmental Class Definitions \nGeneral: Operating within a particular environmental class\nrequires full operation of the equipment over the\nentire allowable environmental range, based on\nnon-failure conditions.\nProduct Operation: Product equipment is powered on.\nProduct Power \nOFF: Product equipment is removed from the original\nshipping container and installed but not in use, e.g.,\nduring repair, maintenance, or upgrade.\nClass A1: Typically a data center with tightly controlled\nenvironmental parameters (dew point,\ntemperature, and RH) and mission-critical\noperations; types of products typically designed for\nthis environment are enterprise servers and\nstorage products.\nClass A2/A3/A4: Typically an information technology (IT) space with\nsome control of environmental parameters (dew\npoint, temperature, and RH); types of products\ntypically designed for this environment are volume\nservers, storage produc ts, personal computers,"
    },
    {
      "page_number": 7,
      "section_title": null,
      "text": "and workstations. Among these three classes, A2\nhas the narrowest temperature and moisture\nrequirements and A4 has the widest\nenvironmental requirements.\nClass B: Typically telecommunications spaces (entrance\nrooms, IT and equipment rooms), offices, and\nhomes with minimal control of environmental\nparameters; types of products typically designed\nfor this environment are LAN switches, office\ncomputers, personal computers, workstations,\nlaptops, and printers.\nClass C: Typically telecommunicati ons, point-of-sale, light\nindustrial, or factory spaces with weather\nprotection, sufficient winter heating and\nventilation; types of products typically designed for\nthis environment are telecommunication\nequipment, point-of-sales equipment, ruggedized\ncontrollers, and mobile devices.\nClass H1: Typically a zone within a data center that is cooled\nto lower temperatures to accommodate high-\ndensity air-cooled products. "
    },
    {
      "page_number": 8,
      "section_title": null,
      "text": "Liquid Cooling Environmental Class Definitions\nGeneral: Operating within an environmental class requires\nfull performance of the equipment over the entire\nenvironmental range of the specified class, based\non non-failure conditions.\nClass W17/W27: Typically data centers that  are traditionally cooled\nusing chillers and a cooling tower, but with an\noptional water-side economizer to improve energy\nefficiency, depending on the location of the data\ncenter. \nClass W32/W40: Typically operated without chillers in most\nlocations; however, some locations may still\nrequire chillers. \nClass W45/W+: Typically operated without chillers to take\nadvantage of energy efficiency and reduce capital\nexpense. Some locations may not be suitable for\ndrycoolers.\nTable 3.1  2021 Thermal Guidelines for Liquid Cooling\nEquipment Environment Specifications for Liquid Cooling\nLiquid \nCooling \nClass\nTypical Infrastructure Design Facility \nWater Supply \nTemperature,\n°C (°F)a\nPrimary \nFacilities\nSecondary/\nSupplemental\nFacilities\nW17\n}Chiller/cooling tower Water-side economizer \n(cooling tower)\n17 (62.6)\nW27 27 (80.6)\nW32\n} Cooling tower Chiller or\ndistrict heating system\n32 (89.6)\nW40 40 (104)\nW45\n} Cooling tower Distr ict heating system\n45 (113)\nW+ >45 (>113)\na. Minimum water temperature fo r all classes is 2°C (35.6°F). "
    }
  ]
}